[PCS_RTE-I16z3]
# Report name
report_name = report.RTE-I16z3.tex
# PCS Id, Used to sort the final report
id = 16
# PCS Zone
zone = 3
# Forces a change to Voltage-Droop mode, *regardless* of what the user has configured in Producer.PAR
# (Applies to all tests except QSetpoint type, generating units without Plant Controller or generating units with reactive power control activated)
force_voltage_droop = false

[PCS-Benchmarks]
PCS_RTE-I16z3 = USetPointStep,PSetPointStep,QSetPointStep,ThreePhaseFault,GridVoltageDip,GridVoltageSwell,GridFreqRamp,Islanding

[PCS-OperatingConditions]
PCS_RTE-I16z3.USetPointStep = AReactanceInjection,BReactanceInjection,AReactanceConsumption,BReactanceConsumption
PCS_RTE-I16z3.PSetPointStep = Dec40Injection,Inc40Injection,Dec40Consumption,Inc40Consumption
PCS_RTE-I16z3.QSetPointStep = Inc10Injection,Dec20Injection,Inc10Consumption,Dec20Consumption
PCS_RTE-I16z3.ThreePhaseFault = TransientBoltedInjection,TransientBoltedConsumption
PCS_RTE-I16z3.GridVoltageDip = QzeroInjection,QzeroConsumption
PCS_RTE-I16z3.GridVoltageSwell = QMaxInjection,QMinInjection,QMaxConsumption,QMinConsumption
PCS_RTE-I16z3.GridFreqRamp = W500mHz250msInjection,W500mHz250msConsumption
PCS_RTE-I16z3.Islanding = DeltaP10DeltaQ4Injection,DeltaP10DeltaQ4Consumption

[PCS_RTE-I16z3.USetPointStep]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone3 (Battery Energy Storage Systems) - Voltage Setpoint Step
# TSO model side
TSO_model = RefTracking_1Line_InfBus
# Omega model
Omega_model = SetPoint

[PCS_RTE-I16z3.USetPointStep.AReactanceInjection]
# Operating Condition LaTeX filename
report_name = report.USetPointStep.AReactanceInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.02
# Is this a bolted fault OC?
bolted_fault = false
# Is this a HiZ fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = USetpoint

[PCS_RTE-I16z3.USetPointStep.AReactanceInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = a
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.USetPointStep.AReactanceInjection.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.02*Udim

[PCS_RTE-I16z3.USetPointStep.BReactanceInjection]
# Operating Condition LaTeX filename
report_name = report.USetPointStep.BReactanceInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.02
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = USetpoint

[PCS_RTE-I16z3.USetPointStep.BReactanceInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration


[PCS_RTE-I16z3.USetPointStep.BReactanceInjection.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.02*Udim

[PCS_RTE-I16z3.USetPointStep.AReactanceConsumption]
# Operating Condition LaTeX filename
report_name = report.USetPointStep.AReactanceConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.02
# Is this a bolted fault OC?
bolted_fault = false
# Is this a HiZ fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = USetpoint

[PCS_RTE-I16z3.USetPointStep.AReactanceConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = a
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.USetPointStep.AReactanceConsumption.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.02*Udim

[PCS_RTE-I16z3.USetPointStep.BReactanceConsumption]
# Operating Condition LaTeX filename
report_name = report.USetPointStep.BReactanceConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.02
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = USetpoint

[PCS_RTE-I16z3.USetPointStep.BReactanceConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.USetPointStep.BReactanceConsumption.Event]
# Event connected to setpoint magnitude
connect_event_to = VoltageSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.02*Udim

[PCS_RTE-I16z3.PSetPointStep]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone3 (Battery Energy Storage Systems) - Active Setpoint Step
# TSO model side
TSO_model = RefTracking_1Line_InfBus
# Omega model
Omega_model = SetPoint

[PCS_RTE-I16z3.PSetPointStep.Dec40Injection]
# Operating Condition LaTeX filename
report_name = report.PSetPointStep.Dec40Injection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.4*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = PSetpoint

[PCS_RTE-I16z3.PSetPointStep.Dec40Injection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.PSetPointStep.Dec40Injection.Event]
# Event connected to setpoint magnitude
connect_event_to = ActivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = -0.4*Pmax

[PCS_RTE-I16z3.PSetPointStep.Inc40Injection]
# Operating Condition LaTeX filename
report_name = report.PSetPointStep.Inc40Injection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.4*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = PSetpoint

[PCS_RTE-I16z3.PSetPointStep.Inc40Injection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = 0.6*PmaxInjection
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.PSetPointStep.Inc40Injection.Event]
# Event connected to setpoint magnitude
connect_event_to = ActivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.4*Pmax

[PCS_RTE-I16z3.PSetPointStep.Dec40Consumption]
# Operating Condition LaTeX filename
report_name = report.PSetPointStep.Dec40Consumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.4*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = PSetpoint

[PCS_RTE-I16z3.PSetPointStep.Dec40Consumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.PSetPointStep.Dec40Consumption.Event]
# Event connected to setpoint magnitude
connect_event_to = ActivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = -0.4*Pmax

[PCS_RTE-I16z3.PSetPointStep.Inc40Consumption]
# Operating Condition LaTeX filename
report_name = report.PSetPointStep.Inc40Consumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.4*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = PSetpoint

[PCS_RTE-I16z3.PSetPointStep.Inc40Consumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = 0.6*PmaxConsumption
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.PSetPointStep.Inc40Consumption.Event]
# Event connected to setpoint magnitude
connect_event_to = ActivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.4*Pmax

[PCS_RTE-I16z3.QSetPointStep]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone3 (Battery Energy Storage Systems) - Reactive Setpoint Step
# TSO model side
TSO_model = RefTracking_1Line_InfBus
# Omega model
Omega_model = SetPoint

[PCS_RTE-I16z3.QSetPointStep.Inc10Injection]
# Operating Condition LaTeX filename
report_name = report.QSetPointStep.Inc10Injection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.1*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = QSetpoint

[PCS_RTE-I16z3.QSetPointStep.Inc10Injection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.QSetPointStep.Inc10Injection.Event]
# Event connected to setpoint magnitude
connect_event_to = ReactivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.1*Pmax

[PCS_RTE-I16z3.QSetPointStep.Dec20Injection]
# Operating Condition LaTeX filename
report_name = report.QSetPointStep.Dec20Injection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.2*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = QSetpoint

[PCS_RTE-I16z3.QSetPointStep.Dec20Injection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0.1*PmaxInjection
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.QSetPointStep.Dec20Injection.Event]
# Event connected to setpoint magnitude
connect_event_to = ReactivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = -0.2*Pmax

[PCS_RTE-I16z3.QSetPointStep.Inc10Consumption]
# Operating Condition LaTeX filename
report_name = report.QSetPointStep.Inc10Consumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.1*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = QSetpoint

[PCS_RTE-I16z3.QSetPointStep.Inc10Consumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.QSetPointStep.Inc10Consumption.Event]
# Event connected to setpoint magnitude
connect_event_to = ReactivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = 0.1*Pmax

[PCS_RTE-I16z3.QSetPointStep.Dec20Consumption]
# Operating Condition LaTeX filename
report_name = report.QSetPointStep.Dec20Consumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.2*Pmax
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = QSetpoint

[PCS_RTE-I16z3.QSetPointStep.Dec20Consumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0.1*PmaxConsumption
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.QSetPointStep.Dec20Consumption.Event]
# Event connected to setpoint magnitude
connect_event_to = ReactivePowerSetpointPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
setpoint_step_value = -0.2*Pmax

[PCS_RTE-I16z3.ThreePhaseFault]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone3 (Battery Energy Storage Systems) - Three Phase Fault
# TSO model side
TSO_model = Fault_4Lines_InfBus
# Omega model
Omega_model = SetPoint

[PCS_RTE-I16z3.ThreePhaseFault.TransientBoltedInjection]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientBoltedInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.ThreePhaseFault.TransientBoltedInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = 3*b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.ThreePhaseFault.TransientBoltedInjection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration_HTB1 = 0.150
fault_duration_HTB2 = 0.085
fault_duration_HTB3 = 0.085
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z3.ThreePhaseFault.TransientBoltedConsumption]
# Operating Condition LaTeX filename
report_name = report.ThreePhaseFault.TransientBoltedConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = true
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.ThreePhaseFault.TransientBoltedConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = 3*b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.ThreePhaseFault.TransientBoltedConsumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 30
# Fault duration, until the fault is cleared (s)
fault_duration_HTB1 = 0.150
fault_duration_HTB2 = 0.085
fault_duration_HTB3 = 0.085
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z3.GridVoltageDip]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone3 (Battery Energy Storage Systems) - Grid Voltage Dip
# TSO model side (version using VariableImpedanceFault)
# TSO_model = GridVWDisturbance_1Line_VariableImpedance
# TSO model side (version using InfiniteBusFromTable)
TSO_model = GridVWDisturbance_InfBusFromTab
# Omega model (version using VariableImpedanceFault)
# Omega_model = SetPoint
# TSO model side (version using InfiniteBusFromTable)
Omega_model = InfiniteBus

[PCS_RTE-I16z3.GridVoltageDip.QzeroInjection]
# Operating Condition LaTeX filename
report_name = report.GridVoltageDip.QzeroInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.GridVoltageDip.QzeroInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu = a
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
Zcc = true
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Udim

# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# The DTR gives a residual voltage of 0.00 to the gabarit of a type D. The tool writes 1e-3:
# not every model converges with a voltage of exactly zero. The guard holds for every
# revision of the DTR, so no delta of a revision takes it away.
u_fault = 0.05
u_fault_D = 1e-3

u_clear = 0.05
u_clear_D = 1e-3

u_rec2 = 0.85

delta_t_rec2 = 1.15
delta_t_rec2_D = 1.50

delta_t_rec3 = 5.0

# Example of Variable Impedance Fault configuration
# The example reuse the same time parameters as the infinite bus configuration
; x_ret_HTB1 = 0.015
; x_ret_HTB2 = 0.015
; x_ret_HTB3 = 0.015
; x_rec2_HTB1 = 1.15
; x_rec2_HTB2 = 1.15
; x_rec2_HTB3 = 1.15

# TSO Model configuration

[PCS_RTE-I16z3.GridVoltageDip.QzeroInjection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
fault_duration = 0.15
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z3.GridVoltageDip.QzeroConsumption]
# Operating Condition LaTeX filename
report_name = report.GridVoltageDip.QzeroConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.GridVoltageDip.QzeroConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu = a
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
Zcc = true
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
u_fault = 0.05
u_fault_D = 1e-3

u_clear = 0.05
u_clear_D = 1e-3


delta_t_rec2 = 1.15
delta_t_rec2_D = 1.50

delta_t_rec3 = 5.0

u_rec2 = 0.85
# TSO Model configuration

[PCS_RTE-I16z3.GridVoltageDip.QzeroConsumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
fault_duration = 0.15
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z3.GridVoltageSwell]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone3 (Battery Energy Storage Systems) - Grid Voltage Swell
# TSO model side (version using VariableImpedanceFault)
# TSO_model = GridVWDisturbance_1Line_VariableImpedance
# TSO model side (version using InfiniteBusFromTable)
TSO_model = GridVWDisturbance_InfBusFromTab
# Omega model (version using VariableImpedanceFault)
# Omega_model = SetPoint
# TSO model side (version using InfiniteBusFromTable)
Omega_model = InfiniteBus

[PCS_RTE-I16z3.GridVoltageSwell.QMaxInjection]
# Operating Condition LaTeX filename
report_name = report.GridVoltageSwell.QMaxInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.GridVoltageSwell.QMaxInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
Zcc = true
# PDR point
pdr_P = PmaxInjection
pdr_Q = Qmax
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
u_swell = 1.3

u_rec2 = 1.25

u_rec3 = 1.15

delta_t_rec1 = 0.05
delta_t_rec2 = 2.50
delta_t_rec3 = 30.0
# TSO Model configuration

[PCS_RTE-I16z3.GridVoltageSwell.QMaxInjection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20.0
# Duration of the event or fault
fault_duration = 0.05
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z3.GridVoltageSwell.QMinInjection]
# Operating Condition LaTeX filename
report_name = report.GridVoltageSwell.QMinInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.GridVoltageSwell.QMinInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
Zcc = true
# PDR point
pdr_P = PmaxInjection
pdr_Q = Qmin
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
u_swell = 1.3

u_rec2 = 1.25

u_rec3 = 1.15

delta_t_rec1 = 0.05
delta_t_rec2 = 2.50
delta_t_rec3 = 30.0
# TSO Model configuration

[PCS_RTE-I16z3.GridVoltageSwell.QMinInjection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20.0
# Duration of the event or fault
fault_duration = 0.05
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z3.GridVoltageSwell.QMaxConsumption]
# Operating Condition LaTeX filename
report_name = report.GridVoltageSwell.QMaxConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.GridVoltageSwell.QMaxConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
Zcc = true
# PDR point
pdr_P = PmaxConsumption
pdr_Q = Qmax
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
u_swell = 1.3

u_rec2 = 1.25

u_rec3 = 1.15

delta_t_rec1 = 0.05
delta_t_rec2 = 2.50
delta_t_rec3 = 30.0
# TSO Model configuration

[PCS_RTE-I16z3.GridVoltageSwell.QMaxConsumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20.0
# Duration of the event or fault
fault_duration = 0.05
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z3.GridVoltageSwell.QMinConsumption]
# Operating Condition LaTeX filename
report_name = report.GridVoltageSwell.QMinConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.GridVoltageSwell.QMinConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
Zcc = true
# PDR point
pdr_P = PmaxConsumption
pdr_Q = Qmin
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
u_swell = 1.3

u_rec2 = 1.25

u_rec3 = 1.15

delta_t_rec1 = 0.05
delta_t_rec2 = 2.50
delta_t_rec3 = 30.0
# TSO Model configuration

[PCS_RTE-I16z3.GridVoltageSwell.QMinConsumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20.0
# Duration of the event or fault
fault_duration = 0.05
# Event setpoint step value
#setpoint_step_value =

[PCS_RTE-I16z3.GridFreqRamp]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone3 (Battery Energy Storage Systems) - Grid Frequency Ramp
# TSO model side
TSO_model = GridVWDisturbance_1Line_InfBus
# Omega model
Omega_model = Ramp

[PCS_RTE-I16z3.GridFreqRamp.W500mHz250msInjection]
# Operating Condition LaTeX filename
report_name = report.GridFreqRamp.W500mHz250msInjection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.01
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.GridFreqRamp.W500mHz250msInjection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxInjection
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.GridFreqRamp.W500mHz250msInjection.Event]
# Event connected to setpoint magnitude
connect_event_to = NetworkFrequencyPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
fault_duration = 0.250
# Event setpoint step value
setpoint_step_value = 0.01

[PCS_RTE-I16z3.GridFreqRamp.W500mHz250msConsumption]
# Operating Condition LaTeX filename
report_name = report.GridFreqRamp.W500mHz250msConsumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
reference_step_size = 0.01
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.GridFreqRamp.W500mHz250msConsumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
#line_XPu =
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
SCR = 3
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = PmaxConsumption
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.GridFreqRamp.W500mHz250msConsumption.Event]
# Event connected to setpoint magnitude
connect_event_to = NetworkFrequencyPu
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
fault_duration = 0.250
# Event setpoint step value
setpoint_step_value = 0.01

[PCS_RTE-I16z3.Islanding]
# Job name to apply in the JOBS file
job_name = PCS I16-Zone3 (Battery Energy Storage Systems) - Islanding
# TSO model side
TSO_model = Islanding_2Loads_SynchCond
# Omega model
Omega_model = DYNModelOmegaRef

[PCS_RTE-I16z3.Islanding.DeltaP10DeltaQ4Injection]
# Operating Condition LaTeX filename
report_name = report.Islanding.DeltaP10DeltaQ4Injection.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.Islanding.DeltaP10DeltaQ4Injection.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = 0.8*PmaxInjection
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.Islanding.DeltaP10DeltaQ4Injection.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
#setpoint_step_value =
# Event setpoint step value for active power and reactive power in case of islanding
step_event_PPu = 0.1*PmaxInjection
step_event_QPu = 0.04*PmaxInjection

[PCS_RTE-I16z3.Islanding.DeltaP10DeltaQ4Consumption]
# Operating Condition LaTeX filename
report_name = report.Islanding.DeltaP10DeltaQ4Consumption.tex
# Tolerance for reference tracking tests should be adapted to the magnitude of the step change
#reference_step_size =
# Is this a bolted fault OC?
bolted_fault = false
# Is this a hiz fault OC?
hiz_fault = false
# OperatingCondition type
setpoint_change_test_type = Others

[PCS_RTE-I16z3.Islanding.DeltaP10DeltaQ4Consumption.Model]
# Uncomment only the desired option (line_XPu, SCR, or Zcc). 
# If there is more than one uncommented option, the tool will use the first option according to the order:
#    1. line_XPu
#    2. SCR
#    3. Zcc
# Use when the reactance of the line connected to the PDR point is specified in the DTR
# Used in the DTR fiches I2, I3, I4, I5 and I8 and their equivalents in the DTR Fiche I16 zone 3
line_XPu = b
# Use when the short-circuit ratio is specified in the DTR in an infinite network
# Used in the DTR Fiche I16 zone 1
#SCR =
# Use when specifying the short-circuit impedance in an infinite network in the DTR
# Used in the DTR Fiches I6 and I7 and their equivalents in the DTR Fiche I16 zone 3
#Zcc = 
# PDR point
pdr_P = 0.8*PmaxConsumption
pdr_Q = 0
pdr_U = Udim
# Infinite Bus configuration
# To configure time parameters, the following convention is used:
# * 'delta_t_': instant of the stage, counted from the start of the event: the value is
#                added to the event start time.
# * otherwise: the value of this variable will be used in the tool without prior treatments.
# TSO Model configuration

[PCS_RTE-I16z3.Islanding.DeltaP10DeltaQ4Consumption.Event]
# Event connected to setpoint magnitude
#connect_event_to =
# Instant of time at which the event or fault starts
# Variable sim_t_event_start is called simply sim_t_event in the DTR
sim_t_event_start = 20
# Duration of the event or fault
#fault_duration =
# Event setpoint step value
#setpoint_step_value =
# Event setpoint step value for active power and reactive power in case of islanding
step_event_PPu = 0.1*PmaxConsumption
step_event_QPu = 0.04*PmaxConsumption

[Model-Validations]
# Analyses to perform in every pcs
reaction_time = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep
rise_time = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep
response_time = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep
settling_time = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.GridFreqRamp
overshoot = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.GridFreqRamp
# Ramp options
ramp_time_lag = PCS_RTE-I16z3.GridFreqRamp
ramp_error = PCS_RTE-I16z3.GridFreqRamp
# Active and Reactive power difference in MAE should not exceed 1% of Pmax
mean_absolute_error_power_1P = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
# Active and Reactive injection difference in MAE should not exceed 1% of Pmax
mean_absolute_error_injection_1P = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
# Voltage difference in MAE
mean_absolute_error_voltage = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.Islanding
# Active and Reactive power and current difference in ME, MAE and MXE should not exceed certain thresholds
voltage_dips_active_power = PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
voltage_dips_reactive_power = PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
voltage_dips_active_current = PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
voltage_dips_reactive_current = PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
# Difference in ME, MAE and MXE of the controlled magnitude should not exceed certain thresholds
setpoint_tracking_controlled_magnitude = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep
# Difference in ME, MAE and MXE of additional magnitudes should not exceed certain thresholds
#  ***WARNING***: if you include any additional magnitudes here, theirs errors will **also** be calculated as **relative** to
#                  to the variation of the Setpoint (which may or may not be what you want).
setpoint_tracking_active_power =
setpoint_tracking_reactive_power =
# The difference between the time to recover 90% of the power before simulated fault and reference must not exceed the
#  minimum between 10% of its reference value and 100 ms
active_power_recovery = PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip


[ReportCurves]
fig_P = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
fig_Q = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
fig_Ip = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
fig_Iq = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
fig_Ustator = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
fig_V = PCS_RTE-I16z3.USetPointStep,PCS_RTE-I16z3.PSetPointStep,PCS_RTE-I16z3.QSetPointStep,PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip, PCS_RTE-I16z3.GridVoltageSwell,PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
fig_W =
fig_Theta =
fig_WRef = PCS_RTE-I16z3.GridFreqRamp,PCS_RTE-I16z3.Islanding
fig_I = PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell
fig_Tap = PCS_RTE-I16z3.ThreePhaseFault
fig_UIt = PCS_RTE-I16z3.ThreePhaseFault,PCS_RTE-I16z3.GridVoltageDip,PCS_RTE-I16z3.GridVoltageSwell
fig_SyncCondP = PCS_RTE-I16z3.Islanding
fig_SyncCondQ = PCS_RTE-I16z3.Islanding
fig_SyncCondFreq = PCS_RTE-I16z3.Islanding
fig_LoadP = PCS_RTE-I16z3.Islanding
fig_LoadQ = PCS_RTE-I16z3.Islanding
