    %%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
    %%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%% PCS I7 QMinInjection %%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
    %%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
    {{ waterMarkText }}

    \renewcommand{\DTRPcs}{GridVoltageSwell} % DTR pcs definition
    \renewcommand{\PCSname}{PCS_RTE-I16z3}
    \renewcommand{\OCname}{QMinInjection}


    \subsection{Test I7 - Voltage swell ride-through in injection ($Q_{min}$)}

    Checks for compliant behavior of the generator under a grid scenario where
    there is a severe overvoltage at the PDR bus (which simulates the
    effect of clearing a fault nearby in the network).

    \GridCircuitZthree

    In this PCS there are several events, which correspond to the changes that are
    forced upon the PDR bus voltage curve:
    \begin{itemize}
        \item At $t = T_{0}$, the voltage swells to $U_{swell}$
        \item At $t = T_{rec1}$, the voltage drops to $U_{rec2}$
        \item At $t = T_{rec2}$, the voltage drops to $U_{rec3}$
        \item At $t = T_{rec3}$, the gabarit ends, and the tool restores the
        voltage the test started from.
    \end{itemize}
    These values of time and voltage are specified by the DTR as follows. (Remember
    that the classification of generators into class A, B, C, D, is in the DTR under
    Chapter 5, Article 5.1.1, Section 3. See the reminder in the document
    \code{Summary\_data\_from\_the\_DTR.md}.)

    \begin{center}
        \begin{tabular}{lc}
            \toprule
            \textbf{variable} & \textbf{value} \\
            \midrule
            $U_{initial}$     & 1.0 pu                   \\
            $T_{0}$           & (free)                   \\
            $U_{swell}$       & 1.3 pu                   \\
            $T_{rec1}$        & $T_{0}$ + 50 ms          \\
            $U_{rec2}$        & 1.25 pu                  \\
            $T_{rec2}$        & $T_{0}$ + 2.5 s          \\
            $U_{rec3}$        & 1.15 pu                  \\
            $T_{rec3}$        & $T_{0}$ + 30 s           \\
            \bottomrule
        \end{tabular}
    \end{center}

    \begin{description}
        \item Initial conditions used at the PDR bus:
        \begin{itemize}
            \item $P = P_{max\_injection\_unite}$
            \item $Q = Q_{min}$
            \item $U = U_{dim}$
        \end{itemize}
    \end{description}

    \subsubsection{Simulation parameters}

    Solver and parameters used in the simulation:
    \begin{center}
        \begin{tabular}{lc}
            \toprule
           \textbf{Parameter} & \textbf{Value (default)} \\
            \midrule
            \BLOCK{for row in solverPCSI16z3GridVoltageSwellQMinInjection}
            {{row[0]}}         & {{row[1]}}                         \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}

    \BLOCK{ if ranwith }
    \noindent\begin{minipage}{\linewidth}
    Conditions the simulation ran with, once the definitions of the test are resolved:
    \begin{center}
        \begin{tabular}{lc}
            \toprule
            \textbf{Condition} & \textbf{Value} \\
            \midrule
            \BLOCK{for row in ranwith}
            {{row[0]}}         & {{row[1]}}                         \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}
    \end{minipage}
    \BLOCK{ endif }

    \GridSimulationHeaderZthree{
        \GridCurvesDescriptionZthree
        \GridCurvesItZthreeDescriptionZthree
    }
    \GridCurvesZthree
    \GridCurvesItZthree
    \\[2\baselineskip]
    Go to  {{ linkPCSI16z3GridVoltageSwellQMinInjection }}

    \subsubsection{Analysis of results}

    \noindent Dynamic behaviour: {{ stabilizedPCSI16z3GridVoltageSwellQMinInjection }}

    \noindent Analysis of results for PCS \DTRPcs. Values extracted
    from the simulation:

    \begin{center}
        \scriptsize
        \begin{tabular}{@{}lccccccccc@{}}
            \toprule
            & \multicolumn{3}{c}{Pre-event} & \multicolumn{3}{c}{Event} & \multicolumn{3}{c}{Post-event} \\
            \cmidrule(lr){2-4}\cmidrule(lr){5-7}\cmidrule(lr){8-10}
            & {MXE}      & {ME}       & {MAE}      & {MXE}      & {ME}       & {MAE}      & {MXE}      & {ME}       & {MAE}      \\
            \midrule
            \BLOCK{for row in rmPCSI16z3GridVoltageSwellQMinInjection}
            {{row[0]}} & {{row[1]}} & {{row[2]}} & {{row[3]}} & {{row[4]}} & {{row[5]}} & {{row[6]}} & {{row[7]}} & {{row[8]}} & {{row[9]}} \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}

    \subsubsection{Compliance checks}

    {{ missedColumns }}

    \noindent Compliance thresholds on the curves:
    \begin{center}
        \scriptsize
        \begin{tabular}{@{}lccccccccc@{}}
            \toprule
            & \multicolumn{3}{c}{Pre-event} & \multicolumn{3}{c}{Event} & \multicolumn{3}{c}{Post-event} \\
            \cmidrule(lr){2-4}\cmidrule(lr){5-7}\cmidrule(lr){8-10}
            & {MXE}      & {ME}       & {MAE}      & {MXE}      & {ME}       & {MAE}      & {MXE}      & {ME}       & {MAE}      \\
            \midrule
            \BLOCK{for row in thmPCSI16z3GridVoltageSwellQMinInjection}
            {{row[0]}} & {{row[1]}} & {{row[2]}} & {{row[3]}} & {{row[4]}} & {{row[5]}} & {{row[6]}} & {{row[7]}} & {{row[8]}} & {{row[9]}} \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}

    \noindent Compliance checks on the curves:
    \begin{center}
        \scriptsize
        \begin{tabular}{@{}lcccccccccc@{}}
            \toprule
            & \multicolumn{3}{c}{Pre-event} & \multicolumn{3}{c}{Event} & \multicolumn{3}{c}{Post-event} & \\
            \cmidrule(lr){2-4}\cmidrule(lr){5-7}\cmidrule(lr){8-10}
            & {MXE}      & {ME}       & {MAE}      & {MXE}      & {ME}       & {MAE}      & {MXE}      & {ME}       & {MAE}      & Compl.      \\
            \midrule
            \BLOCK{for row in emPCSI16z3GridVoltageSwellQMinInjection}
            {{row[0]}} & {{row[1]}} & {{row[2]}} & {{row[3]}} & {{row[4]}} & {{row[5]}} & {{row[6]}} & {{row[7]}} & {{row[8]}} & {{row[9]}} & {{row[10]}} \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}

    \noindent In steady state after the event, the absolute average error must not exceed {{steadystatethreshold}}\% (configured value):
    \begin{center}
        \scriptsize
        \begin{tabular}{cllc}
            \toprule
            Variable   & MAE        & Final Error & Compliance \\
            \midrule
            \BLOCK{for row in ssemPCSI16z3GridVoltageSwellQMinInjection}
            {{row[0]}} & {{row[1]}} & {{row[2]}}  & {{row[3]}} \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}

    \end{center}
