    \subsection{Overview of DTR PCS \DTRPcs{} in consumption}

    Checks for compliant behavior of the BESS under an \emph{islanding} event grid
    scenario, i.e., the network has been split in such a way that the BESS is left as
    the only generating plant that should sustain the frequency of its
    subnetwork. The BESS should maintain the stability until the restoration process
    re-synchronizes this subnetwork to the bulk transmission network.

    The grid model and its operational point is as in the following schematic:
    \begin{center}
        \includestandalone[width=0.8\textwidth]{circuit_\DTRPcs.tikz}
    \end{center}
    \begin{center}
        \small \textbf{Note: This schematic is only a reminder of the test setup on the TSO's
        side --- the Producer's side may vary, depending on the user-provided model.}
    \end{center}

    The separated network is modeled as the DTR describes it. A load of type
    \code{LoadAlphaBeta} with alpha = beta = 0, so that it depends neither on
    voltage nor on frequency, is attached to the PDR bus, and the PDR bus is
    connected through a line of reactance $b$ to an inertial grid that stands
    for the fictitious synchronous condenser: it holds a constant voltage, has
    an inertia constant of 1 s on $P_{max\_unite}$, no damping and practically
    no governor response, and carries no power before the event. The load
    starts at the initial operating point of the plant and, at the event, its
    consumption steps by 10\% of $P_{max\_unite}$ in active power and by 4\%
    of $P_{max\_unite}$ in reactive power.

    \begin{description}
        \item Initial conditions used at the PDR bus:
        \begin{itemize}
            \item $P = 0.8 P_{max\_consumption\_unite}$
            \item $Q = 0$
            \item $U = U_{dim}$
            \item $f = 50 Hz$ (this is always the default in Dynawo)
        \end{itemize}
    \end{description}

    \subsubsection{Simulation parameters}

    Solver and parameters used in the simulation:
    \begin{center}
        \begin{tabular}{lc}
            \toprule
           \textbf{Parameter} & \textbf{Value (default)} \\
            \midrule
            \BLOCK{for row in solverPCSI10IslandingDeltaP10DeltaQ4Consumption}
            {{row[0]}}         & {{row[1]}}                         \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}

    \BLOCK{ if ranwith }
    \noindent\begin{minipage}{\linewidth}
    Conditions the simulation ran with, once the definitions of the test are resolved:
    \begin{center}
        \begin{tabular}{lc}
            \toprule
            \textbf{Condition} & \textbf{Value} \\
            \midrule
            \BLOCK{for row in ranwith}
            {{row[0]}}         & {{row[1]}}                         \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}
    \end{minipage}
    \BLOCK{ endif }

    \subsubsection{Simulation}
    The following figures show the magnitudes that DTR PCS \DTRPcs
    requires to be monitored:
    \begin{itemize}
        \item Voltage at connection point: modulus of the AC complex voltage at
        the PDR bus.
        \item Reactive power supplied at the connection point.
        \item Active power supplied at the connection point.
        \item Network frequency, as the plant-level control measures it.
        \item Frequency of the separated network, at the synchronous condenser.
        \item Magnitude controlled by the Plant-level voltage regulation: modulus of the voltage at the REPC.
        All BESS units are plotted on the same graph.
    \end{itemize}

    \subsubsection{Simulation results}
    The blue line shows the calculated curve, if a reference curve has been entered it is
    shown in orange.

% For now we won't use floats for figures, to get more precise placement
    \noindent
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_V_PCS_RTE-I10.Islanding.DeltaP10DeltaQ4Consumption}
        \begin{minipage}[t]{0.8\textwidth}
            \small Voltage magnitude measured at the PDR bus.
        \end{minipage}
    \end{minipage}
    \hfill
        \begin{minipage}[t]{0.48\textwidth}
            \centering
            \includegraphics[width=\textwidth]{\Producer_fig_Ustator_PCS_RTE-I10.Islanding.DeltaP10DeltaQ4Consumption}
            \begin{minipage}[t]{0.8\textwidth}
                \small Magnitude controlled by the Plant-level voltage regulation: modulus of the voltage at the REPC.
                The gray dotted line show the Plant-level voltage regulation setpoint. All BESS units are plotted on the same
                graph.
            \end{minipage}
        \end{minipage}

    \vspace{0.5cm}

    \noindent
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_P_PCS_RTE-I10.Islanding.DeltaP10DeltaQ4Consumption}
        \begin{minipage}[t]{0.8\textwidth}
            \small Real power output P, measured at the PDR bus.
        \end{minipage}
    \end{minipage}
    \hfill
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_Q_PCS_RTE-I10.Islanding.DeltaP10DeltaQ4Consumption}
        \begin{minipage}[t]{0.8\textwidth}
            \small Reactive power output Q, measured at the PDR bus.
        \end{minipage}
    \end{minipage}

    \vspace{0.5cm}

    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_WRef_PCS_RTE-I10.Islanding.DeltaP10DeltaQ4Consumption}
        \begin{minipage}[t]{0.8\textwidth}
            \small Network frequency the units measure. The red dashed
            horizontal lines mark the compliance limits, [49, 51] Hz, when
            the curves give no frequency of the synchronous condenser.
        \end{minipage}
    \end{minipage}
    \hfill
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_SyncCondFreq_PCS_RTE-I10.Islanding.DeltaP10DeltaQ4Consumption}
        \begin{minipage}[t]{0.8\textwidth}
            \small Frequency of the synchronous condenser, which is that of
            the separated network. The red dashed horizontal lines mark the
            compliance limits, [49, 51] Hz.
        \end{minipage}
    \end{minipage}
    \\[2\baselineskip]
    Go to  {{ linkPCSI10IslandingDeltaP10DeltaQ4Consumption }}


    \subsubsection{Analysis of results}

    \noindent No analysis is needed in PCS \DTRPcs.


    \subsubsection{Compliance checks}

    Compliance checks required by PCS \DTRPcs:

    \begin{minipage}{\linewidth} % because otherwise, the footnote does not show
        \begin{tabular}{lcc}
            \toprule
            \textbf{Check} & \multicolumn{1}{c}{\textbf{value}} & \multicolumn{1}{c}{\textbf{Compliant?}} \\
            \midrule
            \BLOCK{for row in cmPCSI10IslandingDeltaP10DeltaQ4Consumption}
            {{row[0]}}     & {{row[1]}}                         & {{row[2]}}                              \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{minipage}
