[PCS_RTE-I18z1]
# DTR Fiche I18 (Grid Forming), for the non-synchronous storage units of type C and D. Its
# tests 1 to 4 are checked against envelopes; test 5, the faults, is for information only in the
# fiche and has none
# PCS Id, used to sort the final report
id = 18
# PCS Zone: the tests are run at the PGU terminals, the Node 1 of the Zone 1 of the DTR
zone = 1
# Report name
report_name = report.RTE-I18z1.tex

# Common parameters, the settings of each test being in the alias file
# Parameter for tunnel function
FinalAllowedTunnelVariation = 0.05
# Parameter for tunnel function: the final band of the DTR Fiche I18, 5 % of the nominal current
FinalAllowedTunnelPn = 0.05
# The fiche fixes the effective reactance and the inertia of the ideal converter the events and
# the envelopes are drawn from, xeff = 0.27 pu and TR = 10 s (H = 5 s), whatever the producer
# declares; the values RTE sets otherwise in the convention d'exploitation go in a description
# of the user
Xeff = 0.27
H = 5
H_Overdamped = 5
H_Underdamped = 5

[PCS-Benchmarks]
PCS_RTE-I18z1 = S_VolAngStep1,S_VolAngStep2,S_VolAngStep3,S_VolAngStep4,S_VolAngStep5,S_VolAngStep6,S_VolAngStep7,S_VolAngStep8,S_VolAngStep9,S_VolAngStep10,S_VolAngStep11,S_VolAngStep12,S_VolAmpStep1,S_VolAmpStep2,S_VolAmpStep3,S_VolAmpStep4,S_VolAmpStep5,S_VolAmpStep6,S_SCRup1,S_SCRdown1,S_Rocof1,S_Rocof2,S_Rocof3,S_Rocof4,S_Rocof5,S_Rocof6,S_Rocof7,S_Rocof8,S_Rocof9,S_Rocof10,S_Rocof11,S_Rocof12

[PCS-OperatingConditions]
PCS_RTE-I18z1.S_VolAngStep1 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep2 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep3 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep4 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep5 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep6 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep7 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep8 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep9 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep10 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep11 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAngStep12 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_VolAmpStep1 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I18z1.S_VolAmpStep2 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I18z1.S_VolAmpStep3 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I18z1.S_VolAmpStep4 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I18z1.S_VolAmpStep5 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I18z1.S_VolAmpStep6 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I18z1.S_SCRup1 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_SCRdown1 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof1 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof2 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof3 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof4 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof5 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof6 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof7 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof8 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof9 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof10 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof11 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I18z1.S_Rocof12 = OC1,OC2,OC3,OC4,OC5

# Test 1, phase jump of the voltage at the infinite bus
[PCS_RTE-I18z1.S_VolAngStep1]
inherit = PhaseJumpTest
DeltaPhase = 0.3*(Xeff+Xgrid)
SCR = SCRmed

[PCS_RTE-I18z1.S_VolAngStep1.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep1.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep1.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep1.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep1.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep2]
inherit = PhaseJumpTest
DeltaPhase = -0.3*(Xeff+Xgrid)
SCR = SCRmed

[PCS_RTE-I18z1.S_VolAngStep2.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep2.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep2.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep2.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep2.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep3]
inherit = PhaseJumpTest
DeltaPhase = 0.3*(Xeff+Xgrid)
SCR = SCRmin

[PCS_RTE-I18z1.S_VolAngStep3.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep3.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep3.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep3.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep3.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep4]
inherit = PhaseJumpTest
DeltaPhase = -0.3*(Xeff+Xgrid)
SCR = SCRmin

[PCS_RTE-I18z1.S_VolAngStep4.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep4.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep4.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep4.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep4.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep5]
inherit = PhaseJumpTest
DeltaPhase = 0.6*(Xeff+Xgrid)
SCR = SCRmed

[PCS_RTE-I18z1.S_VolAngStep5.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep5.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep5.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep5.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep5.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep6]
inherit = PhaseJumpTest
DeltaPhase = -0.6*(Xeff+Xgrid)
SCR = SCRmed

[PCS_RTE-I18z1.S_VolAngStep6.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep6.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep6.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep6.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep6.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep7]
inherit = PhaseJumpTest
DeltaPhase = 0.6*(Xeff+Xgrid)
SCR = SCRmin

[PCS_RTE-I18z1.S_VolAngStep7.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep7.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep7.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep7.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep7.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep8]
inherit = PhaseJumpTest
DeltaPhase = -0.6*(Xeff+Xgrid)
SCR = SCRmin

[PCS_RTE-I18z1.S_VolAngStep8.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep8.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep8.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep8.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep8.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep9]
inherit = PhaseJumpTest
DeltaPhase = 0.3*(Xeff+Xgrid)
SCR = SCRmax

[PCS_RTE-I18z1.S_VolAngStep9.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep9.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep9.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep9.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep9.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep10]
inherit = PhaseJumpTest
DeltaPhase = -0.3*(Xeff+Xgrid)
SCR = SCRmax

[PCS_RTE-I18z1.S_VolAngStep10.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep10.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep10.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep10.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep10.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep11]
inherit = PhaseJumpTest
DeltaPhase = 0.6*(Xeff+Xgrid)
SCR = SCRmax

[PCS_RTE-I18z1.S_VolAngStep11.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep11.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep11.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep11.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep11.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAngStep12]
inherit = PhaseJumpTest
# The DTR table prints 11 deg: the mirror of S_VolAngStep11 is meant, every other
# jump of the table comes with its opposite
DeltaPhase = -0.6*(Xeff+Xgrid)
SCR = SCRmax

[PCS_RTE-I18z1.S_VolAngStep12.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAngStep12.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAngStep12.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAngStep12.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAngStep12.OC5]
inherit = PlantOC5

# Test 2, amplitude step of the voltage at the infinite bus
[PCS_RTE-I18z1.S_VolAmpStep1]
inherit = AmplitudeStepTest
VoltageStepAtGrid = 0.15*(Xeff+Xgrid)
SCR = SCRmin

[PCS_RTE-I18z1.S_VolAmpStep1.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAmpStep1.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAmpStep1.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAmpStep1.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAmpStep1.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAmpStep1.OC6]
inherit = PlantOC6

[PCS_RTE-I18z1.S_VolAmpStep1.OC7]
inherit = PlantOC7

[PCS_RTE-I18z1.S_VolAmpStep2]
inherit = AmplitudeStepTest
VoltageStepAtGrid = -0.15*(Xeff+Xgrid)
SCR = SCRmin

[PCS_RTE-I18z1.S_VolAmpStep2.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAmpStep2.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAmpStep2.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAmpStep2.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAmpStep2.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAmpStep2.OC6]
inherit = PlantOC6

[PCS_RTE-I18z1.S_VolAmpStep2.OC7]
inherit = PlantOC7

[PCS_RTE-I18z1.S_VolAmpStep3]
inherit = AmplitudeStepTest
VoltageStepAtGrid = 0.15*(Xeff+Xgrid)
SCR = SCRmed

[PCS_RTE-I18z1.S_VolAmpStep3.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAmpStep3.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAmpStep3.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAmpStep3.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAmpStep3.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAmpStep3.OC6]
inherit = PlantOC6

[PCS_RTE-I18z1.S_VolAmpStep3.OC7]
inherit = PlantOC7

[PCS_RTE-I18z1.S_VolAmpStep4]
inherit = AmplitudeStepTest
VoltageStepAtGrid = -0.15*(Xeff+Xgrid)
SCR = SCRmed

[PCS_RTE-I18z1.S_VolAmpStep4.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAmpStep4.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAmpStep4.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAmpStep4.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAmpStep4.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAmpStep4.OC6]
inherit = PlantOC6

[PCS_RTE-I18z1.S_VolAmpStep4.OC7]
inherit = PlantOC7

[PCS_RTE-I18z1.S_VolAmpStep5]
inherit = AmplitudeStepTest
VoltageStepAtGrid = 0.15*(Xeff+Xgrid)
SCR = SCRmax

[PCS_RTE-I18z1.S_VolAmpStep5.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAmpStep5.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAmpStep5.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAmpStep5.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAmpStep5.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAmpStep5.OC6]
inherit = PlantOC6

[PCS_RTE-I18z1.S_VolAmpStep5.OC7]
inherit = PlantOC7

[PCS_RTE-I18z1.S_VolAmpStep6]
inherit = AmplitudeStepTest
VoltageStepAtGrid = -0.15*(Xeff+Xgrid)
SCR = SCRmax

[PCS_RTE-I18z1.S_VolAmpStep6.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_VolAmpStep6.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_VolAmpStep6.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_VolAmpStep6.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_VolAmpStep6.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_VolAmpStep6.OC6]
inherit = PlantOC6

[PCS_RTE-I18z1.S_VolAmpStep6.OC7]
inherit = PlantOC7

# Test 3, short-circuit ratio jump
[PCS_RTE-I18z1.S_SCRup1]
inherit = SCRJumpTest
SCRinitial = 2
SCRfinal = 20

[PCS_RTE-I18z1.S_SCRup1.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_SCRup1.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_SCRup1.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_SCRup1.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_SCRup1.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_SCRdown1]
inherit = SCRJumpTest
SCRinitial = 20
SCRfinal = 2

[PCS_RTE-I18z1.S_SCRdown1.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_SCRdown1.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_SCRdown1.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_SCRdown1.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_SCRdown1.OC5]
inherit = PlantOC5

# Test 4, frequency variation (RoCoF)
[PCS_RTE-I18z1.S_Rocof1]
inherit = RoCoFTest
# Profile 1
Frequency0 = 49.5
RoCoF = 0.5
RoCoFDuration = 3
SCR = SCRmin

[PCS_RTE-I18z1.S_Rocof1.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof1.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof1.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof1.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof1.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof2]
inherit = RoCoFTest
# Profile 2
Frequency0 = 50.5
RoCoF = -0.5
RoCoFDuration = 3
SCR = SCRmin

[PCS_RTE-I18z1.S_Rocof2.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof2.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof2.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof2.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof2.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof3]
inherit = RoCoFTest
# Profile 3
Frequency0 = 49.5
RoCoF = 2.0
RoCoFDuration = 0.5
SCR = SCRmin

[PCS_RTE-I18z1.S_Rocof3.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof3.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof3.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof3.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof3.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof4]
inherit = RoCoFTest
# Profile 4
Frequency0 = 50.5
RoCoF = -2.0
RoCoFDuration = 0.5
SCR = SCRmin

[PCS_RTE-I18z1.S_Rocof4.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof4.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof4.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof4.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof4.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof5]
inherit = RoCoFTest
# Profile 1
Frequency0 = 49.5
RoCoF = 0.5
RoCoFDuration = 3
SCR = SCRmed

[PCS_RTE-I18z1.S_Rocof5.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof5.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof5.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof5.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof5.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof6]
inherit = RoCoFTest
# Profile 2
Frequency0 = 50.5
RoCoF = -0.5
RoCoFDuration = 3
SCR = SCRmed

[PCS_RTE-I18z1.S_Rocof6.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof6.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof6.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof6.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof6.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof7]
inherit = RoCoFTest
# Profile 3
Frequency0 = 49.5
RoCoF = 2.0
RoCoFDuration = 0.5
SCR = SCRmed

[PCS_RTE-I18z1.S_Rocof7.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof7.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof7.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof7.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof7.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof8]
inherit = RoCoFTest
# Profile 4
Frequency0 = 50.5
RoCoF = -2.0
RoCoFDuration = 0.5
SCR = SCRmed

[PCS_RTE-I18z1.S_Rocof8.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof8.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof8.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof8.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof8.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof9]
inherit = RoCoFTest
# Profile 1
Frequency0 = 49.5
RoCoF = 0.5
RoCoFDuration = 3
SCR = SCRmax

[PCS_RTE-I18z1.S_Rocof9.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof9.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof9.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof9.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof9.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof10]
inherit = RoCoFTest
# Profile 2
Frequency0 = 50.5
RoCoF = -0.5
RoCoFDuration = 3
SCR = SCRmax

[PCS_RTE-I18z1.S_Rocof10.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof10.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof10.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof10.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof10.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof11]
inherit = RoCoFTest
# Profile 3
Frequency0 = 49.5
RoCoF = 2.0
RoCoFDuration = 0.5
SCR = SCRmax

[PCS_RTE-I18z1.S_Rocof11.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof11.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof11.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof11.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof11.OC5]
inherit = PlantOC5

[PCS_RTE-I18z1.S_Rocof12]
inherit = RoCoFTest
# Profile 4
Frequency0 = 50.5
RoCoF = -2.0
RoCoFDuration = 0.5
SCR = SCRmax

[PCS_RTE-I18z1.S_Rocof12.OC1]
inherit = PlantOC1

[PCS_RTE-I18z1.S_Rocof12.OC2]
inherit = PlantOC2

[PCS_RTE-I18z1.S_Rocof12.OC3]
inherit = PlantOC3

[PCS_RTE-I18z1.S_Rocof12.OC4]
inherit = PlantOC4

[PCS_RTE-I18z1.S_Rocof12.OC5]
inherit = PlantOC5
