# Fiche I16.2 of the DTR, the version of the Fiche I16 for the storage installations of types C
# and D, which this revision splits from the Fiche I16.1 of type B. The type is the category the
# DTR gives the installation, from the connection voltage and the maximum power at injection of
# its Zone 3. It patches the description of the PCS, the one this revision gives type B: every
# section and key it leaves out is that of type B.
#
# Zone 1 keeps the setpoint steps of type B, run with a grid of short-circuit ratio 2, and adds the
# tests of the Fiche I18 (Grid Forming), simulated as its tables define them but for its unbalanced
# faults, which a validation of the positive sequence leaves out, S_Fault7, which its list of tests
# names and its table of faults does not define, and S_VolAngStep12, which jumps the opposite way
# of S_VolAngStep11 as every even step does: their names are those of the scenarios of that fiche,
# and the settings they share are the I18 aliases of the config_aliases.ini of this directory's
# parent. Every test of the Fiche I18 is run for OC2 and OC3; the fiche asks for the others only
# when they drive the unit into current limitation, which the tool does not check on a model, so
# the run_OC keys below say which of them are run, and each of their sections names the
# operating point of the fiche it is (optional_operating_point). The jumps of the short-circuit
# ratio, S_SCRup1 and S_SCRdown1, leave OC1 out: at no power the jump moves no current, so it never
# drives the unit into current limitation, and nothing in the response would be validated.

[PCS_RTE-I16z1]
# Report name
report_name = report.RTE-I16z1.TypeCD.tex
# What the fiche asks of a test of the Fiche I18 run for an operating condition other than OC2 and
# OC3, which the log names when it leaves one out
optional_operating_point_condition = current limitation
# Whether the tests of the Fiche I18 are run at each of its optional operating points: OC1, OC4
# and OC5, and OC6 and OC7 of the steps of the grid voltage. Empty, they are not run; the user
# sets to true the points at which the unit reaches current limitation, which the DTR leaves to
# the producer, so doing it does not depart from the norm
run_OC1 =
run_OC4 =
run_OC5 =
run_OC6 =
run_OC7 =
# The tests of the Fiche I18 are sized with the effective reactance of its ideal converter, 0.27
# pu of the nominal apparent power of the unit, whatever the unit's own
Xeff = 0.27

[GridCode]
# The fiche asks for a cut-off frequency of 30 Hz, given the response dynamics of Grid Forming
# units, and advises a common sampling interval of 1 ms
cutoff = 30.0
t_com = 0.001
# The references of Zone 1 are the results of the Fiche I18, which the fiche observes at the
# output of the unit, after its transformer: InternalNode1
zone1_compared_at_node1 = true

[Dynawo]
# A Grid Forming unit answers a jump of the phase or of the voltage of the grid within a few
# milliseconds, which the 20 ms transition of type B would smear: the tables of the grid make it
# in 2 ms, which the solver still follows
transition_half_width = 0.001

[PCS-Benchmarks]
# Neither the faults nor the steps of the grid voltage of type B are tests of this version
PCS_RTE-I16z1 = SetPointStep,S_VolAngStep1,S_VolAngStep2,S_VolAngStep3,S_VolAngStep4,S_VolAngStep5,S_VolAngStep6,S_VolAngStep7,S_VolAngStep8,S_VolAngStep9,S_VolAngStep10,S_VolAngStep11,S_VolAngStep12,S_VolAmpStep1,S_VolAmpStep2,S_VolAmpStep3,S_VolAmpStep4,S_VolAmpStep5,S_VolAmpStep6,S_SCRup1,S_SCRdown1,S_Rocof1,S_Rocof2,S_Rocof3,S_Rocof4,S_Rocof5,S_Rocof6,S_Rocof7,S_Rocof8,S_Rocof9,S_Rocof10,S_Rocof11,S_Rocof12,S_Fault4,S_Fault5,S_Fault6

[PCS-OperatingConditions]
PCS_RTE-I16z1.S_VolAngStep1 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep2 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep3 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep4 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep5 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep6 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep7 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep8 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep9 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep10 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep11 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAngStep12 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_VolAmpStep1 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I16z1.S_VolAmpStep2 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I16z1.S_VolAmpStep3 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I16z1.S_VolAmpStep4 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I16z1.S_VolAmpStep5 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I16z1.S_VolAmpStep6 = OC1,OC2,OC3,OC4,OC5,OC6,OC7
PCS_RTE-I16z1.S_SCRup1 = OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_SCRdown1 = OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof1 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof2 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof3 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof4 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof5 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof6 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof7 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof8 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof9 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof10 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof11 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Rocof12 = OC1,OC2,OC3,OC4,OC5
PCS_RTE-I16z1.S_Fault4 = OC1_SCR2,OC1_SCR10,OC1_SCR20,OC2_SCR2,OC2_SCR10,OC2_SCR20,OC3_SCR2,OC3_SCR10,OC3_SCR20,OC4_SCR2,OC4_SCR10,OC4_SCR20,OC5_SCR2,OC5_SCR10,OC5_SCR20
PCS_RTE-I16z1.S_Fault5 = OC1_SCR2,OC1_SCR10,OC1_SCR20,OC2_SCR2,OC2_SCR10,OC2_SCR20,OC3_SCR2,OC3_SCR10,OC3_SCR20,OC4_SCR2,OC4_SCR10,OC4_SCR20,OC5_SCR2,OC5_SCR10,OC5_SCR20
PCS_RTE-I16z1.S_Fault6 = OC1_SCR2,OC1_SCR10,OC1_SCR20,OC2_SCR2,OC2_SCR10,OC2_SCR20,OC3_SCR2,OC3_SCR10,OC3_SCR20,OC4_SCR2,OC4_SCR10,OC4_SCR20,OC5_SCR2,OC5_SCR10,OC5_SCR20

# Setpoint steps of type B, on a grid of short-circuit ratio 2

[PCS_RTE-I16z1.SetPointStep.ActiveInjection]
report_name = report.I16z1.TypeCD.Test.tex

[PCS_RTE-I16z1.SetPointStep.ActiveInjection.Model]
SCR = 2

[PCS_RTE-I16z1.SetPointStep.ReactiveInjection]
report_name = report.I16z1.TypeCD.Test.tex

[PCS_RTE-I16z1.SetPointStep.ReactiveInjection.Model]
SCR = 2

[PCS_RTE-I16z1.SetPointStep.VoltageInjection]
report_name = report.I16z1.TypeCD.Test.tex

[PCS_RTE-I16z1.SetPointStep.VoltageInjection.Model]
SCR = 2

[PCS_RTE-I16z1.SetPointStep.ActiveConsumption]
report_name = report.I16z1.TypeCD.Test.tex

[PCS_RTE-I16z1.SetPointStep.ActiveConsumption.Model]
SCR = 2

[PCS_RTE-I16z1.SetPointStep.ReactiveConsumption]
report_name = report.I16z1.TypeCD.Test.tex

[PCS_RTE-I16z1.SetPointStep.ReactiveConsumption.Model]
SCR = 2

[PCS_RTE-I16z1.SetPointStep.VoltageConsumption]
report_name = report.I16z1.TypeCD.Test.tex

[PCS_RTE-I16z1.SetPointStep.VoltageConsumption.Model]
SCR = 2

# Test 1 of the Fiche I18, phase jump of the grid voltage

[PCS_RTE-I16z1.S_VolAngStep1]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep1
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep1.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep1.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep1.OC1.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep1.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep1.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep1.OC2.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep1.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep1.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep1.OC3.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep1.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep1.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep1.OC4.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep1.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep1.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep1.OC5.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep2]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep2
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep2.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep2.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep2.OC1.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep2.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep2.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep2.OC2.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep2.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep2.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep2.OC3.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep2.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep2.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep2.OC4.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep2.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep2.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep2.OC5.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep3]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep3
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep3.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep3.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep3.OC1.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep3.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep3.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep3.OC2.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep3.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep3.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep3.OC3.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep3.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep3.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep3.OC4.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep3.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep3.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep3.OC5.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep4]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep4
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep4.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep4.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep4.OC1.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep4.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep4.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep4.OC2.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep4.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep4.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep4.OC3.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep4.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep4.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep4.OC4.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep4.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep4.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep4.OC5.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep5]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep5
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep5.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep5.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep5.OC1.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep5.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep5.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep5.OC2.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep5.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep5.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep5.OC3.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep5.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep5.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep5.OC4.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep5.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep5.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep5.OC5.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep6]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep6
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep6.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep6.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep6.OC1.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep6.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep6.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep6.OC2.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep6.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep6.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep6.OC3.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep6.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep6.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep6.OC4.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep6.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep6.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_VolAngStep6.OC5.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep7]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep7
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep7.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep7.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep7.OC1.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep7.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep7.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep7.OC2.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep7.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep7.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep7.OC3.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep7.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep7.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep7.OC4.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep7.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep7.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep7.OC5.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep8]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep8
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep8.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep8.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep8.OC1.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep8.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep8.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep8.OC2.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep8.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep8.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep8.OC3.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep8.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep8.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep8.OC4.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep8.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep8.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_VolAngStep8.OC5.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep9]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep9
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep9.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep9.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep9.OC1.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep9.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep9.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep9.OC2.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep9.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep9.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep9.OC3.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep9.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep9.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep9.OC4.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep9.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep9.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep9.OC5.Event]
inherit = I18Event
grid_phase_jump = 0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep10]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep10
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep10.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep10.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep10.OC1.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep10.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep10.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep10.OC2.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep10.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep10.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep10.OC3.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep10.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep10.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep10.OC4.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep10.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep10.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep10.OC5.Event]
inherit = I18Event
grid_phase_jump = -0.3*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep11]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep11
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep11.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep11.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep11.OC1.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep11.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep11.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep11.OC2.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep11.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep11.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep11.OC3.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep11.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep11.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep11.OC4.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep11.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep11.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep11.OC5.Event]
inherit = I18Event
grid_phase_jump = 0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep12]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAngStep12
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAngStep12.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAngStep12.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep12.OC1.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep12.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep12.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep12.OC2.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep12.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_VolAngStep12.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep12.OC3.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep12.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAngStep12.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep12.OC4.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAngStep12.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAngStep12.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_VolAngStep12.OC5.Event]
inherit = I18Event
grid_phase_jump = -0.6*(Xeff+Xgrid)

# Test 2 of the Fiche I18, step of the grid voltage

[PCS_RTE-I16z1.S_VolAmpStep1]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAmpStep1
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAmpStep1.OC1]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAmpStep1.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep1.OC1.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep1.OC2]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep1.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep1.OC2.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep1.OC3]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep1.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep1.OC3.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep1.OC4]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAmpStep1.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep1.OC4.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep1.OC5]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAmpStep1.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep1.OC5.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep1.OC6]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC6

[PCS_RTE-I16z1.S_VolAmpStep1.OC6.Model]
inherit = I18OC6
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep1.OC6.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep1.OC7]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC7

[PCS_RTE-I16z1.S_VolAmpStep1.OC7.Model]
inherit = I18OC7
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep1.OC7.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep2]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAmpStep2
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAmpStep2.OC1]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAmpStep2.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep2.OC1.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep2.OC2]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep2.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep2.OC2.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep2.OC3]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep2.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep2.OC3.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep2.OC4]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAmpStep2.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep2.OC4.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep2.OC5]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAmpStep2.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep2.OC5.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep2.OC6]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC6

[PCS_RTE-I16z1.S_VolAmpStep2.OC6.Model]
inherit = I18OC6
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep2.OC6.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep2.OC7]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC7

[PCS_RTE-I16z1.S_VolAmpStep2.OC7.Model]
inherit = I18OC7
SCR = 2

[PCS_RTE-I16z1.S_VolAmpStep2.OC7.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep3]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAmpStep3
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAmpStep3.OC1]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAmpStep3.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep3.OC1.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep3.OC2]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep3.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep3.OC2.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep3.OC3]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep3.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep3.OC3.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep3.OC4]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAmpStep3.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep3.OC4.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep3.OC5]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAmpStep3.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep3.OC5.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep3.OC6]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC6

[PCS_RTE-I16z1.S_VolAmpStep3.OC6.Model]
inherit = I18OC6
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep3.OC6.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep3.OC7]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC7

[PCS_RTE-I16z1.S_VolAmpStep3.OC7.Model]
inherit = I18OC7
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep3.OC7.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep4]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAmpStep4
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAmpStep4.OC1]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAmpStep4.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep4.OC1.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep4.OC2]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep4.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep4.OC2.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep4.OC3]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep4.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep4.OC3.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep4.OC4]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAmpStep4.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep4.OC4.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep4.OC5]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAmpStep4.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep4.OC5.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep4.OC6]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC6

[PCS_RTE-I16z1.S_VolAmpStep4.OC6.Model]
inherit = I18OC6
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep4.OC6.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep4.OC7]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC7

[PCS_RTE-I16z1.S_VolAmpStep4.OC7.Model]
inherit = I18OC7
SCR = 10

[PCS_RTE-I16z1.S_VolAmpStep4.OC7.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep5]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAmpStep5
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAmpStep5.OC1]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAmpStep5.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep5.OC1.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep5.OC2]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep5.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep5.OC2.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep5.OC3]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep5.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep5.OC3.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep5.OC4]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAmpStep5.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep5.OC4.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep5.OC5]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAmpStep5.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep5.OC5.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep5.OC6]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC6

[PCS_RTE-I16z1.S_VolAmpStep5.OC6.Model]
inherit = I18OC6
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep5.OC6.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep5.OC7]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC7

[PCS_RTE-I16z1.S_VolAmpStep5.OC7.Model]
inherit = I18OC7
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep5.OC7.Event]
inherit = I18Event
grid_voltage_step = 0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep6]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_VolAmpStep6
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = SetPoint

[PCS_RTE-I16z1.S_VolAmpStep6.OC1]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_VolAmpStep6.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep6.OC1.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep6.OC2]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep6.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep6.OC2.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep6.OC3]
inherit = I18ReactiveCurrentTest

[PCS_RTE-I16z1.S_VolAmpStep6.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep6.OC3.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep6.OC4]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_VolAmpStep6.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep6.OC4.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep6.OC5]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_VolAmpStep6.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep6.OC5.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep6.OC6]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC6

[PCS_RTE-I16z1.S_VolAmpStep6.OC6.Model]
inherit = I18OC6
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep6.OC6.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

[PCS_RTE-I16z1.S_VolAmpStep6.OC7]
inherit = I18ReactiveCurrentTest
optional_operating_point = OC7

[PCS_RTE-I16z1.S_VolAmpStep6.OC7.Model]
inherit = I18OC7
SCR = 20

[PCS_RTE-I16z1.S_VolAmpStep6.OC7.Event]
inherit = I18Event
grid_voltage_step = -0.15*(Xeff+Xgrid)

# Test 3 of the Fiche I18, jump of the short-circuit ratio

[PCS_RTE-I16z1.S_SCRup1]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_SCRup1
TSO_model = SCRStepUp_2Lines_InfBus
Omega_model = SetPoint

[PCS_RTE-I16z1.S_SCRup1.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_SCRup1.OC2.Model]
inherit = I18OC2
SCR = 2
switched_SCR = 20

[PCS_RTE-I16z1.S_SCRup1.OC2.Event]
inherit = I18Event

[PCS_RTE-I16z1.S_SCRup1.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_SCRup1.OC3.Model]
inherit = I18OC3
SCR = 2
switched_SCR = 20

[PCS_RTE-I16z1.S_SCRup1.OC3.Event]
inherit = I18Event

[PCS_RTE-I16z1.S_SCRup1.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_SCRup1.OC4.Model]
inherit = I18OC4
SCR = 2
switched_SCR = 20

[PCS_RTE-I16z1.S_SCRup1.OC4.Event]
inherit = I18Event

[PCS_RTE-I16z1.S_SCRup1.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_SCRup1.OC5.Model]
inherit = I18OC5
SCR = 2
switched_SCR = 20

[PCS_RTE-I16z1.S_SCRup1.OC5.Event]
inherit = I18Event

[PCS_RTE-I16z1.S_SCRdown1]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_SCRdown1
TSO_model = SCRStepDown_2Lines_InfBus
Omega_model = SetPoint

[PCS_RTE-I16z1.S_SCRdown1.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_SCRdown1.OC2.Model]
inherit = I18OC2
SCR = 2
switched_SCR = 20

[PCS_RTE-I16z1.S_SCRdown1.OC2.Event]
inherit = I18Event

[PCS_RTE-I16z1.S_SCRdown1.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_SCRdown1.OC3.Model]
inherit = I18OC3
SCR = 2
switched_SCR = 20

[PCS_RTE-I16z1.S_SCRdown1.OC3.Event]
inherit = I18Event

[PCS_RTE-I16z1.S_SCRdown1.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_SCRdown1.OC4.Model]
inherit = I18OC4
SCR = 2
switched_SCR = 20

[PCS_RTE-I16z1.S_SCRdown1.OC4.Event]
inherit = I18Event

[PCS_RTE-I16z1.S_SCRdown1.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_SCRdown1.OC5.Model]
inherit = I18OC5
SCR = 2
switched_SCR = 20

[PCS_RTE-I16z1.S_SCRdown1.OC5.Event]
inherit = I18Event

# Test 4 of the Fiche I18, rate of change of frequency

[PCS_RTE-I16z1.S_Rocof1]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof1
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof1.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof1.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_Rocof1.OC1.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof1.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof1.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_Rocof1.OC2.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof1.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof1.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_Rocof1.OC3.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof1.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof1.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_Rocof1.OC4.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof1.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof1.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_Rocof1.OC5.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof2]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof2
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof2.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof2.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_Rocof2.OC1.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof2.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof2.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_Rocof2.OC2.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof2.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof2.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_Rocof2.OC3.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof2.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof2.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_Rocof2.OC4.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof2.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof2.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_Rocof2.OC5.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof3]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof3
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof3.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof3.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_Rocof3.OC1.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof3.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof3.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_Rocof3.OC2.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof3.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof3.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_Rocof3.OC3.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof3.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof3.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_Rocof3.OC4.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof3.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof3.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_Rocof3.OC5.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof4]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof4
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof4.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof4.OC1.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_Rocof4.OC1.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof4.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof4.OC2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_Rocof4.OC2.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof4.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof4.OC3.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_Rocof4.OC3.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof4.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof4.OC4.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_Rocof4.OC4.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof4.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof4.OC5.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_Rocof4.OC5.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof5]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof5
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof5.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof5.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_Rocof5.OC1.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof5.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof5.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_Rocof5.OC2.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof5.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof5.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_Rocof5.OC3.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof5.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof5.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_Rocof5.OC4.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof5.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof5.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_Rocof5.OC5.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof6]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof6
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof6.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof6.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_Rocof6.OC1.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof6.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof6.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_Rocof6.OC2.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof6.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof6.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_Rocof6.OC3.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof6.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof6.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_Rocof6.OC4.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof6.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof6.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_Rocof6.OC5.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof7]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof7
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof7.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof7.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_Rocof7.OC1.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof7.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof7.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_Rocof7.OC2.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof7.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof7.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_Rocof7.OC3.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof7.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof7.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_Rocof7.OC4.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof7.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof7.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_Rocof7.OC5.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof8]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof8
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof8.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof8.OC1.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_Rocof8.OC1.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof8.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof8.OC2.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_Rocof8.OC2.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof8.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof8.OC3.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_Rocof8.OC3.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof8.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof8.OC4.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_Rocof8.OC4.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof8.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof8.OC5.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_Rocof8.OC5.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof9]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof9
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof9.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof9.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_Rocof9.OC1.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof9.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof9.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_Rocof9.OC2.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof9.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof9.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_Rocof9.OC3.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof9.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof9.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_Rocof9.OC4.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof9.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof9.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_Rocof9.OC5.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof10]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof10
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof10.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof10.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_Rocof10.OC1.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof10.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof10.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_Rocof10.OC2.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof10.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof10.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_Rocof10.OC3.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof10.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof10.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_Rocof10.OC4.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof10.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof10.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_Rocof10.OC5.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -0.5
fault_duration = 3

[PCS_RTE-I16z1.S_Rocof11]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof11
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof11.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof11.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_Rocof11.OC1.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof11.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof11.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_Rocof11.OC2.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof11.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof11.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_Rocof11.OC3.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof11.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof11.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_Rocof11.OC4.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof11.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof11.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_Rocof11.OC5.Event]
inherit = I18Event
grid_frequency0 = 49.5
grid_rocof = 2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof12]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Rocof12
TSO_model = GridVWDisturbance_1Line_InfBusFromTab
Omega_model = InfiniteBus

[PCS_RTE-I16z1.S_Rocof12.OC1]
inherit = I18ActiveCurrentTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Rocof12.OC1.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_Rocof12.OC1.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof12.OC2]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof12.OC2.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_Rocof12.OC2.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof12.OC3]
inherit = I18ActiveCurrentTest

[PCS_RTE-I16z1.S_Rocof12.OC3.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_Rocof12.OC3.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof12.OC4]
inherit = I18ActiveCurrentTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Rocof12.OC4.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_Rocof12.OC4.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

[PCS_RTE-I16z1.S_Rocof12.OC5]
inherit = I18ActiveCurrentTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Rocof12.OC5.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_Rocof12.OC5.Event]
inherit = I18Event
grid_frequency0 = 50.5
grid_rocof = -2.0
fault_duration = 0.5

# Test 5 of the Fiche I18, three-phase fault

[PCS_RTE-I16z1.S_Fault4]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Fault4
TSO_model = Fault_1Line_InfBus
Omega_model = SetPoint

[PCS_RTE-I16z1.S_Fault4.OC1_SCR2]
inherit = I18BoltedFaultTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Fault4.OC1_SCR2.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_Fault4.OC1_SCR2.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC1_SCR10]
inherit = I18BoltedFaultTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Fault4.OC1_SCR10.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_Fault4.OC1_SCR10.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC1_SCR20]
inherit = I18BoltedFaultTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Fault4.OC1_SCR20.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_Fault4.OC1_SCR20.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC2_SCR2]
inherit = I18BoltedFaultTest

[PCS_RTE-I16z1.S_Fault4.OC2_SCR2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_Fault4.OC2_SCR2.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC2_SCR10]
inherit = I18BoltedFaultTest

[PCS_RTE-I16z1.S_Fault4.OC2_SCR10.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_Fault4.OC2_SCR10.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC2_SCR20]
inherit = I18BoltedFaultTest

[PCS_RTE-I16z1.S_Fault4.OC2_SCR20.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_Fault4.OC2_SCR20.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC3_SCR2]
inherit = I18BoltedFaultTest

[PCS_RTE-I16z1.S_Fault4.OC3_SCR2.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_Fault4.OC3_SCR2.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC3_SCR10]
inherit = I18BoltedFaultTest

[PCS_RTE-I16z1.S_Fault4.OC3_SCR10.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_Fault4.OC3_SCR10.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC3_SCR20]
inherit = I18BoltedFaultTest

[PCS_RTE-I16z1.S_Fault4.OC3_SCR20.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_Fault4.OC3_SCR20.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC4_SCR2]
inherit = I18BoltedFaultTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Fault4.OC4_SCR2.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_Fault4.OC4_SCR2.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC4_SCR10]
inherit = I18BoltedFaultTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Fault4.OC4_SCR10.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_Fault4.OC4_SCR10.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC4_SCR20]
inherit = I18BoltedFaultTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Fault4.OC4_SCR20.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_Fault4.OC4_SCR20.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC5_SCR2]
inherit = I18BoltedFaultTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Fault4.OC5_SCR2.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_Fault4.OC5_SCR2.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC5_SCR10]
inherit = I18BoltedFaultTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Fault4.OC5_SCR10.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_Fault4.OC5_SCR10.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault4.OC5_SCR20]
inherit = I18BoltedFaultTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Fault4.OC5_SCR20.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_Fault4.OC5_SCR20.Event]
inherit = I18Event
fault_duration = 0.150

[PCS_RTE-I16z1.S_Fault5]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Fault5
TSO_model = Fault_1Line_InfBus
Omega_model = SetPoint

[PCS_RTE-I16z1.S_Fault5.OC1_SCR2]
inherit = I18HiZFaultTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Fault5.OC1_SCR2.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_Fault5.OC1_SCR2.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC1_SCR10]
inherit = I18HiZFaultTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Fault5.OC1_SCR10.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_Fault5.OC1_SCR10.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC1_SCR20]
inherit = I18HiZFaultTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Fault5.OC1_SCR20.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_Fault5.OC1_SCR20.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC2_SCR2]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault5.OC2_SCR2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_Fault5.OC2_SCR2.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC2_SCR10]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault5.OC2_SCR10.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_Fault5.OC2_SCR10.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC2_SCR20]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault5.OC2_SCR20.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_Fault5.OC2_SCR20.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC3_SCR2]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault5.OC3_SCR2.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_Fault5.OC3_SCR2.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC3_SCR10]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault5.OC3_SCR10.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_Fault5.OC3_SCR10.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC3_SCR20]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault5.OC3_SCR20.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_Fault5.OC3_SCR20.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC4_SCR2]
inherit = I18HiZFaultTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Fault5.OC4_SCR2.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_Fault5.OC4_SCR2.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC4_SCR10]
inherit = I18HiZFaultTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Fault5.OC4_SCR10.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_Fault5.OC4_SCR10.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC4_SCR20]
inherit = I18HiZFaultTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Fault5.OC4_SCR20.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_Fault5.OC4_SCR20.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC5_SCR2]
inherit = I18HiZFaultTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Fault5.OC5_SCR2.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_Fault5.OC5_SCR2.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC5_SCR10]
inherit = I18HiZFaultTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Fault5.OC5_SCR10.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_Fault5.OC5_SCR10.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault5.OC5_SCR20]
inherit = I18HiZFaultTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Fault5.OC5_SCR20.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_Fault5.OC5_SCR20.Event]
inherit = I18Event
fault_duration = 0.600
setpoint_step_value = -0.5*Unom

[PCS_RTE-I16z1.S_Fault6]
job_name = PCS I16-Zone1 (Battery Energy Storage Systems, Type C/D) - Fiche I18 S_Fault6
TSO_model = Fault_1Line_InfBus
Omega_model = SetPoint

[PCS_RTE-I16z1.S_Fault6.OC1_SCR2]
inherit = I18HiZFaultTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Fault6.OC1_SCR2.Model]
inherit = I18OC1
SCR = 2

[PCS_RTE-I16z1.S_Fault6.OC1_SCR2.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC1_SCR10]
inherit = I18HiZFaultTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Fault6.OC1_SCR10.Model]
inherit = I18OC1
SCR = 10

[PCS_RTE-I16z1.S_Fault6.OC1_SCR10.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC1_SCR20]
inherit = I18HiZFaultTest
optional_operating_point = OC1

[PCS_RTE-I16z1.S_Fault6.OC1_SCR20.Model]
inherit = I18OC1
SCR = 20

[PCS_RTE-I16z1.S_Fault6.OC1_SCR20.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC2_SCR2]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault6.OC2_SCR2.Model]
inherit = I18OC2
SCR = 2

[PCS_RTE-I16z1.S_Fault6.OC2_SCR2.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC2_SCR10]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault6.OC2_SCR10.Model]
inherit = I18OC2
SCR = 10

[PCS_RTE-I16z1.S_Fault6.OC2_SCR10.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC2_SCR20]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault6.OC2_SCR20.Model]
inherit = I18OC2
SCR = 20

[PCS_RTE-I16z1.S_Fault6.OC2_SCR20.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC3_SCR2]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault6.OC3_SCR2.Model]
inherit = I18OC3
SCR = 2

[PCS_RTE-I16z1.S_Fault6.OC3_SCR2.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC3_SCR10]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault6.OC3_SCR10.Model]
inherit = I18OC3
SCR = 10

[PCS_RTE-I16z1.S_Fault6.OC3_SCR10.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC3_SCR20]
inherit = I18HiZFaultTest

[PCS_RTE-I16z1.S_Fault6.OC3_SCR20.Model]
inherit = I18OC3
SCR = 20

[PCS_RTE-I16z1.S_Fault6.OC3_SCR20.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC4_SCR2]
inherit = I18HiZFaultTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Fault6.OC4_SCR2.Model]
inherit = I18OC4
SCR = 2

[PCS_RTE-I16z1.S_Fault6.OC4_SCR2.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC4_SCR10]
inherit = I18HiZFaultTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Fault6.OC4_SCR10.Model]
inherit = I18OC4
SCR = 10

[PCS_RTE-I16z1.S_Fault6.OC4_SCR10.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC4_SCR20]
inherit = I18HiZFaultTest
optional_operating_point = OC4

[PCS_RTE-I16z1.S_Fault6.OC4_SCR20.Model]
inherit = I18OC4
SCR = 20

[PCS_RTE-I16z1.S_Fault6.OC4_SCR20.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC5_SCR2]
inherit = I18HiZFaultTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Fault6.OC5_SCR2.Model]
inherit = I18OC5
SCR = 2

[PCS_RTE-I16z1.S_Fault6.OC5_SCR2.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC5_SCR10]
inherit = I18HiZFaultTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Fault6.OC5_SCR10.Model]
inherit = I18OC5
SCR = 10

[PCS_RTE-I16z1.S_Fault6.OC5_SCR10.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[PCS_RTE-I16z1.S_Fault6.OC5_SCR20]
inherit = I18HiZFaultTest
optional_operating_point = OC5

[PCS_RTE-I16z1.S_Fault6.OC5_SCR20.Model]
inherit = I18OC5
SCR = 20

[PCS_RTE-I16z1.S_Fault6.OC5_SCR20.Event]
inherit = I18Event
fault_duration = 0.300
setpoint_step_value = -0.7*Unom

[Model-Validations]
# Analyses to perform in every pcs
# The tests of the Fiche I18 that are not faults are tracking tests of the magnitude each of them
# names: a step of the grid voltage steps the reactive current, so it is checked as a setpoint
# step is, its reaction time reported without a verdict as every one of the fiche, and the other
# tests are transients the active current returns from, which have a settling time and an
# overshoot but neither a reaction nor a rise time
reaction_time = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6
rise_time = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6
response_time =
settling_time = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12
overshoot = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12
# Ramp options
ramp_time_lag =
ramp_error =
# Active and Reactive power difference in MAE should not exceed 1% of the nominal apparent power
# of the unit, the base of the curves of Zone 1
mean_absolute_error_power_1P = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12,PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
# Active and Reactive injection difference in MAE should not exceed 1% of the nominal current of
# the unit, the base of the currents of Zone 1
mean_absolute_error_injection_1P = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12,PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
# Voltage difference in MAE
mean_absolute_error_voltage = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12,PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
# Active and Reactive power and injection difference in ME, MAE and MXE should not exceed certain thresholds
voltage_dips_active_power = PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
voltage_dips_reactive_power = PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
voltage_dips_active_current = PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
voltage_dips_reactive_current = PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
# Difference in ME, MAE and MXE of the controlled magnitude should not exceed certain thresholds:
# the magnitude the setpoint of a step drives, or the one a test of the Fiche I18 names with
# tracked_magnitude, the active current, or the reactive one for a step of the grid voltage
setpoint_tracking_controlled_magnitude = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12
setpoint_tracking_active_power =
setpoint_tracking_reactive_power =
# The difference between the time to recover 90% of the power before simulated fault and reference must not exceed the
#  minimum between 10% of its reference value and 100 ms
active_power_recovery = PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6

[ReportCurves]
fig_P = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12,PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
fig_Q = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12,PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
fig_Ip = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12,PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
fig_Iq = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12,PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
fig_Ustator =
fig_V = PCS_RTE-I16z1.SetPointStep,PCS_RTE-I16z1.S_VolAngStep1,PCS_RTE-I16z1.S_VolAngStep2,PCS_RTE-I16z1.S_VolAngStep3,PCS_RTE-I16z1.S_VolAngStep4,PCS_RTE-I16z1.S_VolAngStep5,PCS_RTE-I16z1.S_VolAngStep6,PCS_RTE-I16z1.S_VolAngStep7,PCS_RTE-I16z1.S_VolAngStep8,PCS_RTE-I16z1.S_VolAngStep9,PCS_RTE-I16z1.S_VolAngStep10,PCS_RTE-I16z1.S_VolAngStep11,PCS_RTE-I16z1.S_VolAngStep12,PCS_RTE-I16z1.S_VolAmpStep1,PCS_RTE-I16z1.S_VolAmpStep2,PCS_RTE-I16z1.S_VolAmpStep3,PCS_RTE-I16z1.S_VolAmpStep4,PCS_RTE-I16z1.S_VolAmpStep5,PCS_RTE-I16z1.S_VolAmpStep6,PCS_RTE-I16z1.S_SCRup1,PCS_RTE-I16z1.S_SCRdown1,PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12,PCS_RTE-I16z1.S_Fault4,PCS_RTE-I16z1.S_Fault5,PCS_RTE-I16z1.S_Fault6
fig_W =
fig_Theta =
fig_WRef = PCS_RTE-I16z1.S_Rocof1,PCS_RTE-I16z1.S_Rocof2,PCS_RTE-I16z1.S_Rocof3,PCS_RTE-I16z1.S_Rocof4,PCS_RTE-I16z1.S_Rocof5,PCS_RTE-I16z1.S_Rocof6,PCS_RTE-I16z1.S_Rocof7,PCS_RTE-I16z1.S_Rocof8,PCS_RTE-I16z1.S_Rocof9,PCS_RTE-I16z1.S_Rocof10,PCS_RTE-I16z1.S_Rocof11,PCS_RTE-I16z1.S_Rocof12
fig_I = none
fig_Tap =
fig_UIt = none
fig_InternalNode1P = none
fig_InternalNode1Q = none
