    \subsection{Overview of DTR PCS \DTRPcs{} in injection}

    Checks for compliant behavior of the BESS under a grid scenario where there is a
    severe drop of voltage at the PDR bus (which simulates the effect of a fault
    nearby in the network).

    The grid model and its operational point is as in the following schematic:
    \begin{center}
        \includestandalone[width=0.8\textwidth]{circuit_\DTRPcs.tikz}
    \end{center}
    \begin{center}
        \small \textbf{Note: This schematic is only a reminder of the test setup on the TSO's
        side --- the Producer's side may vary, depending on the user-provided model.}
    \end{center}

    \noindent Important reminders:
    \begin{itemize}
        \item Contrary to the modeling that the DTR suggests for this PCS, which uses a
        variable shunt impedance Zv and a short-circuit network impedance Zcc, here
        the voltage drop is simulated via a variable Infinite Bus source (Modelica
        model \code{ControllableSource}), directly attached to the PDR bus, and for
        which we specify a voltage curve that faithfully follows the shape prescribed
        by PCS I6.
    \end{itemize}

    In this PCS there are several events, which correspond to the changes that are
    forced upon the PDR bus voltage curve:
    \begin{itemize}
        \item At $t = T_{0}$, voltage drops to $U_{fault}$
        \item At $t = T_{clear}$, voltage rises to $U_{clear}$
        \item At $t = T_{rec1}$, voltage starts ramping up linearly, from $U_{clear}$ to
        $U_{rec2}$ (reached at $t = T_{rec2}$).
        \item At $t = T_{rec2}$ the voltage stops ramping up and remains at $U_{rec2}$
        indefinitely.
    \end{itemize}
    These values of time and voltage are specified by the DTR as follows. (Remember
    that the classification of generators into class A, B, C, D, is in the DTR under
    Chapter 5, Article 5.1.1, Section 3. See the reminder in the document
    \code{Summary\_data\_from\_the\_DTR.md}.)

    For BESSs of classes B, C:
    \begin{center}
        \begin{tabular}{lc}
            \toprule
            \textbf{variable} & \textbf{value} \\
            \midrule
            $U_{initial}$     & 1.0 pu                   \\
            $T_{0}$           & (free)                   \\
            $U_{fault}$       & 0.05 pu                  \\
            $T_{clear}$       & $T_{0}$ + 150 ms         \\
            $T_{rec2}$        & $T_{0}$ + 1150 ms        \\
            $U_{rec2}$        & 0.85 pu                  \\
            \bottomrule
        \end{tabular}
    \end{center}

    For BESSs of class D:
    \begin{center}
        \begin{tabular}{lc}
            \toprule
            \textbf{variable} & \textbf{value} \\
            \midrule
            $U_{initial}$     & 1.0 pu                   \\
            $T_{0}$           & (free)                   \\
            $U_{fault}$       & 0.00 pu                  \\
            $T_{clear}$       & $T_{0}$ + 150 ms         \\
            $T_{rec2 }$       & $T_{0}$ + 1500 ms        \\
            $U_{rec2}$        & 0.85 pu                  \\
            \bottomrule
        \end{tabular}
    \end{center}

    \noindent The unit under test is of category {{ category }}, so the simulation
    applies the gabarit of \BLOCK{if category == 'D'}the class D\BLOCK{else}the classes B and C\BLOCK{endif}.

    \begin{description}
        \item Initial conditions used at the PDR bus:
        \begin{itemize}
            \item $P = P_{max\_injection\_unite}$
            \item $Q = 0$
            \item $U = U_{n}$
        \end{itemize}
    \end{description}

    \subsubsection{Simulation parameters}

    Solver and parameters used in the simulation:
    \begin{center}
        \begin{tabular}{lc}
            \toprule
           \textbf{Parameter} & \textbf{Value (default)} \\
            \midrule
            \BLOCK{for row in solverPCSI6GridVoltageDipQzeroInjection}
            {{row[0]}}         & {{row[1]}}                         \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}

    \BLOCK{ if ranwith }
    \noindent\begin{minipage}{\linewidth}
    Conditions the simulation ran with, once the definitions of the test are resolved:
    \begin{center}
        \begin{tabular}{lc}
            \toprule
            \textbf{Condition} & \textbf{Value} \\
            \midrule
            \BLOCK{for row in ranwith}
            {{row[0]}}         & {{row[1]}}                         \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}
    \end{minipage}
    \BLOCK{ endif }

    \subsubsection{Simulation}
    The following figures show the magnitudes that DTR PCS \DTRPcs
    requires to be monitored:
    \begin{itemize}
        \item Voltage at connection point: modulus of the AC complex voltage at
        the PDR bus.
        \item Reactive power supplied at the connection point (obtained from
        the controllable Infinite Bus on TSO side).
        \item Active power supplied at the connection point (obtained from
        the controllable Infinite Bus on TSO side).
        \item The injected active and reactive currents. All BESS
        units are plotted on the same graph.
        \item Magnitude controlled by the Plant-level voltage regulation: modulus of the voltage at the REPC.
        All BESS units are plotted on the same graph.
        \item Low voltage at the injector terminal.
    \end{itemize}

    \subsubsection{Simulation results}
    The blue line shows the calculated curve, if a reference curve has been entered it is
    shown in orange.

% For now we won't use floats for figures, to get more precise placement
    \noindent
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_V_PCS_RTE-I6.GridVoltageDip.QzeroInjection}
        \begin{minipage}[t]{0.8\textwidth}
            \small Voltage magnitude measured at the PDR bus.
            The vertical dashed line marks the rise time $T_{85U}$.
        \end{minipage}
    \end{minipage}
    \hfill
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_Ustator_PCS_RTE-I6.GridVoltageDip.QzeroInjection}
        \begin{minipage}[t]{0.8\textwidth}
            \small Magnitude controlled by the Plant-level voltage regulation: modulus of the voltage at the REPC.
            The gray dotted line show the Plant-level voltage regulation setpoint. All BESS units are plotted on the same
            graph.
        \end{minipage}
    \end{minipage}

    \vspace{0.5cm}

    \noindent
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_P_PCS_RTE-I6.GridVoltageDip.QzeroInjection}
        \begin{minipage}[t]{0.8\textwidth}
            \small Real power output P, measured at the PDR bus. Green-dashed
            line: $-10\%$ ``floor'' below the final value of P.
        \end{minipage}
    \end{minipage}
    \hfill
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_Q_PCS_RTE-I6.GridVoltageDip.QzeroInjection}
        \begin{minipage}[t]{0.8\textwidth}
            \small Reactive power output Q, measured at the PDR bus.
        \end{minipage}
    \end{minipage}

    \vspace{0.5cm}

    \noindent
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_I_PCS_RTE-I6.GridVoltageDip.QzeroInjection}
        \begin{minipage}[t]{0.8\textwidth}
            \small Active (light blue line) and reactive (violet line) currents in low voltage 
            at the injector terminal. All PPM units are plotted on the same graph.
        \end{minipage}
    \end{minipage}
    \hfill
    \begin{minipage}[t]{0.48\textwidth}
        \centering
        \includegraphics[width=\textwidth]{\Producer_fig_UIt_PCS_RTE-I6.GridVoltageDip.QzeroInjection}
        \begin{minipage}[t]{0.8\textwidth}
            \small Low voltage at the injector terminal.
        \end{minipage}
    \end{minipage}
    \\[2\baselineskip]
    Go to  {{ linkPCSI6GridVoltageDipQzeroInjection }}


    \subsubsection{Analysis of results}

    \noindent Analysis of results for PCS \DTRPcs. Values extracted
    from the simulation:

    \begin{center}
        \begin{tabular}{lc}
            \toprule
            \textbf{Parameter} & \multicolumn{1}{c}{\textbf{value}} \\
            \midrule
            \BLOCK{for row in rmPCSI6GridVoltageDipQzeroInjection}
            {{row[0]}}         & {{row[1]}}                         \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}

    \noindent Key:
    \begin{description}
        \item[Recovery time $T_{10P_{floor}}$:] time at which the suplied power
        P recovers and stays above -10\% of the final value of P (note
        how this is not a "tube", but a "floor").
        \item[Rise time $T_{85U}$:] time at which the voltage at the
        PDR bus returns back above 0.85pu, regardless of any possible
        overshooting/undershooting that may take place later on.
    \end{description}


    \subsubsection{Compliance checks}

    Compliance checks required by PCS \DTRPcs:
    \begin{center}
        \begin{tabular}{lcc}
            \toprule
            \textbf{Check} & \multicolumn{1}{c}{\textbf{value}} & \multicolumn{1}{c}{\textbf{Compliant?}} \\
            \midrule
            \BLOCK{for row in cmPCSI6GridVoltageDipQzeroInjection}
            {{row[0]}}     & {{row[1]}}                         & {{row[2]}}                              \\
            \BLOCK{endfor}
            \bottomrule
        \end{tabular}
    \end{center}
