time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;InfiniteBus_infiniteBus_omegaRefPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WT4B_PInjRefPu;Wind_Turbine_WT4B_QInjRefPu;Wind_Turbine_WT4B_VRefConst1;Wind_Turbine_WT4B_injector_PInjPu;Wind_Turbine_WT4B_injector_QInjPu;Wind_Turbine_WT4B_injector_idPu;Wind_Turbine_WT4B_injector_iqPu;Wind_Turbine_WT4B_measurements_PPu;Wind_Turbine_WT4B_measurements_QPu;Wind_Turbine_WT4B_injector_UPu;Wind_Turbine_WT4B_injector_i
0.0;0.3750007314383378;-0.3999989858494858;0.325494214298113;0.3794969224701078;1.0966668649851894;1.0;10.0;0.375068;-0.356395;0.0;0.3750686936789746;-0.3563939085801475;0.3624346511223111;0.3443907784204842;0.3750686587120386;-0.3938867042422813;1.0348620217723925;0.4999637251115419
0.0;0.375000301201987;-0.399998696944089;0.3254950276253853;0.3794973759266217;1.0966671006191762;1.0;10.0;0.375068;-0.356395;0.0;0.3750684469694804;-0.3563942537803075;0.3624351464058958;0.3443907586797178;0.3750687995078164;-0.3938877377778927;1.0348605369218558;0.4999654929832812
0.1;0.3750003016518973;-0.3999977815738041;0.3254949565875963;0.3794966608609431;1.0966688780126217;1.0;10.0;0.375068;-0.356395;0.0;0.3750684145897814;-0.3563925676729695;0.3624347002282982;0.3443911209580887;0.3750689999397906;-0.3938875511431833;1.03486155937562;0.4999635987553423
0.2;0.3750010253986064;-0.3999975555354755;0.3254949889889805;0.3794968565320689;1.0966675676619726;1.0;10.0;0.375068;-0.356395;0.0;0.3750684918816856;-0.3563946246197512;0.3624345529337338;0.3443908003141201;0.3750692190688306;-0.3938870670785773;1.034862185954821;0.499963672590326
0.4;0.3750004731333969;-0.3999991921279008;0.3254952664771126;0.3794957705708656;1.0966687806927014;1.0;10.0;0.375068;-0.356395;0.0;0.3750686047125999;-0.3563945313845945;0.3624343321858984;0.3443910983953351;0.3750688110775148;-0.3938878331248718;1.0348622594488837;0.4999645252063734
0.8;0.3750009219320799;-0.3999981444232046;0.3254942390162623;0.3794964098260061;1.0966678313687728;1.0;10.0;0.375068;-0.356395;0.0;0.3750686774739933;-0.3563934118150775;0.3624349991688737;0.3443906847528059;0.3750687522757875;-0.3938874609683624;1.0348611620196444;0.4999638025915933
1.6;0.3750003858095395;-0.3999980449942799;0.3254946493397082;0.3794965301273922;1.0966684794254775;1.0;10.0;0.375068;-0.356395;0.0;0.3750685374908905;-0.3563938535902459;0.3624349078773684;0.3443923187668387;0.3750691430549749;-0.3938885662230773;1.0348615374038297;0.4999645302580023
2.6;0.375000294856593;-0.3999977841434535;0.3254941763655687;0.3794976282516162;1.0966683899455945;1.0;10.0;0.375068;-0.356395;0.0;0.375068792773972;-0.3563947246266165;0.3624345121486104;0.3443904141043559;0.3750690423469853;-0.3938868371981125;1.0348600064583806;0.4999649159085411
3.6;0.3750009728564021;-0.3999991400021995;0.3254943026288853;0.3794962961073846;1.0966672517572;1.0;10.0;0.375068;-0.356395;0.0;0.3750688161380015;-0.3563926950226546;0.3624344808258803;0.3443904865897026;0.3750687340959628;-0.3938866320112347;1.0348613636224713;0.4999642938902862
4.6;0.3750003754160464;-0.399997503754111;0.3254947077521041;0.3794969496691238;1.096666600296777;1.0;10.0;0.375068;-0.356395;0.0;0.3750689837415747;-0.3563926089744991;0.3624350799732868;0.3443909590137431;0.3750690871725583;-0.3938869076948699;1.034862167509749;0.4999656508474067
5.6;0.375000794323584;-0.3999987594731026;0.3254944252316266;0.3794965542383965;1.0966682244946413;1.0;10.0;0.375068;-0.356395;0.0;0.3750682925931231;-0.3563928522259805;0.3624353490479577;0.3443923408707408;0.3750689419824702;-0.3938884754378711;1.0348614285253013;0.4999643648757639
6.6;0.3750008523799342;-0.3999978484194805;0.32549449753515;0.379495616771673;1.096666738909281;1.0;10.0;0.375068;-0.356395;0.0;0.3750684151169972;-0.356394418680498;0.3624349810921708;0.3443911740371128;0.3750682573020282;-0.3938873414310581;1.0348609538769469;0.4999653504612716
7.6;0.3750007546546758;-0.3999987725264232;0.3254946983949821;0.3794975988784431;1.0966683899921168;1.0;10.0;0.375068;-0.356395;0.0;0.3750686685534281;-0.3563942902889994;0.3624355729284863;0.3443916234467535;0.375068774081921;-0.3938868453722524;1.0348608715410237;0.4999640915226692
8.6;0.3750011077313166;-0.3999976046080043;0.3254944678749382;0.3794976490005141;1.0966665391083965;1.0;10.0;0.375068;-0.356395;0.0;0.3750682222164164;-0.356393421033193;0.3624356430952432;0.3443928133205297;0.3750689165946115;-0.3938875328456086;1.0348601849701249;0.4999644081183882
9.6;0.3750007069764704;-0.3999981185978252;0.3254942932056224;0.3794958246336333;1.0966676877025523;1.0;10.0;0.375068;-0.356395;0.0;0.3750689821606111;-0.3563930016905863;0.3624352126276371;0.3443906734253795;0.3750681465067574;-0.3938870161014167;1.034861039809475;0.4999645203421503
10.6;0.3750001822141913;-0.3999990989299791;0.3254946223513517;0.3794966789700823;1.0966684525517132;1.0;10.0;0.375068;-0.356395;0.0;0.3750688826665895;-0.3563941680669678;0.362434607157551;0.3443915274336537;0.3750689669995578;-0.3938872761584072;1.0348607165937354;0.4999639676282594
11.6;0.3750009797013893;-0.3999991775120559;0.325494870176749;0.379496481894802;1.096668764973688;1.0;10.0;0.375068;-0.356395;0.0;0.3750682103019713;-0.3563932660656269;0.3624348411414545;0.3443923272325956;0.3750683279945124;-0.3938883029342561;1.034859398872716;0.4999645623536937
12.6;0.3750005858570136;-0.3999980674381129;0.3254949777894708;0.3794961660076385;1.09666915245637;1.0;10.0;0.375068;-0.356395;0.0;0.3750689974195547;-0.3563937958869629;0.3624342923265196;0.3443924365111387;0.3750689953682036;-0.39388776937808;1.0348613736022891;0.4999647051971483
13.6;0.3750008796782107;-0.399997752099571;0.3254952621829604;0.3794953544217622;1.0966678033884456;1.0;10.0;0.375068;-0.356395;0.0;0.3750690451314822;-0.3563942837913879;0.3624345543200769;0.3443916755001114;0.3750689837437089;-0.3938886250763933;1.034859493481498;0.4999633637697884
14.6;0.3750010706684027;-0.3999980106676591;0.3254944448794928;0.3794966621131264;1.0966684418345185;1.0;10.0;0.375068;-0.356395;0.0;0.3750686862849419;-0.3563939587801199;0.3624355666522592;0.3443920229878325;0.3750683334378262;-0.3938867793056107;1.0348594045400528;0.4999647755371338
15.6;0.3750006322846891;-0.39999853449799;0.3254943810550771;0.3794971056130554;1.0966666279353163;1.0;10.0;0.375068;-0.356395;0.0;0.3750687989593104;-0.3563946079702174;0.3624344300525841;0.3443919832554544;0.3750688823552179;-0.3938872187494734;1.0348598103431876;0.4999640745892477
16.6;0.3750001703579534;-0.3999994548699764;0.3254944206401342;0.3794968931829933;1.096666846617743;1.0;10.0;0.375068;-0.356395;0.0;0.3750686831895584;-0.356393008892071;0.3624347698021625;0.344391347580967;0.3750691700634199;-0.393887418604277;1.03486163918412;0.4999632452296359
17.6;0.3750004727670909;-0.3999978761432886;0.3254943901069891;0.3794963112546807;1.096668026173325;1.0;10.0;0.375068;-0.356395;0.0;0.3750687486463169;-0.3563925783802155;0.3624357772354569;0.3443916866193649;0.3750689382235279;-0.3938884986839899;1.0348615278392397;0.4999648595196416
18.6;0.375000429597185;-0.3999976894841024;0.325495007722844;0.3794961095852278;1.0966682033904314;1.0;10.0;0.375068;-0.356395;0.0;0.3750681678702688;-0.3563932111517563;0.3624346849525473;0.3443926485994409;0.3750689575731918;-0.3938881180979159;1.0348618161045415;0.4999631905527305
19.6;0.3750007693189638;-0.3999975254936366;0.3254946088361678;0.3794968170955466;1.0966675057122968;1.0;10.0;0.375068;-0.356395;0.0;0.3750686108254131;-0.3563939116380155;0.3624352655380318;0.3443919045424249;0.3750691851536716;-0.3938874611666007;1.0348598951021235;0.4999639025237716
20.6;0.3750002613409353;-0.399999385440286;0.3254949318786327;0.3794973301831857;1.0966681142174612;1.0;10.0;0.375068;-0.356395;0.0;0.3750691628524616;-0.3563941427259874;0.3624345846091713;0.3443906825778164;0.375068830469407;-0.3938873305998908;1.0348602121465778;0.4999652825707487
21.6;0.3750007649553984;-0.3999983261422888;0.3254942129371351;0.3794967946617236;1.0966667782531034;1.0;10.0;0.375068;-0.356395;0.0;0.3750692457288612;-0.3563943600287046;0.3624354687528894;0.3443918082190199;0.3750683291405103;-0.3938881610278854;1.0348612163412785;0.4999652718380167
22.6;0.3750003983416464;-0.3999991053932303;0.3254948186553614;0.3794958391171466;1.096667790177368;1.0;10.0;0.375068;-0.356395;0.0;0.3750687749366558;-0.3563928928292679;0.3624358003956507;0.3443921418120614;0.3750685800358433;-0.3938874051813533;1.034859780514818;0.4999643663683976
23.6;0.3750006543753768;-0.399999657589732;0.3254946628906481;0.3794955841638648;1.096667876424254;1.0;10.0;0.375068;-0.356395;0.0;0.3750681924190769;-0.356394476771129;0.3624353349215827;0.3443912777266414;0.3750685686430584;-0.3938866146604632;1.0348618924648485;0.4999634524609258
24.6;0.3750003179130309;-0.3999980918898658;0.3254949371003349;0.379497935335417;1.0966675819132978;1.0;10.0;0.375068;-0.356395;0.0;0.3750689764831535;-0.3563935573810129;0.3624351779476063;0.34439074115364;0.3750692336087519;-0.3938870498759698;1.0348599429480838;0.499964941520632
25.6;0.3750006219200553;-0.3999986600168723;0.3254951053521194;0.3794971309853808;1.0966684783076344;1.0;10.0;0.375068;-0.356395;0.0;0.3750683381419857;-0.356393248221529;0.3624354883676497;0.3443911624224169;0.3750681825586608;-0.3938884988188139;1.0348612011086202;0.4999634966642048
26.6;0.3750002421481685;-0.3999986094315361;0.325495289252398;0.3794956717304341;1.0966690920927242;1.0;10.0;0.375068;-0.356395;0.0;0.3750690200327886;-0.356392758895156;0.3624358092834648;0.3443922105742971;0.375068760301119;-0.393887343136504;1.0348622180389544;0.4999633088895456
27.6;0.3750004753581308;-0.3999984792894822;0.3254951219468672;0.3794979623168488;1.0966675930432292;1.0;10.0;0.375068;-0.356395;0.0;0.375068393160501;-0.3563946304059933;0.362434799129101;0.3443923972524002;0.3750681508129732;-0.3938868442766806;1.034862065835212;0.4999648082443533
28.6;0.3750009424103153;-0.3999992871129066;0.3254945714042478;0.3794960673958012;1.0966671629881095;1.0;10.0;0.375068;-0.356395;0.0;0.3750691024339188;-0.3563942713934326;0.3624342927148266;0.3443922714613572;0.3750687031733213;-0.3938886112838604;1.0348597264807835;0.4999635416531306
29.6;0.3750012112295973;-0.3999996789581551;0.3254941783740706;0.3794966622001407;1.0966680912121975;1.0;10.0;0.375068;-0.356395;0.0;0.3750688419645361;-0.3563942298058832;0.362434554258749;0.3443924066208079;0.3750688076411426;-0.3938864369567332;1.034860708042271;0.499964098549841
29.999994;0.3750011090061646;-0.3999991477153604;0.3254949718096377;0.3794956184079154;1.096667461410747;1.0;10.0;0.375068;-0.356395;0.0;0.3750691436478539;-0.3563935998465545;0.3624351523883699;0.3443913605587616;0.3750683302132743;-0.3938868691736493;1.0348614375180547;0.4999633849062861
29.999994;0.3333121611678151;-0.3604286707503931;0.3210954170302801;0.3831507671190243;0.9820356231247176;1.0;10.0;0.375068;-0.356395;0.0;0.3333809473848387;-0.3168331742474606;0.3624353028941906;0.3443909833549458;0.3333804037205937;-0.3543188464274515;0.9200124183150258;0.4999636338960348
29.999995;0.3333760594537732;-0.3604471001630099;0.3211563564199047;0.3831754248711566;0.9820319714651796;1.0;10.0;0.375068;-0.356395;0.0;0.3334440715028536;-0.3168429347543725;0.3624354916799021;0.3443933497444635;0.3334436275533041;-0.3543359386624549;0.9200114255197056;0.4999652455602172
29.999996;0.3333759622806741;-0.3604493783969353;0.3211564007040355;0.3831800094822923;0.9820325009662548;1.0;10.0;0.375068;-0.356395;0.0;0.3334434752888465;-0.3168443320304899;0.3624355161345886;0.3443952006119168;0.3334434595544619;-0.3543396490370165;0.920009588045455;0.4999668219576942
29.999997;0.3333753879772656;-0.3604525767343726;0.3211564773394672;0.3831827206752479;0.982034004222266;1.0;10.0;0.375068;-0.356395;0.0;0.33344375291753;-0.3168475989676936;0.3624343031489074;0.3443966938542183;0.333443835205317;-0.3543405846970355;0.9200105781625004;0.4999696214882743
30.0;0.3333743216243757;-0.3604567421656366;0.321154837709121;0.3831873344350446;0.9820321118626836;1.0;10.0;0.375068;-0.356395;0.0;0.3334428596485765;-0.3168527109460967;0.3624347288304551;0.3444042110048371;0.3334430084417097;-0.3543473076360872;0.9200066231659108;0.4999728236513963
30.000007;0.3333724228832176;-0.3604702765675041;0.3211532447437911;0.3832003969245565;0.9820293899928276;1.0;10.0;0.375068;-0.356395;0.0;0.3334404051010414;-0.3168612192916233;0.3624354895934152;0.3444165077781796;0.3334407984604625;-0.3543593862870768;0.9200050019678512;0.4999825022083143
30.00002;0.3333697834339791;-0.3604934263182888;0.3211507736449707;0.3832266235782313;0.9820261907239064;1.0;10.0;0.375068;-0.356395;0.0;0.3334384441289755;-0.3168832346144216;0.3624351048396528;0.3444420328638393;0.3334385275358806;-0.3543817797949317;0.91999474461496;0.5000006562270524
30.000046;0.3333643939676423;-0.3605408719804038;0.3211453815223998;0.3832755236343897;0.9820206669159672;1.0;10.0;0.375068;-0.356395;0.0;0.3334327626623252;-0.3169241531105841;0.3624352197212765;0.3444933946657778;0.3334323579564464;-0.3544276140765129;0.9199805700128704;0.5000352076893332
30.000098;0.3333531943230721;-0.3606346039553834;0.3211337119615612;0.3833748596711741;0.9820081891199788;1.0;10.0;0.375068;-0.356395;0.0;0.3334228351762086;-0.3170042671544666;0.3624357219346966;0.3445935071386321;0.3334222830023273;-0.3545199487588665;0.919948770489828;0.5001047335106925
30.000201;0.3333356962643342;-0.3608147014927326;0.3211133287923235;0.383569732017399;0.9819824660984766;1.0;10.0;0.375068;-0.356395;0.0;0.3334035472147087;-0.317160713954384;0.36244017296118;0.3447852155838433;0.3334041517057364;-0.3546968554785307;0.9198885952876872;0.5002404951262319
30.000408;0.3333057129363872;-0.3611554535947496;0.3210812008466258;0.3839334935925155;0.9819319522807088;1.0;10.0;0.375068;-0.356395;0.0;0.3333744081946905;-0.317456205780868;0.3624518024191597;0.3451494003991492;0.3333743732662874;-0.3550307356284954;0.919777053637555;0.500497327522965
30.000823;0.3332800432217433;-0.3617553563872799;0.3210500312241208;0.3845808663921864;0.9818468924042836;1.0;10.0;0.375068;-0.356395;0.0;0.3333472003029167;-0.3179737968306357;0.362501994264902;0.3457869143111751;0.3333482192788393;-0.3556200824096123;0.9195794334072828;0.5009744742719574
30.001237;0.3332938751776081;-0.3622557339258307;0.321059295409467;0.3851226819811686;0.9817753715107176;1.0;10.0;0.375068;-0.356395;0.0;0.3333628473757396;-0.3184017196284578;0.3625817625237422;0.3463120098992672;0.33336314460608;-0.3561104449501194;0.9194156964506884;0.501395303344355
30.001652;0.3333465768949556;-0.3626598670529039;0.3211051596392366;0.3855652979698114;0.9817158003919038;1.0;10.0;0.375068;-0.356395;0.0;0.3334158446989063;-0.3187422977868696;0.3626921302736432;0.3467326381061383;0.3334155142540337;-0.3565072661700755;0.9192823980663684;0.5017654541197075
30.002066;0.3334366707800748;-0.362978098866578;0.3211874126850508;0.3859157159667443;0.9816725164667032;1.0;10.0;0.375068;-0.356395;0.0;0.3335044832895477;-0.3190033168865728;0.3628299741373212;0.347055351499519;0.3335050559226474;-0.3568163476157605;0.9191798423111373;0.5020881729912695
30.002481;0.3335592171405585;-0.3632136474915747;0.3213043028633868;0.3861810897923464;0.9816375286725894;1.0;10.0;0.375068;-0.356395;0.0;0.3336290875912135;-0.3191888865084428;0.3629940744162477;0.3472856759691297;0.3336283259793384;-0.3570437786321084;0.9191038891531724;0.5023656656136397
30.002895;0.3337153768238148;-0.3633735179968496;0.321454304165418;0.3863681640578618;0.9816159672139398;1.0;10.0;0.375068;-0.356395;0.0;0.3337848255252332;-0.3193071351224975;0.3631843572099542;0.347433203452194;0.3337847898575293;-0.3571973673366205;0.919056150912373;0.5026055603140016
30.00331;0.3339020451985066;-0.3634639291065751;0.3216320113980208;0.3864828142912627;0.9816054348571178;1.0;10.0;0.375068;-0.356395;0.0;0.3339712341117991;-0.3193611690838822;0.3633966224847156;0.3475036837894266;0.3339706151285481;-0.3572822617042856;0.9190289820487691;0.5028059057118518
30.003724;0.3341162266201518;-0.3634874675319926;0.321838335287118;0.3865259352507232;0.9816026284031368;1.0;10.0;0.375068;-0.356395;0.0;0.3341860597091935;-0.3193569221676265;0.3636316368005735;0.3474994479646313;0.334186009714101;-0.3573038123851689;0.9190259295628012;0.5029747228710896
30.004139;0.3343569965718934;-0.3634506974036972;0.3220705660526562;0.3865088628533257;0.9816086107163574;1.0;10.0;0.375068;-0.356395;0.0;0.3344261824037293;-0.3192960634142548;0.3638870101956064;0.347427606945872;0.3344256203639029;-0.357264605279351;0.9190414629767744;0.5031100752336933
30.004553;0.3346225607498168;-0.3633591963255084;0.3223273085266425;0.3864339022615447;0.9816259590437192;1.0;10.0;0.375068;-0.356395;0.0;0.3346920649164411;-0.3191871851254554;0.3641618421721055;0.3472942823194936;0.3346914020772114;-0.357170041447966;0.9190768437444734;0.5032172852820445
30.004967;0.3349112424754781;-0.3632182222070567;0.3226063697885504;0.3863078881407148;0.9816483436058028;1.0;10.0;0.375068;-0.356395;0.0;0.334980190282817;-0.3190299108323145;0.3644546838020877;0.3471054473449558;0.3349796360607948;-0.3570256710514607;0.9191282781360264;0.5032983427057853
30.005382;0.3352210851243444;-0.3630288382889947;0.3229083104608827;0.3861300743332139;0.9816781198289192;1.0;10.0;0.375068;-0.356395;0.0;0.3352900813033213;-0.3188324038461427;0.3647650315329767;0.3468617355221901;0.3352892805647154;-0.3568363872186273;0.9191965840879242;0.503356816992793
30.005654;0.3354359449626406;-0.3628817582127049;0.323117257041223;0.3859919021750655;0.9816992170083888;1.0;10.0;0.375068;-0.356395;0.0;0.3355050978802995;-0.3186790908145049;0.3649778134692992;0.3466771595932429;0.3355046584456898;-0.3566891775553301;0.9192492379537504;0.50338147581552
30.005654;0.3354355740432874;-0.362882585397596;0.3231162129757419;0.3859901895894079;0.981698990349402;1.0;10.0;0.375068;-0.356395;0.0;0.3355051924016234;-0.3186786949025856;0.3649763597972055;0.3466764267063519;0.3355047280404387;-0.3566888258988395;0.9192504808434286;0.5033812113249281
30.005656;0.3354365888547046;-0.3628807718043052;0.3231173324725357;0.3859893511979271;0.9816992406712512;1.0;10.0;0.375068;-0.356395;0.0;0.3355061628443463;-0.3186790786076625;0.364977260495652;0.3466762438480705;0.3355054108017952;-0.3566883319026902;0.9192508343804698;0.5033800418810702
30.005657;0.3354373961409442;-0.3628809230774129;0.3231181584312304;0.3859894879073785;0.981699807477336;1.0;10.0;0.375068;-0.356395;0.0;0.3355064101160725;-0.3186768206549798;0.3649786582475624;0.3466758753423876;0.3355069247827134;-0.3566872270944847;0.9192507554977906;0.5033817830323362
30.005659;0.3354402300152566;-0.3628788121325975;0.3231207146351777;0.3859879300049483;0.9817007631876942;1.0;10.0;0.375068;-0.356395;0.0;0.3355087356366122;-0.3186771682572187;0.3649811986744329;0.3466748501097189;0.3355086011975993;-0.3566851691859844;0.9192522640590765;0.5033829588501243
30.005665;0.3354431489991267;-0.3628766322463021;0.323124571620441;0.3859868889816846;0.9817000981489444;1.0;10.0;0.375068;-0.356395;0.0;0.3355131789374496;-0.3186742663585679;0.3649855064750789;0.3466684439352857;0.3355132164443736;-0.3566815273742721;0.9192525135703172;0.5033829454505768
30.005675;0.3354518973035767;-0.3628715724691807;0.3231312877515864;0.3859786215554036;0.981702405842327;1.0;10.0;0.375068;-0.356395;0.0;0.3355209592834315;-0.3186666304410141;0.3649931447089071;0.3466615452647202;0.335520291878862;-0.356675300239477;0.9192542583946114;0.5033842109513949
30.005695;0.3354677901856083;-0.3628575077560768;0.3231472357524801;0.3859689048197346;0.9817021959197128;1.0;10.0;0.375068;-0.356395;0.0;0.3355367547130463;-0.3186546171794494;0.3650084872470188;0.3466480545810212;0.3355369436779176;-0.3566653037150439;0.9192584962782416;0.5033832166448867
30.005735;0.3355008827331205;-0.3628363917622135;0.3231792950992124;0.3859447495962819;0.9817053183262268;1.0;10.0;0.375068;-0.356395;0.0;0.3355702234993622;-0.3186302044479781;0.3650408077352839;0.3466182442256609;0.3355698363371173;-0.3566414533160186;0.919265870494374;0.5033876045733405
30.005816;0.3355667547654113;-0.3627858843829554;0.3232432299186143;0.3858976927762303;0.9817126416142086;1.0;10.0;0.375068;-0.356395;0.0;0.3356359495798924;-0.3185808696492536;0.3651058664638418;0.346556787253062;0.3356358953435289;-0.3565921908160483;0.9192834162550292;0.5033933139778772
30.005977;0.3356998262612393;-0.3626841354935016;0.3233734586871569;0.38579939473526;0.9817299686096572;1.0;10.0;0.375068;-0.356395;0.0;0.3357701699471407;-0.3184785874508429;0.3652368333570762;0.3464312028981751;0.3357692641941159;-0.3564885124952356;0.9193207699971272;0.5034018108263089
30.006299;0.3359755083439643;-0.3624628818922947;0.323641513474359;0.3855887410726558;0.9817628771559006;1.0;10.0;0.375068;-0.356395;0.0;0.336044617553712;-0.3182559969106429;0.3655058590724121;0.3461615732121383;0.3360447958760753;-0.3562690732587652;0.9193997049907724;0.5034105755406335
30.006622;0.3362612005337462;-0.3622212991731997;0.3239199151971215;0.3853508597623058;0.9817998064772834;1.0;10.0;0.375068;-0.356395;0.0;0.3363311746412092;-0.3180142751862652;0.3657830280537143;0.3458647785666397;0.3363303847841861;-0.3560275526094763;0.919483860073832;0.5034072265132288
30.007267;0.3368584290463539;-0.3616855709915572;0.3245011825507745;0.3848240090236475;0.9818815397529664;1.0;10.0;0.375068;-0.356395;0.0;0.3369274295961579;-0.3174819466946341;0.3663587365601157;0.345214344581812;0.3369276793106991;-0.3554895897931212;0.9196715219192928;0.5033793757035421
30.007848;0.3374247698482381;-0.3611429447007392;0.3250537308105611;0.3842908947686337;0.9819623775710944;1.0;10.0;0.375068;-0.356395;0.0;0.3374949060651427;-0.3169477753198541;0.3668982797188746;0.344566040646043;0.337494561085788;-0.3549497051384903;0.9198629086465212;0.50332867624384
30.008428;0.3380141951126797;-0.3605536380398524;0.3256272011144145;0.3837094468749252;0.9820508080334788;1.0;10.0;0.375068;-0.356395;0.0;0.338083289040811;-0.31637256744272;0.3674570848260085;0.3438631657576823;0.3380836077710069;-0.3543642455567336;0.9200657175752872;0.5032554300864487
30.009009;0.3386244388836939;-0.3599270094471812;0.3262232658970737;0.3830864946564797;0.9821450422782788;1.0;10.0;0.375068;-0.356395;0.0;0.3386932260392876;-0.3157624410863645;0.3680313643171414;0.3431161558219598;0.3386938600186606;-0.3537393873952658;0.9202856550945004;0.5031662341614747
30.009589;0.3392514454134487;-0.3592661322104598;0.3268346094423532;0.3824326241079762;0.9822459300611988;1.0;10.0;0.375068;-0.356395;0.0;0.339321543696618;-0.3151194554560398;0.3686225911811525;0.3423337670332088;0.3393217704278014;-0.3530792646849329;0.9205127306144176;0.5030636050561123
30.01017;0.339895035195365;-0.358577482086125;0.327460732570325;0.3817476508890343;0.9823489843204536;1.0;10.0;0.375068;-0.356395;0.0;0.3399638159225915;-0.3144506714216885;0.3692232765964538;0.3415190081417576;0.3399632825128716;-0.3523955453895878;0.92075350487347;0.5029530508907344
30.01075;0.3405496867050765;-0.3578686618508886;0.328099311730971;0.3810405893081653;0.9824551261067348;1.0;10.0;0.375068;-0.356395;0.0;0.3406191145785368;-0.3137610707040697;0.3698378113690236;0.3406804162991006;0.3406182140539778;-0.3516884309676162;0.9209978370737129;0.5028334117796007
30.011331;0.3412147101791605;-0.3571407140326061;0.3287490332557163;0.3803179443746775;0.9825627113995292;1.0;10.0;0.375068;-0.356395;0.0;0.3412835386631681;-0.3130559317407467;0.3704565107405992;0.3398216971917387;0.3412833028330093;-0.3509634101510605;0.9212516039060225;0.5027090377889031
30.011911;0.3418872320963204;-0.3564006198084634;0.3294050556337904;0.3795790704616015;0.982675270757626;1.0;10.0;0.375068;-0.356395;0.0;0.3419570698837051;-0.3123380555177614;0.3710840676129663;0.338946953791587;0.3419568249347568;-0.3502266177548764;0.9215085788242252;0.5025810029700758
30.012492;0.3425658276690698;-0.3556523410602023;0.3300678689472408;0.3788323541264943;0.9827868472492284;1.0;10.0;0.375068;-0.356395;0.0;0.3426346325017464;-0.3116113545684577;0.371717189536759;0.3380625570458019;0.342635173999846;-0.3494792655559015;0.9217662803802888;0.5024532616335827
30.013072;0.3432491138428855;-0.3548975786296803;0.3307343556417635;0.3780832857791477;0.9828983404672132;1.0;10.0;0.375068;-0.356395;0.0;0.3433174369674939;-0.3108806175093446;0.3723522898156188;0.3371726271609169;0.3433172025467613;-0.3487294655237736;0.922027379378303;0.5023258258837182
30.013653;0.3439349184064313;-0.3541415224908376;0.3314017291742446;0.3773324388582189;0.9830108007253748;1.0;10.0;0.375068;-0.356395;0.0;0.3440038105171881;-0.3101451674382331;0.3729897984296407;0.3362807206488732;0.3440032764018513;-0.3479772561657994;0.9222900723071444;0.5022014052390573
30.014233;0.344620664408892;-0.3533858815619582;0.3320720634590502;0.3765794768224809;0.9831264617436182;1.0;10.0;0.375068;-0.356395;0.0;0.3446893864972333;-0.3094119732759157;0.3736285725755769;0.3353902326152557;0.3446897146784037;-0.3472243703511046;0.9225513357409258;0.5020793244006353
30.014814;0.3453065655710013;-0.3526332079637608;0.3327392104407492;0.375832793001442;0.9832385674969684;1.0;10.0;0.375068;-0.356395;0.0;0.3453745664923356;-0.3086798758075469;0.3742646249644097;0.3345031323093574;0.3453751347408082;-0.3464738964301627;0.9228096577961578;0.5019624419070098
30.015395;0.3459902209988998;-0.3518895271065386;0.3334067779293088;0.3750944681687642;0.9833493294214394;1.0;10.0;0.375068;-0.356395;0.0;0.3460590415899891;-0.3079539689114914;0.3749015010971577;0.3336228988963393;0.3460587255241655;-0.3457315595063108;0.923067749053284;0.5018504135280075
30.015975;0.3466708893234644;-0.3511486654467136;0.334071155583099;0.3743612958321691;0.983458877486474;1.0;10.0;0.375068;-0.356395;0.0;0.3467399806545431;-0.3072327318832771;0.3755354197431996;0.3327512928373912;0.3467395916175511;-0.3449944614092671;0.9233261257567976;0.5017469168107089
30.016556;0.3473466449643488;-0.3504206163760031;0.3347301713803863;0.3736388004388087;0.9835668880413876;1.0;10.0;0.375068;-0.356395;0.0;0.3474160638421306;-0.3065230752622574;0.3761634316177666;0.3318898158682432;0.3474152237153511;-0.3442695457091395;0.9235779726583228;0.5016471971646601
30.017136;0.3480177087807287;-0.3497023680613878;0.3353837557255055;0.3729278161590552;0.9836752323905412;1.0;10.0;0.375068;-0.356395;0.0;0.3480868029095769;-0.3058214804871987;0.3767906708795494;0.3310420954536434;0.3480867293368112;-0.3435546927544415;0.923823421295752;0.5015564714644655
30.017717;0.3486831614762533;-0.348999079686094;0.3360333190248619;0.3722325381355977;0.9837817487412562;1.0;10.0;0.375068;-0.356395;0.0;0.3487519120239756;-0.3051296426805967;0.3774093427111989;0.3302066227191053;0.3487514987430138;-0.3428525811372524;0.9240676140556476;0.501471352521548
30.018297;0.3493401901703999;-0.3483080382207649;0.3366733320622019;0.3715503047720632;0.983884870969784;1.0;10.0;0.375068;-0.356395;0.0;0.3494093050132029;-0.3044516626659541;0.3780234280663907;0.3293871067303804;0.3494094584604365;-0.3421633563436715;0.9243092629609864;0.50139588641739
30.018878;0.3499912432396323;-0.3476305686059177;0.3373083766192419;0.3708840721498557;0.9839836692099978;1.0;10.0;0.375068;-0.356395;0.0;0.3500598957889161;-0.3037890061500338;0.378630591074353;0.3285854835715043;0.3500594656430315;-0.3414881648802466;0.924544020699618;0.5013269073631965
30.019458;0.3506335721354593;-0.3469693540554475;0.3379324623641756;0.3702329763324039;0.9840825654069042;1.0;10.0;0.375068;-0.356395;0.0;0.350701528796391;-0.3031377383688831;0.3792320162408982;0.3278011981034137;0.3507018395406059;-0.3408278072084004;0.9247728948837336;0.5012700899784285
30.020039;0.3512666396383502;-0.346325548779652;0.3385492277160393;0.3695980493220993;0.984180285362228;1.0;10.0;0.375068;-0.356395;0.0;0.3513342731661623;-0.3025024275365227;0.3798257101379122;0.327035611087432;0.3513342042521289;-0.3401855100850803;0.924993997663548;0.5012165042187364
30.020619;0.351890234716436;-0.3456986311034642;0.3391562703270108;0.3689816426591646;0.9842728010979888;1.0;10.0;0.375068;-0.356395;0.0;0.3519585827086091;-0.301882601419522;0.3804083202018674;0.3262882821405454;0.3519589762110442;-0.3395593224273161;0.9252126378724478;0.5011739222942221
30.0212;0.3525040752873438;-0.3450883358168111;0.3397546933799814;0.3683834488771023;0.9843648017861496;1.0;10.0;0.375068;-0.356395;0.0;0.3525732215911896;-0.3012797269320509;0.3809846466444511;0.3255593709640928;0.3525725857044171;-0.3389483740283011;0.9254256797375962;0.5011383617905627
30.022361;0.353699843531133;-0.3439223909123391;0.340918339068284;0.3672423276882244;0.9845412624593132;1.0;10.0;0.375068;-0.356395;0.0;0.3537682431361466;-0.3001192299574129;0.3821100309684277;0.3241669609537997;0.3537686853261602;-0.3377829647575442;0.9258287714389332;0.5010916130045749
30.023406;0.3547386518606443;-0.3429333620199414;0.3419312653494288;0.3662766650038619;0.984688822509896;1.0;10.0;0.375068;-0.356395;0.0;0.3548074243532608;-0.2991341665879084;0.3830911788322207;0.322982440904324;0.3548078226654318;-0.3367935954620967;0.9261737196636354;0.50107426213213
30.024451;0.3557413103140608;-0.3420015309532222;0.3429072868769324;0.3653731212555443;0.9848283888991844;1.0;10.0;0.375068;-0.356395;0.0;0.3558101560820897;-0.2982032443745652;0.3840390491552705;0.3218637533230926;0.3558104748406896;-0.3358640553111019;0.9264982318902596;0.5010799273434882
30.025496;0.3567078095104995;-0.3411304729295533;0.3438453517537753;0.3645280750914764;0.9849585767679432;1.0;10.0;0.375068;-0.356395;0.0;0.356777219670744;-0.2973261028883879;0.3849550028029729;0.320811030822095;0.3567762900259054;-0.3349921497203491;0.9268029885617204;0.5011084310592627
30.026541;0.3576360173271735;-0.3403161101313336;0.3447477282290651;0.3637405473534876;0.985079156369026;1.0;10.0;0.375068;-0.356395;0.0;0.3577045740108804;-0.2965023523336792;0.3858376814725996;0.3198245432346163;0.3577047018244877;-0.3341758907505261;0.927085017520212;0.5011580198046057
30.027586;0.3585260121701228;-0.3395553461413064;0.3456143363543316;0.3630124492330717;0.9851945328649704;1.0;10.0;0.375068;-0.356395;0.0;0.3585941712935773;-0.295730698744411;0.3866875781770781;0.3189038306632965;0.3585948764871449;-0.3334160562791571;0.9273514033512564;0.501225966473955
30.028631;0.3593787663803579;-0.3388525570870469;0.3464418584134903;0.3623385494625766;0.9852995259512144;1.0;10.0;0.375068;-0.356395;0.0;0.3594476784117769;-0.2950118137909832;0.3875047846390187;0.3180425525755987;0.3594474695281088;-0.3327094925687989;0.9275984943664196;0.501308476787527
30.029676;0.3601935353650933;-0.3381987828019602;0.3472338803934257;0.3617157212951021;0.9853992898498548;1.0;10.0;0.375068;-0.356395;0.0;0.3602625363268746;-0.294343048437185;0.3882873368734188;0.3172416802159787;0.3602622586920834;-0.332052769120465;0.9278274973057656;0.5014070320927407
30.030721;0.3609721952460006;-0.3375969926372662;0.3479896563196907;0.3611445405998068;0.9854916540198312;1.0;10.0;0.375068;-0.356395;0.0;0.3610405304049656;-0.2937210123195221;0.3890372865758063;0.31649841009378;0.3610405625183799;-0.3314481588513653;0.9280381814104166;0.5015187355476715
30.031766;0.3617143459435541;-0.3370428658415318;0.3487111419178565;0.3606196643042223;0.9855730646684028;1.0;10.0;0.375068;-0.356395;0.0;0.3617833854917685;-0.2931453811061821;0.3897548230969236;0.315811372397265;0.3617834994522768;-0.3308913023632726;0.928234743035494;0.5016442560875058
30.032811;0.362421870242207;-0.3365326294231014;0.3493963073704002;0.3601438803796014;0.9856523267989824;1.0;10.0;0.375068;-0.356395;0.0;0.3624912098237676;-0.2926122838133811;0.3904406017931631;0.3151776215498204;0.3624906101264789;-0.3303779024498071;0.928414376671475;0.5017784095280976
30.033855;0.3630951968436709;-0.3360653076141275;0.3500502381325394;0.3597070086633729;0.9857222339529422;1.0;10.0;0.375068;-0.356395;0.0;0.3631635971375824;-0.2921195704808261;0.3910958630457435;0.3145906713712655;0.3631633513202173;-0.3299076217496987;0.9285807802283136;0.50191884303058
30.0349;0.3637340657687488;-0.3356408994753032;0.3506703526062038;0.3593104038259894;0.985786346671956;1.0;10.0;0.375068;-0.356395;0.0;0.3638021708892122;-0.2916671161125809;0.3917206519402764;0.3140533921279652;0.3638023480765954;-0.3294778671537069;0.9287312631986008;0.5020704049379567
30.035945;0.3643416352323393;-0.3352502708215905;0.3512594780952561;0.3589540706060161;0.9858458824780234;1.0;10.0;0.375068;-0.356395;0.0;0.364410580356715;-0.2912519993651054;0.3923168933601902;0.3135587491264107;0.364410815412967;-0.3290855097842154;0.9288698326496564;0.5022263902383048
30.03699;0.364918900208837;-0.3348988546832989;0.3518193162726532;0.3586295821822323;0.985901768394005;1.0;10.0;0.375068;-0.356395;0.0;0.3649871744438985;-0.2908686980759773;0.3928841884826801;0.3131045122434002;0.3649861684110134;-0.3287293450736652;0.9289992671424224;0.5023865119087721
30.038035;0.3654645247967788;-0.3345784387573429;0.3523493045999832;0.3583400882743819;0.9859506861495078;1.0;10.0;0.375068;-0.356395;0.0;0.3655340765918717;-0.290519919988642;0.3934233007662715;0.3126893655948166;0.3655339295243974;-0.3284022272392925;0.9291114535800896;0.502549768700121
30.03908;0.3659838371623127;-0.3342884755196557;0.3528503998082461;0.358079690152126;0.9859955759476488;1.0;10.0;0.375068;-0.356395;0.0;0.3660522825231043;-0.2902017688509059;0.3939372796193401;0.3123109657776687;0.3660527155555838;-0.3281086546364481;0.9292174710582282;0.5027173967491568
30.040125;0.3664732760897058;-0.3340247988895241;0.3533251686747376;0.3578464998249865;0.9860349166462932;1.0;10.0;0.375068;-0.356395;0.0;0.3665432049080389;-0.2899088857317876;0.3944242289042576;0.3119663309304414;0.3665433689788063;-0.3278434123640786;0.9293126972660696;0.5028851597015399
30.04117;0.3669385781193695;-0.3337912818325201;0.3537753519944329;0.357639666335376;0.9860704595126768;1.0;10.0;0.375068;-0.356395;0.0;0.3670079542901132;-0.2896443442924373;0.3948888313416827;0.3116508369765273;0.3670075274732001;-0.3276023135357133;0.9293996823437968;0.5030530041095367
30.042215;0.3673791177251834;-0.333578884441734;0.3542022168946762;0.3574565871562468;0.9861056738464828;1.0;10.0;0.375068;-0.356395;0.0;0.3674473566424922;-0.2894036202290372;0.3953294778402305;0.3113668538618893;0.3674472035166112;-0.3273880195930997;0.9294759376392864;0.5032239677256881
30.04326;0.3677952393028659;-0.3333904745664214;0.3546049865725154;0.3572944953599616;0.9861350815894938;1.0;10.0;0.375068;-0.356395;0.0;0.3678631977874083;-0.2891838680465957;0.3957477000214917;0.3111078463812493;0.3678633187837525;-0.3271949050317084;0.9295468721552156;0.5033923027555002
30.044305;0.3681872920088053;-0.333219427310624;0.3549850935161082;0.3571501048560004;0.9861603193743276;1.0;10.0;0.375068;-0.356395;0.0;0.3682567591124208;-0.2889875671456214;0.3961425394600044;0.310872012538909;0.3682571317315417;-0.3270215148893101;0.929608098363958;0.5035591576601548
30.04535;0.3685593653915838;-0.3330704403229253;0.3553450146895885;0.3570260541016533;0.9861852097472648;1.0;10.0;0.375068;-0.356395;0.0;0.3686287631890204;-0.288807817419055;0.3965189227391382;0.310660392649952;0.3686282005583467;-0.3268670253668461;0.9296657167020708;0.5037238299045348
30.046395;0.3689102304107668;-0.3329364390491064;0.3556838879476867;0.3569170590572988;0.9862052287628336;1.0;10.0;0.375068;-0.356395;0.0;0.3689804847718276;-0.2886459004169001;0.3968744148311384;0.3104705331519138;0.3689809894283322;-0.3267312443513772;0.9297173067247156;0.5038869441208047
30.04744;0.3692430187258477;-0.332818534628454;0.3560053113137434;0.3568239795836687;0.9862241257491255;1.0;10.0;0.375068;-0.356395;0.0;0.369312299587343;-0.2884995884042088;0.3972135796447503;0.3102987076457321;0.3693129369138568;-0.3266090888863205;0.9297617403158912;0.5040465361669781
30.048485;0.369556146368259;-0.3327175621342428;0.3563080964430288;0.3567443510339961;0.9862407476477424;1.0;10.0;0.375068;-0.356395;0.0;0.3696253720820366;-0.2883677709499848;0.3975333689516042;0.3101429553511235;0.3696261773631401;-0.3265004985718088;0.9298013033341372;0.5042045033840149
30.050575;0.3701330438280396;-0.3325453168178345;0.3568648300129678;0.3566179210841368;0.9862714370547476;1.0;10.0;0.375068;-0.356395;0.0;0.3702027923328382;-0.2881431055427702;0.3981251294192303;0.3098798779368832;0.3702029045013513;-0.3263227820732628;0.9298688647152956;0.5045090657316663
30.052456;0.3705991197694508;-0.3324280536330885;0.3573142323319124;0.3565365595085441;0.986290765576041;1.0;10.0;0.375068;-0.356395;0.0;0.3706678281782771;-0.2879816283336306;0.3986055181036836;0.3096890642042257;0.3706680967151493;-0.3262002127950947;0.929915786176314;0.5047692577899284
30.054337;0.3710181448266459;-0.3323392366390313;0.3577194677482289;0.3564842881492953;0.9863052847885576;1.0;10.0;0.375068;-0.356395;0.0;0.3710880312936483;-0.2878471263313472;0.3990395838099123;0.3095332712468271;0.3710879701638769;-0.326103100396888;0.9299513753784452;0.5050170090906047
30.056218;0.3713961669368305;-0.3322719950342424;0.3580848129514617;0.3564497352921202;0.9863175588268142;1.0;10.0;0.375068;-0.356395;0.0;0.3714656179711724;-0.287740170529069;0.399434494959179;0.309407345774456;0.3714655438854304;-0.3260335652137495;0.929979787471334;0.5052546074795639
30.058099;0.3717364212073968;-0.3322259084093583;0.358414329441536;0.3564343641633845;0.9863258990069044;1.0;10.0;0.375068;-0.356395;0.0;0.3718071293341511;-0.2876539051161992;0.399791424785957;0.3093092532199619;0.3718069505532779;-0.3259809871646757;0.9300030979908288;0.5054752318686359
30.059979;0.372045045693315;-0.3321946868266701;0.358709907963866;0.3564324176216529;0.986331749244862;1.0;10.0;0.375068;-0.356395;0.0;0.372114552088679;-0.2875874241644639;0.4001161574363684;0.3092308441380094;0.3721152104356884;-0.325944542366528;0.9300178797378952;0.5056827045217019
30.06186;0.3723213687719567;-0.3321772381573584;0.3589762649746394;0.3564406512589316;0.9863374275394724;1.0;10.0;0.375068;-0.356395;0.0;0.3723918904983292;-0.2875338227921474;0.4004090287042865;0.3091703287134503;0.3723912869401594;-0.3259202789247959;0.9300296144765584;0.5058785347322527
30.063741;0.3725712299914215;-0.3321677624143093;0.3592182523921245;0.3564557554594476;0.9863397256448848;1.0;10.0;0.375068;-0.356395;0.0;0.3726414652027972;-0.287492842658464;0.4006746484321901;0.3091242339326306;0.3726421403827467;-0.3259082048417389;0.9300374208671344;0.5060603789882221
30.065622;0.3727968191559406;-0.3321676249036956;0.3594346109389981;0.3564759430288203;0.9863410437576956;1.0;10.0;0.375068;-0.356395;0.0;0.3728669443002894;-0.2874626680482484;0.4009143045825227;0.3090884924649171;0.3728664735193979;-0.325904416191856;0.9300426196375888;0.5062290194972539
30.067503;0.3730012312780686;-0.332172943010989;0.3596302325514307;0.3565014571595865;0.9863417825543712;1.0;10.0;0.375068;-0.356395;0.0;0.3730706053619451;-0.287440608084133;0.4011323641159128;0.3090654426372112;0.3730705059195053;-0.3259055071256726;0.9300470351230382;0.5063871119820305
30.069384;0.3731838294032553;-0.3321813717373529;0.359807763580479;0.3565302133756772;0.9863416128499658;1.0;10.0;0.375068;-0.356395;0.0;0.3732536643653501;-0.2874250764015957;0.4013303352488181;0.3090479155502518;0.373253732025505;-0.3259103534741657;0.9300469841839364;0.5065333256371652
30.071265;0.3733501066034277;-0.3321953003264417;0.3599680390997731;0.3565621050682612;0.986340092994819;1.0;10.0;0.375068;-0.356395;0.0;0.3734207274504302;-0.287414219688626;0.4015096384983308;0.309037834460365;0.3734207213967016;-0.3259216501102264;0.930044083673091;0.5066684039144306
30.073146;0.3735008804314091;-0.332210692026205;0.3601123559199819;0.3565939151994218;0.9863380790354892;1.0;10.0;0.375068;-0.356395;0.0;0.3735707749550856;-0.2874069126598947;0.4016703594256955;0.3090287399615116;0.3735711815081912;-0.3259326559791362;0.9300420528230696;0.5067923066488368
30.075027;0.3736355518375554;-0.3322304324734975;0.3602429786294925;0.3566255399884333;0.9863389272451848;1.0;10.0;0.375068;-0.356395;0.0;0.3737052948101159;-0.2874042007589156;0.4018174132501121;0.3090275586182436;0.3737056343100903;-0.3259486840277458;0.9300400624883728;0.5069068373922312
30.078789;0.3738717053867431;-0.3322665824381737;0.3604684077437293;0.3566881392851105;0.9863352674716116;1.0;10.0;0.375068;-0.356395;0.0;0.3739411814971349;-0.2874051023324209;0.4020743697008302;0.3090305240794897;0.3739414282107325;-0.325978228210419;0.9300327350959714;0.5071134648083089
30.082551;0.374064975301827;-0.3323039331877159;0.3606547326457879;0.3567489336227044;0.9863311443337468;1.0;10.0;0.375068;-0.356395;0.0;0.3741353152940826;-0.2874135882480574;0.4022868235430818;0.3090409505681838;0.3741354757632184;-0.3260133967124758;0.9300234806559344;0.5072875535307831
30.086313;0.3742234581293865;-0.3323422945961475;0.3608079837709387;0.3568054314162984;0.9863254896904936;1.0;10.0;0.375068;-0.356395;0.0;0.3742945821952286;-0.2874232165047352;0.4024622896884964;0.3090562526680176;0.3742944609714926;-0.3260477722546486;0.9300148124627468;0.5074366576799015
30.090074;0.3743545175372074;-0.3323788451482725;0.3609322608186526;0.3568576640232369;0.9863223404509166;1.0;10.0;0.375068;-0.356395;0.0;0.3744247445445013;-0.2874384113456557;0.4026054810026837;0.309073985260298;0.3744245973657964;-0.3260809440753924;0.930005150816796;0.5075624410037497
30.093836;0.3744630616053524;-0.3324127081875176;0.3610373658367093;0.3569042995533277;0.9863159685592272;1.0;10.0;0.375068;-0.356395;0.0;0.3745327279972524;-0.2874547043470425;0.4027257723907499;0.3090950404621695;0.3745326809361774;-0.3261118147204651;0.9299958266123852;0.5076684384076869
30.097598;0.3745514795068129;-0.3324436092980379;0.3611215885741807;0.3569472483138082;0.9863127559384952;1.0;10.0;0.375068;-0.356395;0.0;0.3746212306118375;-0.2874686518778694;0.4028242179927531;0.3091154964452627;0.3746221960263002;-0.3261410125818807;0.9299878450759622;0.5077583444464611
30.10136;0.3746243899876993;-0.3324741902519104;0.3611922076099015;0.3569867470336649;0.9863095628647812;1.0;10.0;0.375068;-0.356395;0.0;0.3746947718666485;-0.2874854812529986;0.4029072078464232;0.3091351488283783;0.3746942859666961;-0.3261692032783266;0.9299787297171972;0.5078372988739779
30.105122;0.3746848364289462;-0.3325029888076189;0.3612499693204828;0.3570229590814796;0.9863063175706036;1.0;10.0;0.375068;-0.356395;0.0;0.3747561967271013;-0.2875018496271271;0.4029761247408575;0.3091553238435566;0.3747555011812152;-0.3261968993881775;0.9299722282862763;0.5079041638676042
30.108884;0.3747359602526494;-0.3325301600639892;0.3612980851358323;0.3570549419225215;0.9863008757530842;1.0;10.0;0.375068;-0.356395;0.0;0.3748054999341745;-0.2875184583604945;0.4030335584614367;0.3091748918616391;0.3748056206638551;-0.3262219139864478;0.9299630910078036;0.5079607972732976
30.112646;0.3747767673352785;-0.3325533317012376;0.3613372482270694;0.357087525057619;0.986299157642282;1.0;10.0;0.375068;-0.356395;0.0;0.374847144085824;-0.287533693811543;0.4030824426659515;0.3091936220740247;0.3748476349510701;-0.326244926292616;0.92995481413567;0.5080114888773312
30.116407;0.3748114093294047;-0.3325779663982183;0.361371273769451;0.3571171057711903;0.9862959671611332;1.0;10.0;0.375068;-0.356395;0.0;0.3748821439692086;-0.2875498688993849;0.4031222490427483;0.3092159255600956;0.3748817815810599;-0.326268430829855;0.9299500953783856;0.5080565457113969
30.123931;0.3748648747951679;-0.3326249819207452;0.3614223679464937;0.3571721554973191;0.9862908830501608;1.0;10.0;0.375068;-0.356395;0.0;0.3749352318009298;-0.287585434355197;0.4031849517051434;0.3092563014690014;0.3749351256499729;-0.3263133203834644;0.929934480549906;0.5081304105072133
30.131455;0.3749003004788062;-0.3326684073172894;0.361456930201306;0.3572223246046197;0.9862825176876228;1.0;10.0;0.375068;-0.356395;0.0;0.3749715657729173;-0.2876177707511689;0.4032311971626547;0.3092971461313061;0.3749715109627772;-0.3263568502631762;0.929921105286272;0.5081935047410607
30.138979;0.3749257729790598;-0.332712536630394;0.3614803533128911;0.3572723239669467;0.9862784161646704;1.0;10.0;0.375068;-0.356395;0.0;0.3749964603878902;-0.2876517049808141;0.4032624880625041;0.3093378506116053;0.3749969237209205;-0.3263979471523722;0.9299074245537418;0.5082418758973454
30.146502;0.3749430626922984;-0.3327555676696114;0.3614962346122353;0.3573175678687473;0.9862722846264376;1.0;10.0;0.375068;-0.356395;0.0;0.3750140726667517;-0.2876872876395729;0.4032873312441004;0.3093794656104827;0.3750138384173788;-0.3264397032243363;0.9298935925645704;0.5082867886188982
30.154026;0.3749539294193257;-0.3327986475635723;0.3615061219764358;0.3573670677107473;0.9862665984069284;1.0;10.0;0.375068;-0.356395;0.0;0.3750249937306586;-0.2877212956179398;0.4033052175026003;0.3094225914814384;0.3750244250068588;-0.3264805990553186;0.9298795797801832;0.508327776393092
30.16155;0.3749615283208676;-0.3328404618095979;0.3615123348865913;0.3574123209596842;0.9862605309285604;1.0;10.0;0.375068;-0.356395;0.0;0.3750322119971362;-0.2877567430492962;0.4033187806389223;0.3094655532652413;0.3750317647414848;-0.3265222009993116;0.9298654481718774;0.5083634686300552
30.169073;0.3749667262780273;-0.3328832681666778;0.3615182048703432;0.3574570740926673;0.9862543882568766;1.0;10.0;0.375068;-0.356395;0.0;0.3750366682407748;-0.2877933180838197;0.4033292461855008;0.3095084677140637;0.3750368318859128;-0.3265645860796881;0.9298515937643672;0.5084002208903108
30.176597;0.3749692929944803;-0.3329249446640539;0.3615192764614671;0.3575046769651121;0.986248570942896;1.0;10.0;0.375068;-0.356395;0.0;0.3750402697868673;-0.2878299184252483;0.4033394679288609;0.3095528934343553;0.3750406260236448;-0.3266059247265758;0.9298400578775148;0.5084357527548702
30.184121;0.374971612241922;-0.3329683146628737;0.3615216257404708;0.3575512399922588;0.9862418380775418;1.0;10.0;0.375068;-0.356395;0.0;0.3750425518111661;-0.2878687087694833;0.4033486818221804;0.3095973782880103;0.3750427584295017;-0.3266486448473878;0.9298241843085848;0.5084686654595124
30.191645;0.3749727258831593;-0.3330115049598559;0.361523149041801;0.3575961706943114;0.9862358398433412;1.0;10.0;0.375068;-0.356395;0.0;0.3750442055144983;-0.287904738175144;0.4033552522831571;0.3096417447144339;0.3750440354746087;-0.3266905593186822;0.9298112188750458;0.5085010100593955
30.199168;0.3749731706943339;-0.3330551320337776;0.3615227054835631;0.3576448625665467;0.9862289791007832;1.0;10.0;0.375068;-0.356395;0.0;0.3750446094848882;-0.2879415630824127;0.403362315043358;0.3096884373857032;0.3750448815096027;-0.3267337434849403;0.929796485172691;0.5085356974705167
30.206692;0.3749747167519013;-0.3330990282523288;0.3615227817938298;0.3576923948032778;0.9862225829563176;1.0;10.0;0.375068;-0.356395;0.0;0.3750444328205141;-0.2879810652352273;0.4033697848933548;0.3097333840421611;0.3750441421884721;-0.3267765307401185;0.9297821178151764;0.5085682207233291
30.221739;0.3749742221356061;-0.3331899946453909;0.361522450524018;0.357785481399438;0.98621110714112;1.0;10.0;0.375068;-0.356395;0.0;0.3750457780777243;-0.2880592307521294;0.4033826356377581;0.3098274036121589;0.375045205331059;-0.3268643317912632;0.9297533023101212;0.5086352156851737
30.235282;0.3749742814968748;-0.3332725976177282;0.3615216989930812;0.3578745715789408;0.9861998377863126;1.0;10.0;0.375068;-0.356395;0.0;0.3750461011033394;-0.2881285694920681;0.4033945175253829;0.3099113029467515;0.3750461812154288;-0.3269444759635361;0.929727301053734;0.5086961430897339
30.248825;0.3749751548036736;-0.333354540107812;0.3615206664948586;0.3579631646670549;0.9861854473578816;1.0;10.0;0.375068;-0.356395;0.0;0.3750443759717499;-0.2882008721879099;0.4034067889282978;0.3099975110288751;0.3750442787018204;-0.3270258504664425;0.9296984249768102;0.5087593070202753
30.262367;0.3749739098905932;-0.3334385891504089;0.3615193158244663;0.3580540703123217;0.9861743150120302;1.0;10.0;0.375068;-0.356395;0.0;0.3750444904800243;-0.288276316176926;0.4034170028295156;0.310086462047747;0.3750441435672008;-0.327110642686235;0.9296723515370006;0.5088217791740094
30.27591;0.3749741699355977;-0.3335239326466539;0.3615172658712514;0.3581468902335833;0.986161540829717;1.0;10.0;0.375068;-0.356395;0.0;0.3750444009637367;-0.2883489785600768;0.403429548873508;0.3101777917251837;0.3750452318452786;-0.3271942504548825;0.929644870778845;0.5088862490051704
30.289453;0.3749732193932751;-0.3336125142381697;0.3615166200318844;0.3582386373138549;0.9861495538570229;1.0;10.0;0.375068;-0.356395;0.0;0.3750439087609817;-0.2884262586119748;0.403440526105066;0.3102668762172773;0.375044095512653;-0.3272782427413869;0.9296153392483592;0.5089504197789626
