time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;InfiniteBus_infiniteBus_omegaRefPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WT4B_PInjRefPu;Wind_Turbine_WT4B_QInjRefPu;Wind_Turbine_WT4B_VRefConst1;Wind_Turbine_WT4B_injector_PInjPu;Wind_Turbine_WT4B_injector_QInjPu;Wind_Turbine_WT4B_injector_idPu;Wind_Turbine_WT4B_injector_iqPu;Wind_Turbine_WT4B_measurements_PPu;Wind_Turbine_WT4B_measurements_QPu;Wind_Turbine_WT4B_injector_UPu;Wind_Turbine_WT4B_injector_i
30.302996;0.3749730608024774;-0.3337010616234354;0.3615153966649033;0.3583350925022902;0.9861377617331863;1.0;10.0;0.375068;-0.356395;0.0;0.3750437247278354;-0.2885019261798489;0.4034526155198651;0.3103597205098868;0.3750431750111834;-0.3273656272450528;0.929586583549339;0.5090154000825533
30.316538;0.3749732242352907;-0.3337900257449053;0.3615135628787315;0.3584312618672529;0.986125217858324;1.0;10.0;0.375068;-0.356395;0.0;0.3750431489026482;-0.288579747150019;0.4034650684073337;0.3104524870887187;0.375043969618289;-0.3274538479373222;0.9295577531147414;0.5090817580001731
30.343624;0.3749713759398005;-0.3339735187147691;0.3615122465194363;0.3586272465960471;0.9860997401555752;1.0;10.0;0.375068;-0.356395;0.0;0.3750426930986789;-0.2887384654215339;0.403490476076072;0.3106437884305534;0.3750426075819983;-0.3276341664461077;0.9294981324816394;0.5092182509469693
30.370709;0.3749707415725313;-0.3341603425577982;0.3615093002244463;0.3588288633348473;0.986071568922842;1.0;10.0;0.375068;-0.356395;0.0;0.3750418268015122;-0.2889031549280211;0.4035165654908944;0.3108398935044433;0.3750417986940995;-0.327819176808189;0.9294347175397756;0.5093593143957474
30.397794;0.3749706786681985;-0.3343552407397603;0.3615063675398089;0.3590358897693289;0.98604555941355;1.0;10.0;0.375068;-0.356395;0.0;0.3750402646679323;-0.2890695619692145;0.4035426136970741;0.3110395045640787;0.3750408508222022;-0.3280076269233662;0.9293735948784518;0.509503161048175
30.42488;0.3749692235730288;-0.3345518933492226;0.3615038431462698;0.359245712944262;0.986016456028772;1.0;10.0;0.375068;-0.356395;0.0;0.3750408587965094;-0.2892404715650913;0.4035706676289594;0.3112456562500601;0.3750402689223214;-0.3282030864321913;0.9293076547128688;0.5096508808452422
30.451965;0.3749684718941109;-0.3347537651241399;0.3615005145907903;0.3594624382724117;0.9859866211889572;1.0;10.0;0.375068;-0.356395;0.0;0.3750392652101587;-0.2894163781121755;0.4035977031503942;0.3114565182837539;0.3750398907176269;-0.3284015921468903;0.9292419426296696;0.5098017521542193
30.506136;0.3749673960220495;-0.3351731305409245;0.3614956008811771;0.3599126181084911;0.9859295033580904;1.0;10.0;0.375068;-0.356395;0.0;0.3750386435187211;-0.2897799916600463;0.4036553224678844;0.3118941311924796;0.3750381752735605;-0.3288112117762709;0.9291054123527592;0.5101129011502356
30.560307;0.3749661592968801;-0.3356083260851315;0.3614898948339046;0.3603788809085753;0.9858655139122472;1.0;10.0;0.375068;-0.356395;0.0;0.3750361670066935;-0.2901571946605346;0.4037160643789876;0.3123482630175223;0.375036662289726;-0.3292393989640557;0.9289650481837124;0.5104391920080508
30.668648;0.3749637314644764;-0.3365283501166473;0.3614772963699871;0.3613666859448193;0.9857348534485768;1.0;10.0;0.375068;-0.356395;0.0;0.3750346662474463;-0.2909544606520101;0.4038434132445469;0.3133073571377683;0.3750350949880482;-0.3301416892210413;0.928663485939828;0.5111288312211014
30.77699;0.3749611301256705;-0.3375109762543377;0.3614660171291476;0.362421703539889;0.9855964561459812;1.0;10.0;0.375068;-0.356395;0.0;0.3750330623199028;-0.2918070268899164;0.403980309049875;0.3143324619020124;0.375032790787625;-0.3311064780411414;0.9283425844192488;0.5118653928313567
30.885331;0.3749585912210842;-0.3385507371041127;0.3614534648161338;0.3635376107717367;0.9854459127970288;1.0;10.0;0.375068;-0.356395;0.0;0.3750303178145731;-0.2927068545537866;0.4041271304820992;0.315417557318611;0.3750307671084859;-0.3321272123361024;0.928004762431752;0.5126481045649273
30.993673;0.3749562588018532;-0.3396440998223453;0.3614409370992614;0.3647087693547679;0.9852909142937132;1.0;10.0;0.375068;-0.356395;0.0;0.3750282153821658;-0.293651258446848;0.4042806827482426;0.3165593025288357;0.3750284768608231;-0.3331993606711238;0.9276466610635572;0.5134698888607325
31.102014;0.3749551929287761;-0.3407819388358992;0.3614268948858758;0.3659316961806883;0.9851301694563196;1.0;10.0;0.375068;-0.356395;0.0;0.3750265237346497;-0.294634758104726;0.4044407466170881;0.3177467470026372;0.3750271155345875;-0.3343150221637507;0.9272741482709947;0.5143311295289774
31.210356;0.3749530931834677;-0.3419647739769934;0.3614139302462681;0.3672010555265202;0.9849625397853828;1.0;10.0;0.375068;-0.356395;0.0;0.3750246428816723;-0.2956570597745139;0.4046062660052438;0.3189805144336457;0.3750246910790796;-0.3354743509051354;0.9268874769966786;0.5152253042753677
31.318697;0.3749507906397449;-0.3431850046373892;0.361399841051375;0.3685128273559584;0.9847862611234566;1.0;10.0;0.375068;-0.356395;0.0;0.3750236626388423;-0.296711178977407;0.4047796731313421;0.3202543254581589;0.3750237455184058;-0.3366708195639471;0.9264894749306786;0.5161490482683961
31.427039;0.3749493592286054;-0.3444373001415758;0.3613846923952916;0.3698614806137378;0.9846098947358076;1.0;10.0;0.375068;-0.356395;0.0;0.3750230959409451;-0.2977932216326581;0.4049577283224751;0.3215668119920294;0.3750223237417213;-0.3379012689037722;0.9260809074167068;0.5171040701465192
31.53538;0.3749478866519003;-0.3457227728314498;0.3613708958636279;0.3712421722500542;0.9844251059988646;1.0;10.0;0.375068;-0.356395;0.0;0.3750216792274194;-0.2989005212801511;0.405140235863137;0.3229092295572203;0.3750221015928567;-0.3391636132784194;0.9256601560303624;0.5180835780293576
31.643722;0.3749462104315799;-0.3470353868968906;0.3613559822284585;0.3726545858149346;0.9842375403507538;1.0;10.0;0.375068;-0.356395;0.0;0.3750210255861541;-0.3000316744956725;0.4053280510840199;0.3242797609412132;0.3750211704751582;-0.3404479578648665;0.9252313121874728;0.5190850338646621
31.752063;0.3749455433274544;-0.348369423154334;0.3613412626712666;0.3740893573816686;0.9840486733680294;1.0;10.0;0.375068;-0.356395;0.0;0.3750198465985531;-0.3011816658976463;0.4055183107205173;0.3256765606616905;0.3750195495860723;-0.3417567490912778;0.9247937602610132;0.5201050661794576
31.860405;0.374944633605447;-0.3497246397920309;0.361325667413728;0.3755473866778943;0.98385295620593;1.0;10.0;0.375068;-0.356395;0.0;0.375018850458811;-0.3023447690110186;0.4057120974525084;0.3270926259524297;0.375018888661057;-0.3430840820331379;0.9243495578312;0.5211447354980684
31.968746;0.3749435361791348;-0.3510943589342348;0.3613105784110993;0.3770231019914795;0.9836587973660716;1.0;10.0;0.375068;-0.356395;0.0;0.3750181487847432;-0.3035225757658129;0.4059086694453135;0.3285283708640628;0.3750188247522987;-0.3444269530566668;0.9239008262142364;0.5221987762272743
32.077088;0.3749432264020369;-0.3524765165340909;0.3612953246060111;0.3785154871419526;0.9834604208543712;1.0;10.0;0.375068;-0.356395;0.0;0.3750177840936047;-0.3047116151403043;0.4061075186467518;0.3299772197968262;0.3750179635436378;-0.3457838969704915;0.923449047713222;0.5232657192251435
32.185429;0.3749422892659368;-0.3538698144067321;0.3612801693812542;0.3800179918226948;0.9832633107789426;1.0;10.0;0.375068;-0.356395;0.0;0.3750171609172862;-0.305909118099908;0.406308817530337;0.3314365782255349;0.3750172149399733;-0.3471484594562911;0.9229922450149752;0.52434382915518
32.293771;0.3749415638625105;-0.355273651439447;0.3612646687651035;0.3815295044072067;0.9830623296852632;1.0;10.0;0.375068;-0.356395;0.0;0.3750167921403237;-0.3071122717617656;0.4065094909539278;0.3329055015304058;0.3750168477630222;-0.3485242453221828;0.9225302030179338;0.5254302101499775
32.402112;0.3749404264926445;-0.3566793973615233;0.3612496459985918;0.3830479229933271;0.982859291682745;1.0;10.0;0.375068;-0.356395;0.0;0.375016216531862;-0.3083184878348176;0.4067133495806148;0.3343807304968385;0.3750170551018003;-0.3499018595306247;0.9220673834921456;0.5265228827796793
32.510454;0.3749406132257172;-0.3580889001794305;0.3612333686595026;0.3845706292800929;0.9826585901031402;1.0;10.0;0.375068;-0.356395;0.0;0.3750167325454222;-0.3095257521441695;0.4069185210049006;0.3358598636524008;0.3750165662715559;-0.3512844774338345;0.9216066436369243;0.527620919456957
32.618795;0.3749407440253896;-0.3595002682221589;0.3612188199837937;0.3860920749572175;0.9824567354774936;1.0;10.0;0.375068;-0.356395;0.0;0.3750166580570599;-0.3107355115749058;0.4071218905145696;0.3373392168247324;0.3750161425754664;-0.3526655056231831;0.9211435855138602;0.5287220659505546
32.727137;0.3749394677014327;-0.360907624894255;0.361202288691923;0.3876145303940571;0.9822544921857358;1.0;10.0;0.375068;-0.356395;0.0;0.3750164467840078;-0.3119388168201452;0.4073269705758043;0.3388168454337188;0.3750171676646852;-0.3540455829787947;0.9206792853200546;0.5298241262166021
32.835478;0.3749392230840456;-0.3623117078584265;0.3611873746245153;0.3891339815507741;0.98205296462103;1.0;10.0;0.375068;-0.356395;0.0;0.3750168954111297;-0.3131390609041155;0.4075311948005951;0.3402917473837787;0.3750166861602137;-0.3554216000323891;0.9202199189037776;0.5309251045626981
32.94382;0.3749398787012539;-0.3637120978131738;0.3611725596811544;0.3906451443935458;0.9818516989079632;1.0;10.0;0.375068;-0.356395;0.0;0.3750161873583242;-0.3143357891027244;0.4077343354704628;0.3417621470751303;0.375016679375336;-0.3567920265079338;0.9197594241235458;0.5320246733362003
33.052161;0.3749393586525095;-0.3651025867225478;0.3611564699907425;0.3921515460657339;0.9816518303237436;1.0;10.0;0.375068;-0.356395;0.0;0.3750171689704249;-0.3155235717942253;0.4079382433714903;0.3432240245619461;0.3750180838853658;-0.3581554838402352;0.9192997905428832;0.5331201168771391
33.160503;0.3749393114668772;-0.3664855090081792;0.3611413909225883;0.3936466512152627;0.9814541588351492;1.0;10.0;0.375068;-0.356395;0.0;0.375017245891555;-0.3167019083034399;0.4081410495372006;0.3446784628634426;0.3750176439098253;-0.3595090480995133;0.9188445809117554;0.5342115620638029
33.268844;0.3749401587623565;-0.3678573423444264;0.3611267082962235;0.3951333987507558;0.9812566699875578;1.0;10.0;0.375068;-0.356395;0.0;0.3750174003148098;-0.3178732908859464;0.4083412773860105;0.3461210639625007;0.3750179687337391;-0.36085304036599;0.9183941087467568;0.5352965382399766
33.377186;0.3749401621913699;-0.3692187749534165;0.3611112839684656;0.3966083349467129;0.9810607126031397;1.0;10.0;0.375068;-0.356395;0.0;0.37501847738779;-0.3190303468520389;0.4085412372943273;0.3475525451061063;0.3750185244036209;-0.3621853512860993;0.9179453134403236;0.5363758828172391
33.485527;0.3749391891552334;-0.3705653286434159;0.3610972142449978;0.3980666675341746;0.980867892087685;1.0;10.0;0.375068;-0.356395;0.0;0.3750186966049141;-0.3201755732005327;0.408740214518941;0.348970175959515;0.3750185601673835;-0.3635038204041745;0.9175027996666568;0.5374444923656615
33.593869;0.3749396248799197;-0.3718982995016057;0.3610827137945506;0.3995118231440855;0.9806762188362448;1.0;10.0;0.375068;-0.356395;0.0;0.3750196040733198;-0.3213093320499783;0.4089378093973294;0.3503715521074748;0.3750193904812356;-0.3648084326015905;0.9170632944455868;0.5385073768538952
33.70221;0.3749402773739701;-0.3732122751312022;0.3610692384196159;0.4009387904992316;0.9804862822170032;1.0;10.0;0.375068;-0.356395;0.0;0.3750200826356032;-0.322427610713467;0.4091304511842933;0.3517598590403369;0.3750197582240953;-0.3660961291584645;0.9166280616195408;0.5395588842218543
33.810552;0.3749409333745743;-0.374512346816247;0.3610541150386875;0.4023505497352078;0.9803004657406222;1.0;10.0;0.375068;-0.356395;0.0;0.375020957737156;-0.3235324998312942;0.4093227565220821;0.3531273763780963;0.3750210026688941;-0.3673693070020299;0.9161984148554932;0.5405978415891065
33.918893;0.3749412158092394;-0.375795563288981;0.3610403346088857;0.403742154446631;0.9801164875587862;1.0;10.0;0.375068;-0.356395;0.0;0.3750210698515496;-0.3246197447166111;0.4095134990254465;0.3544815297493696;0.3750208379765669;-0.3686234191384314;0.9157745135701312;0.5416248658418441
34.027235;0.3749420033669511;-0.3770597667984977;0.3610261885037869;0.4051135180596368;0.979934549823872;1.0;10.0;0.375068;-0.356395;0.0;0.3750212408088063;-0.3256916292238729;0.4097003588434404;0.3558122177217397;0.3750217711551821;-0.3698611804522079;0.9153574091011816;0.5426384157630496
34.108671;0.374941443634636;-0.3779973467308165;0.3610158838971081;0.4061311131133354;0.9797981736563935;1.0;10.0;0.375068;-0.356395;0.0;0.3750225246261209;-0.3264871875582725;0.4098382946156657;0.3567997006162427;0.3750230596476058;-0.3707771114246759;0.9150479937601546;0.5433907645719109
34.108671;0.3749417615865901;-0.3779974970215647;0.3610159107095896;0.4061308176500415;0.9797976129092518;1.0;10.0;0.375068;-0.356395;0.0;0.3750230942258558;-0.3264862012238629;0.4098393185472438;0.3568001491030949;0.3750225250435896;-0.3707776295558715;0.9150501490767954;0.5433910794461847
34.108671;0.3749411426518609;-0.3779958619931179;0.3610154961912275;0.4061321770779265;0.9797994359634016;1.0;10.0;0.375068;-0.356395;0.0;0.3750228889391792;-0.3264870873795125;0.4098390997078803;0.356800440837115;0.3750227457676366;-0.3707772941485659;0.9150483343389773;0.5433920459683877
34.108671;0.3749414500803609;-0.3779952369581864;0.3610155900975895;0.4061327649922809;0.9797970430783944;1.0;10.0;0.375068;-0.356395;0.0;0.3750232069634348;-0.3264860344565977;0.4098394336245297;0.3567998311473158;0.3750224851160464;-0.3707779082293923;0.9150477811419748;0.5433922738217363
34.109033;0.3749413113853212;-0.3779992538994899;0.3610153491061006;0.4061361569183387;0.9797979698938172;1.0;10.0;0.375068;-0.356395;0.0;0.3750232407980651;-0.3264911613215112;0.4098398043413679;0.356804558535148;0.3750227326249044;-0.3707809212856389;0.9150480760560368;0.5433963910684786
34.109395;0.3749416287629274;-0.3780048099304233;0.3610160832661444;0.4061420004223872;0.9797960435990042;1.0;10.0;0.375068;-0.356395;0.0;0.3750221571612461;-0.3264929101544562;0.4098408500915472;0.356810777530599;0.3750226409968164;-0.3707855967825021;0.9150480795711426;0.5433981767998228
34.110119;0.3749417456108491;-0.3780123694052301;0.3610151935835587;0.4061495571088421;0.9797960534828996;1.0;10.0;0.375068;-0.356395;0.0;0.3750225969102631;-0.326499618569644;0.4098417553956325;0.3568171568398642;0.3750224741222586;-0.3707926435729459;0.9150452207870218;0.5434044252788264
34.111567;0.3749413078351231;-0.3780278807046601;0.3610152702149233;0.4061674010030914;0.9797939952323624;1.0;10.0;0.375068;-0.356395;0.0;0.3750222821686127;-0.3265126412220614;0.4098438322445772;0.3568350132013475;0.3750231231245324;-0.3708084605941624;0.9150392229302912;0.5434175828305774
34.114463;0.374942878345204;-0.378058469476386;0.3610153654913023;0.4062007973709858;0.979788013336453;1.0;10.0;0.375068;-0.356395;0.0;0.3750224055910913;-0.3265394161664916;0.4098483693314207;0.3568653507274503;0.3750225187322429;-0.3708374142014127;0.915029179750215;0.5434415563197358
34.120255;0.3749432888574442;-0.3781155769762427;0.3610155792096109;0.4062608477023161;0.9797824590367123;1.0;10.0;0.375068;-0.356395;0.0;0.3750240740504512;-0.3265882251653736;0.4098584117132657;0.3569256787546539;0.3750242169591268;-0.3708940900549595;0.915010181236422;0.5434896692728056
34.131839;0.3749467910585176;-0.3782195213714316;0.361018113266466;0.4063750211890897;0.9797674662445156;1.0;10.0;0.375068;-0.356395;0.0;0.3750271803577917;-0.3266757226502675;0.4098773586453422;0.3570348680274887;0.3750279363389217;-0.3709945478260224;0.914977092691557;0.5435743618099356
34.143422;0.3749495938410863;-0.3783119586888592;0.3610200553201468;0.4064761278346858;0.979754176234908;1.0;10.0;0.375068;-0.356395;0.0;0.3750304430273518;-0.3267518415035202;0.4098947589715043;0.3571334345053872;0.3750306168502629;-0.3710863060047263;0.9149436642706996;0.5436515228999761
34.155006;0.3749526092743304;-0.3783999988807093;0.3610219331129026;0.4065723728255107;0.9797409736774112;1.0;10.0;0.375068;-0.356395;0.0;0.3750333069313095;-0.3268281620224489;0.4099113927109837;0.3572246424981025;0.3750332176368995;-0.3711746381648058;0.9149146468888424;0.5437249103741384
34.16659;0.3749544987599403;-0.3784881392003675;0.3610230706425087;0.4066664781802893;0.9797290537459346;1.0;10.0;0.375068;-0.356395;0.0;0.3750356100922152;-0.3269019117054381;0.4099275058015166;0.3573183103633757;0.3750355398723081;-0.3712581719090973;0.914885998864196;0.5437986955506297
34.178173;0.3749561993109592;-0.3785747540261429;0.3610225641214382;0.406761238324051;0.9797153356047708;1.0;10.0;0.375068;-0.356395;0.0;0.3750370689655615;-0.3269753581196349;0.409941338949195;0.3574089083118226;0.3750370652369604;-0.3713446813174768;0.914859290601284;0.543869078552031
34.201341;0.3749580326863506;-0.3787493570381109;0.3610227884696991;0.4069496804777314;0.9796897428830136;1.0;10.0;0.375068;-0.356395;0.0;0.3750383457971831;-0.3271219313797721;0.4099685892020873;0.3575915216174511;0.3750382028242813;-0.371512606718505;0.9147996478952116;0.5440092605224727
34.224508;0.3749581863813419;-0.3789223536708782;0.361021203424979;0.407138904266529;0.9796643037710644;1.0;10.0;0.375068;-0.356395;0.0;0.3750390868887062;-0.3272677795710756;0.4099938017113622;0.3577748991799706;0.3750391791720162;-0.3716823666576347;0.91474458463701;0.5441481183446737
34.270843;0.374958176734652;-0.3792659522046488;0.3610162278868083;0.4075140167468229;0.9796157268992016;1.0;10.0;0.375068;-0.356395;0.0;0.375038243921392;-0.3275613260457022;0.4100466110139521;0.3581379341887049;0.3750383780409623;-0.3720195862654353;0.914629905163443;0.5444281371830596
34.317178;0.3749577586099488;-0.3796085229827121;0.361012715046926;0.4078869510995659;0.9795650624110266;1.0;10.0;0.375068;-0.356395;0.0;0.3750391529016132;-0.3278501261422253;0.4100957224760047;0.3585017307639762;0.3750386159750216;-0.3723548373801773;0.9145161599806946;0.5447037376995568
34.409847;0.3749578048765861;-0.3802855584952733;0.3610057582850092;0.4086210482191931;0.9794690470870896;1.0;10.0;0.375068;-0.356395;0.0;0.3750401849326557;-0.3284228065717964;0.4101972299963379;0.359215183673885;0.3750392260206001;-0.3730184611027;0.9142916009773824;0.5452487939724648
34.502516;0.3749583927697941;-0.3809523474043865;0.3609981931972476;0.4093480097137625;0.9793730318601438;1.0;10.0;0.375068;-0.356395;0.0;0.3750392030176953;-0.3289865666796305;0.4102954556618856;0.3599170662559715;0.3750399675490973;-0.3736703636259625;0.9140732317417952;0.5457860364895416
34.687855;0.3749584940050683;-0.3822533410822416;0.3609831703706732;0.4107610402064286;0.97918520750053;1.0;10.0;0.375068;-0.356395;0.0;0.3750405435564709;-0.3300885667337247;0.4104902225885017;0.3612936513306188;0.3750401852604116;-0.3749425611785654;0.9136431842978052;0.5468417711624499
34.873194;0.3749593012641036;-0.3835135640558401;0.3609697507092142;0.4121348697701567;0.9790027390670414;1.0;10.0;0.375068;-0.356395;0.0;0.3750414682591411;-0.3311546913135647;0.4106789683748242;0.3626241836478487;0.3750416731406272;-0.3761768111865838;0.9132238135539076;0.5478624808122097
35.058533;0.3749595900408692;-0.3847356002193899;0.3609562287311623;0.4134659554753813;0.9788268747325856;1.0;10.0;0.375068;-0.356395;0.0;0.3750422259899322;-0.3321856649442753;0.4108616990267914;0.3639166664517161;0.3750431418438598;-0.3773716497720905;0.912819717099764;0.5488563214971669
35.243872;0.3749604038183741;-0.3859216895716785;0.3609433850855653;0.4147549984484813;0.9786555864824878;1.0;10.0;0.375068;-0.356395;0.0;0.3750429287010176;-0.3331860889982138;0.4110397018019677;0.365167639459647;0.3750423349338699;-0.3785312891094562;0.9124290969283342;0.5498189744474629
35.429211;0.3749606866480696;-0.3870677283572679;0.3609293421075005;0.4160052370195594;0.9784903716472388;1.0;10.0;0.375068;-0.356395;0.0;0.3750434301969047;-0.3341541180795279;0.4112112867007984;0.3663823996371755;0.3750433224827029;-0.3796544777282571;0.9120478359308212;0.5507537125493539
35.61455;0.3749616192925207;-0.3881801703783751;0.3609173989303084;0.4172177986288941;0.9783292918252168;1.0;10.0;0.375068;-0.356395;0.0;0.3750442661490845;-0.3350910236895087;0.411379010340149;0.367558807437203;0.3750443888723637;-0.3807413387849935;0.9116783095114592;0.5516633433062252
35.799889;0.3749611755676043;-0.3892590200700701;0.360905576994103;0.4183921355222584;0.9781731265076136;1.0;10.0;0.375068;-0.356395;0.0;0.3750456995864892;-0.3360002937049391;0.4115405730480997;0.3686997124205223;0.3750461103385868;-0.381795531172109;0.9113231440415188;0.5525445340250456
35.985228;0.3749623855004202;-0.3903035238493579;0.360893334026661;0.4195313799996257;0.978021771494728;1.0;10.0;0.375068;-0.356395;0.0;0.3750453987169943;-0.33687953485224;0.4116984250677265;0.3698051102600969;0.3750453490648501;-0.3828171414199944;0.9109772519789164;0.553399462546785
36.170567;0.3749626714049106;-0.3913153032805671;0.3608812363377419;0.4206355133221384;0.9778750038120976;1.0;10.0;0.375068;-0.356395;0.0;0.3750472419714434;-0.3377309893386405;0.4118509311001618;0.3708776540924386;0.3750463048631945;-0.3838065041190023;0.9106401183897056;0.5542285039733433
36.355906;0.3749637049805381;-0.3922979167963013;0.3608710316831991;0.4217076625137468;0.9777330272831048;1.0;10.0;0.375068;-0.356395;0.0;0.3750476839860331;-0.3385569066770807;0.4119989163816002;0.3719167102870848;0.37504761279205;-0.3847653085952083;0.9103152077634687;0.5550347732596449
36.541245;0.3749632619494504;-0.3932478446297143;0.3608596556949173;0.4227454954771693;0.977596778993631;1.0;10.0;0.375068;-0.356395;0.0;0.3750475574112235;-0.3393556775455303;0.4121415265856363;0.3729237916671357;0.3750478645031783;-0.3856959336547618;0.9099981434950468;0.5558177304243733
36.726584;0.3749643794422453;-0.3941688506391473;0.3608502437391854;0.4237501432647899;0.9774624600339858;1.0;10.0;0.375068;-0.356395;0.0;0.3750481969723272;-0.340129622044281;0.4122819806967712;0.3738997010363462;0.3750482114126988;-0.3865972482820092;0.9096939003065516;0.5565756831230809
36.911923;0.3749645864490884;-0.3950612893441946;0.36083816829819;0.4247254980054039;0.9773328419321944;1.0;10.0;0.375068;-0.356395;0.0;0.3750492770989366;-0.3408802052146914;0.4124174447429861;0.3748456472820186;0.3750492923900282;-0.3874686254050982;0.9093964178287262;0.5573124869109324
37.097262;0.3749644920458025;-0.3959264840924157;0.3608283819710446;0.4256705435343826;0.9772064097466282;1.0;10.0;0.375068;-0.356395;0.0;0.3750500617136258;-0.3416065193353482;0.4125477343888789;0.3757637991841351;0.3750497837843466;-0.3883159622905444;0.9091094944645924;0.558026207203416
37.282601;0.3749656389551139;-0.3967653751583694;0.3608191617950839;0.4265893558954497;0.9770845717493548;1.0;10.0;0.375068;-0.356395;0.0;0.3750503197756237;-0.3423097235638374;0.412674333354148;0.3766523639954665;0.3750506572105748;-0.3891348418425164;0.90882905457554;0.5587211786292906
37.46794;0.3749659674814752;-0.3975805924006338;0.360809394616393;0.427476506605381;0.9769675900976318;1.0;10.0;0.375068;-0.356395;0.0;0.3750508571298631;-0.3429912327534181;0.412797784056902;0.3775167142315946;0.3750502515189612;-0.3899297282693861;0.9085593842971004;0.559393171623305
37.653279;0.3749659287783956;-0.3983673181732796;0.360800374111541;0.4283376258592703;0.9768547103999872;1.0;10.0;0.375068;-0.356395;0.0;0.3750516007830868;-0.3436521356691283;0.4129182542400762;0.3783507899998853;0.3750516531728331;-0.3906994728192699;0.9082977356378096;0.5600457003016365
37.838618;0.3749662152080922;-0.3991314485318752;0.3607922438996315;0.4291747821940466;0.976743480265346;1.0;10.0;0.375068;-0.356395;0.0;0.3750521602808236;-0.3442919431177975;0.4130335464816836;0.3791623995800841;0.3750521456169947;-0.3914466198625205;0.9080452068849506;0.5606795762228649
38.023957;0.3749661474495236;-0.3998699173527617;0.3607843151789395;0.42998388529761;0.9766363284199384;1.0;10.0;0.375068;-0.356395;0.0;0.3750523131843761;-0.3449123002899963;0.4131468721898277;0.3799488531625154;0.3750528756062214;-0.3921693558020974;0.9077989480421814;0.5612925634481252
38.209296;0.3749664412004886;-0.4005870586183693;0.3607750451969993;0.4307675904144959;0.9765302529392518;1.0;10.0;0.375068;-0.356395;0.0;0.375052212437191;-0.3455128718765478;0.4132558683545839;0.3807080080101061;0.3750528088988815;-0.3928685517740485;0.9075597823142576;0.5618892990172868
38.394635;0.3749679471047409;-0.4012818795724658;0.3607669447644559;0.4315274997080153;0.9764306280442234;1.0;10.0;0.375068;-0.356395;0.0;0.3750536433426661;-0.3460926202823134;0.4133625146376663;0.381446660128646;0.375053611842813;-0.3935502749023356;0.907327834018081;0.562467282781109
38.765313;0.3749679663088756;-0.4026093320425265;0.3607512955754952;0.4329830840998738;0.9762387550505384;1.0;10.0;0.375068;-0.356395;0.0;0.3750547400134434;-0.3472047680851535;0.4135645715366333;0.3828574861379814;0.375054572706431;-0.3948462770482253;0.906886401959674;0.5635735576773979
39.098923;0.3749682882390915;-0.4037368986045476;0.3607379830079814;0.434215589516198;0.9760754086424136;1.0;10.0;0.375068;-0.356395;0.0;0.3750557142152202;-0.3481460966424684;0.4137359863471229;0.3840527584580138;0.3750552539356841;-0.3959460802478058;0.9065105255348374;0.5645124750296359
39.432533;0.3749690126737615;-0.4048015938425811;0.3607254395518223;0.4353820615461996;0.9759193896611644;1.0;10.0;0.375068;-0.356395;0.0;0.3750556781289021;-0.3490339113353483;0.4138987741466096;0.3851842344489247;0.3750554788145957;-0.3969843613712444;0.9061558822462792;0.5654022029079201
39.766143;0.374970045299027;-0.4058065104032208;0.3607131581658527;0.436482767453096;0.9757737830456432;1.0;10.0;0.375068;-0.356395;0.0;0.3750568032295285;-0.3498741343028563;0.4140515038889931;0.3862534756951242;0.3750565901572498;-0.3979684524267283;0.9058220485779902;0.566242670830289
40.099753;0.3749693617106992;-0.4067571944301338;0.3607020717736056;0.4375245828780833;0.9756362859030376;1.0;10.0;0.375068;-0.356395;0.0;0.3750572428068004;-0.3506685137530876;0.4141973979678075;0.387266101947863;0.3750577289340139;-0.3988967974906115;0.9055062533336304;0.5670398915910558
40.433364;0.3749694985212303;-0.4076553830734743;0.3606915300886633;0.4385125612486099;0.9755038503622662;1.0;10.0;0.375068;-0.356395;0.0;0.3750573192936881;-0.3514179680032437;0.4143355208618147;0.3882216011098832;0.3750578603697016;-0.3997754742913397;0.9052060714940464;0.5677959021813159
40.766974;0.3749702217798626;-0.4085072215904676;0.360681804842946;0.4394446224006316;0.9753809797209348;1.0;10.0;0.375068;-0.356395;0.0;0.3750592156795357;-0.3521246985034658;0.414466175890927;0.3891280119804536;0.3750581753674688;-0.4006059121771925;0.9049212648454792;0.5685098199301254
41.100584;0.3749707707096493;-0.4093097301576726;0.3606713485881163;0.4403254955565585;0.9752634746722112;1.0;10.0;0.375068;-0.356395;0.0;0.3750595585453068;-0.3527948281948971;0.4145906322464935;0.389982541967891;0.3750596308912751;-0.4013898674944847;0.9046540585888015;0.5691839529353105
41.434194;0.3749704708311621;-0.4100695584801971;0.3606629316905232;0.4411595085576119;0.9751531915928648;1.0;10.0;0.375068;-0.356395;0.0;0.3750596341912871;-0.3534266776979156;0.4147068626711674;0.3907902853309126;0.3750595460169639;-0.4021319430740914;0.9044011837804836;0.5698234063506139
41.767804;0.3749720777861992;-0.4107870444333394;0.3606543183573626;0.4419477961341222;0.9750498965435072;1.0;10.0;0.375068;-0.356395;0.0;0.3750606676858813;-0.3540264222410231;0.4148169962301404;0.3915549240734878;0.3750602940640018;-0.4028326189188353;0.9041608894406572;0.5704277445054785
42.101414;0.3749716654710184;-0.4114672407396871;0.3606459566108727;0.4426936616996518;0.9749509769298884;1.0;10.0;0.375068;-0.356395;0.0;0.3750611540236004;-0.3545904222731284;0.4149215024709442;0.3922791768942908;0.3750610142111926;-0.4034956984049236;0.903933437660888;0.5710000402197368
42.435025;0.3749714092143783;-0.4121078355850595;0.3606381191443892;0.4433965759590692;0.9748568088072196;1.0;10.0;0.375068;-0.356395;0.0;0.3750608146622784;-0.3551231805848156;0.4150207911393612;0.3929614017472397;0.3750612053042363;-0.4041218502638598;0.903719381081257;0.5715407718656251
42.768635;0.3749721940315468;-0.4127141685751544;0.3606303688209312;0.4440645940304985;0.974770137057254;1.0;10.0;0.375068;-0.356395;0.0;0.3750614470992991;-0.3556274050250573;0.4151145076756833;0.3936070532906959;0.3750619463026096;-0.404714277957131;0.903518622617234;0.5720555031655598
42.867127;0.374972717090544;-0.4128865267960668;0.3606284574047231;0.4442526293892863;0.9747439518569152;1.0;10.0;0.375068;-0.356395;0.0;0.3750615644080559;-0.3557709037533436;0.4151393530457593;0.3937924664169022;0.3750615305065731;-0.4048841347110781;0.9034612909984588;0.5721999238969485
42.867127;0.3749723361849756;-0.4128879759408407;0.3606284397817232;0.4442523877179595;0.9747429556902876;1.0;10.0;0.375068;-0.356395;0.0;0.3750619089182995;-0.355772409394162;0.4151399466544861;0.3937913332899552;0.3750619156016755;-0.4048837873709475;0.9034608808066252;0.5721991000383193
42.869459;0.3749730107223252;-0.4128915864441241;0.360628337852693;0.4442563815392137;0.9747422918200946;1.0;10.0;0.375068;-0.356395;0.0;0.3750618303056529;-0.3557737624504194;0.4151414464316087;0.3937953801557126;0.3750613587940052;-0.4048865135890122;0.903459508300855;0.5722031410526082
42.87179;0.3749722034986602;-0.4128940001790677;0.3606283791011475;0.4442616279398557;0.9747419695749836;1.0;10.0;0.375068;-0.356395;0.0;0.3750617361930836;-0.3557770931527633;0.415142803968793;0.3938004622428546;0.375061344491193;-0.4048913150781466;0.9034555169492156;0.5722060255267294
42.876454;0.374972227688601;-0.4129008681889479;0.3606291194300773;0.4442696100270257;0.9747421674787274;1.0;10.0;0.375068;-0.356395;0.0;0.3750617270411722;-0.3557833236384617;0.4151427606093084;0.3938065256174891;0.3750613633740926;-0.4048962422195654;0.9034555101538696;0.5722121440712878
42.88578;0.3749730344234036;-0.4129152183526256;0.360628617305309;0.4442822172852936;0.9747384814491457;1.0;10.0;0.375068;-0.356395;0.0;0.3750632371167982;-0.355793532530556;0.4151458185703934;0.3938194285298739;0.375062467170817;-0.40490920123293;0.9034500704123845;0.5722234442671209
42.904432;0.3749735401076652;-0.4129383654760204;0.3606288964754187;0.4443074409691931;0.9747364095115084;1.0;10.0;0.375068;-0.356395;0.0;0.3750624291464863;-0.355813970127242;0.4151496906749556;0.3938464572235557;0.3750629321977817;-0.4049323498227685;0.9034432721634768;0.572243255481834
42.941737;0.3749746769139131;-0.4129813518430779;0.3606293981494032;0.4443576630946041;0.9747288122509568;1.0;10.0;0.375068;-0.356395;0.0;0.3750642307626962;-0.3558506937317391;0.4151573451170971;0.3938905003743929;0.3750633886833215;-0.4049764627536604;0.9034271952252398;0.5722800002563804
42.979042;0.3749751151117306;-0.4130255951456821;0.3606283637287844;0.4444054914160738;0.974722985743306;1.0;10.0;0.375068;-0.356395;0.0;0.3750636612167;-0.3558857666058615;0.4151637221318227;0.393938241638718;0.3750642358588327;-0.4050181919203196;0.9034147548696826;0.5723195318004007
43.053652;0.3749749198054785;-0.4131086906232947;0.3606272279519903;0.4444975053888373;0.9747114496402632;1.0;10.0;0.375068;-0.356395;0.0;0.3750631867336867;-0.3559564514526689;0.4151774535602659;0.3940287707990664;0.3750636942824523;-0.4050999156889035;0.9033852644114688;0.5723900065143774
43.128262;0.3749741608549606;-0.4131892967038091;0.360626704097434;0.444585911649878;0.9746994137491112;1.0;10.0;0.375068;-0.356395;0.0;0.3750651423026551;-0.3560217359045139;0.4151906037735677;0.3941137479113436;0.375064372327364;-0.4051790924150587;0.9033592723956484;0.5724578597143632
43.202872;0.374974915994517;-0.4132677727154297;0.360626963968627;0.444671410132742;0.9746897581362468;1.0;10.0;0.375068;-0.356395;0.0;0.3750649183620806;-0.3560871436109402;0.4152024506610717;0.3941958121246781;0.3750644895639003;-0.4052537860831635;0.9033326699746682;0.572524257326969
43.352092;0.3749757037418192;-0.4134174932525404;0.3606241735341581;0.4448341409469445;0.9746671304413628;1.0;10.0;0.375068;-0.356395;0.0;0.3750647017739067;-0.356210468048988;0.41522533705234;0.394354837980775;0.3750644035768065;-0.4054001556877574;0.9032836296494332;0.5726486195666104
43.501311;0.3749757265056792;-0.4135533246455654;0.3606232030547081;0.4449864279738365;0.9746465992281008;1.0;10.0;0.375068;-0.356395;0.0;0.3750645060690435;-0.3563256769038236;0.4152464098868631;0.3945027086070502;0.3750650944896007;-0.4055336320353189;0.9032378553914336;0.5727662654817216
43.650531;0.3749753831819382;-0.4136834094434291;0.3606215209686863;0.445126853657966;0.9746290829586378;1.0;10.0;0.375068;-0.356395;0.0;0.3750658309426289;-0.3564320816414517;0.4152671078793967;0.3946394545151842;0.3750661623745674;-0.4056595715051039;0.9031929406362526;0.5728756389990098
43.948971;0.3749770727429369;-0.4139084575375477;0.3606195545756783;0.4453778823356326;0.9745951359678448;1.0;10.0;0.375068;-0.356395;0.0;0.3750659696899198;-0.3566205256319201;0.4153016624260391;0.3948800342038762;0.3750654808633473;-0.4058793253344369;0.9031192353422012;0.5730662181522207
44.247411;0.3749767018702419;-0.4140996662932574;0.3606178999960159;0.445585974423542;0.9745665126469464;1.0;10.0;0.375068;-0.356395;0.0;0.375066159049425;-0.3567775766074688;0.4153316965255104;0.3950829814850011;0.3750671008034734;-0.4060645724431774;0.9030557273315007;0.5732282647554373
44.54585;0.37497818687561;-0.4142522402276614;0.3606154554276204;0.4457555720671363;0.974545446786617;1.0;10.0;0.375068;-0.356395;0.0;0.3750665789169682;-0.3569076394738382;0.4153564849433962;0.3952475154029675;0.3750663739591247;-0.4062164994492946;0.9030018613591448;0.573358205267636
44.84429;0.3749774874928789;-0.4143784988274459;0.360614266225433;0.4458929176874778;0.974525722654754;1.0;10.0;0.375068;-0.356395;0.0;0.3750677295781286;-0.3570109977077189;0.4153761840296268;0.395381773842683;0.3750675908766892;-0.406338349026714;0.9029601014562072;0.5734661596904235
45.142729;0.3749771908774538;-0.4144784375108145;0.3606142819797447;0.4459994193235804;0.9745104541389378;1.0;10.0;0.375068;-0.356395;0.0;0.3750679081382677;-0.3570919633246888;0.4153907929852342;0.3954861284700311;0.3750678719292686;-0.4064351938209324;0.9029274166351652;0.5735488213660197
45.441169;0.3749783992590295;-0.4145519403631625;0.360614123253368;0.4460834028989722;0.9745004074435608;1.0;10.0;0.375068;-0.356395;0.0;0.375067488372681;-0.3571531863385878;0.4154031572370566;0.3955650507407732;0.3750671567178286;-0.406507597136759;0.902902956720474;0.573613004629936
45.739609;0.374978903690116;-0.414605856186245;0.3606132867114446;0.4461425381875788;0.9744919390887394;1.0;10.0;0.375068;-0.356395;0.0;0.3750681587571036;-0.3571988102650438;0.4154123482625613;0.3956225413031549;0.3750682692969385;-0.4065599271159394;0.9028858574721568;0.5736596368515796
46.038048;0.3749781908526879;-0.4146395220661683;0.3606133716377461;0.4461800907387145;0.9744876896967676;1.0;10.0;0.375068;-0.356395;0.0;0.3750689785265074;-0.3572257867701255;0.4154170729828788;0.3956603703781832;0.3750687563914725;-0.4065956022113464;0.9028748611758338;0.5736864534515316
46.336488;0.3749788309757931;-0.4146581080861465;0.3606125064951649;0.4462006605713618;0.9744843545623572;1.0;10.0;0.375068;-0.356395;0.0;0.3750684089922909;-0.3572432700500439;0.4154202367650723;0.3956797432080624;0.3750692180984942;-0.4066131281042717;0.902866971295766;0.5737039558759583
46.634927;0.3749788192551025;-0.4146624035665749;0.3606131947417174;0.4462069201488332;0.9744842567509922;1.0;10.0;0.375068;-0.356395;0.0;0.3750690983955392;-0.357247083919837;0.4154211638621315;0.3956838426529245;0.3750686291438218;-0.4066165826479246;0.9028677347151596;0.5737066668554095
46.933367;0.374980181368791;-0.4146575530443324;0.3606122682293031;0.446199032589948;0.974485426665351;1.0;10.0;0.375068;-0.356395;0.0;0.3750690272810854;-0.3572414222768646;0.4154205997049004;0.3956774614741143;0.3750686698554792;-0.4066095801081549;0.9028677107690636;0.5737006548638885
47.231807;0.3749798215504188;-0.4146405694479682;0.3606133738271566;0.4461776196273675;0.9744867074793978;1.0;10.0;0.375068;-0.356395;0.0;0.3750696059379971;-0.3572260085191737;0.4154184193155258;0.3956584456675411;0.3750697659618588;-0.4065943871508312;0.902874112843852;0.5736870499790011
47.530246;0.3749799867956402;-0.4146141773153661;0.3606141540123713;0.4461513593180731;0.9744914140201182;1.0;10.0;0.375068;-0.356395;0.0;0.3750701657967053;-0.3572047290287309;0.4154135816527785;0.3956317369956327;0.3750699539156819;-0.4065697324980279;0.9028838834960712;0.5736659988929218
47.828686;0.3749791874240486;-0.4145824297379881;0.3606134132105378;0.4461174556818551;0.9744980992904496;1.0;10.0;0.375068;-0.356395;0.0;0.3750693617285913;-0.3571801639926577;0.4154093071698843;0.3955974336435538;0.3750696245695716;-0.406538152909759;0.9028932467549878;0.5736381355075975
48.127126;0.3749800986603625;-0.4145456106883703;0.3606143247727046;0.4460766238384469;0.974501891240766;1.0;10.0;0.375068;-0.356395;0.0;0.3750699456235074;-0.3571489190717293;0.415403776576073;0.3955575672385452;0.3750693880261363;-0.4065010598554497;0.902906818133896;0.5736075622042462
48.425565;0.3749798154229035;-0.4145046145723014;0.3606162371880891;0.446031829175769;0.9745082558526704;1.0;10.0;0.375068;-0.356395;0.0;0.3750696045551547;-0.3571146711762987;0.415396596531957;0.3955153160232827;0.3750701181992955;-0.4064624822490558;0.902920616228979;0.5735739354482714
49.022444;0.3749791529894844;-0.4144149168794874;0.3606164299831693;0.4459317393742016;0.9745203482539012;1.0;10.0;0.375068;-0.356395;0.0;0.3750697399657914;-0.3570397744504994;0.4153835956596802;0.3954178242062903;0.3750691837496458;-0.4063727887663576;0.9029511873128332;0.5734964005574722
49.559636;0.3749795807064917;-0.4143296834494884;0.3606182029014153;0.4458387385390756;0.974533395541014;1.0;10.0;0.375068;-0.356395;0.0;0.3750696332601965;-0.3569690628960272;0.4153704252014393;0.3953281782666522;0.3750702422457279;-0.406290597562755;0.9029769614074662;0.5734250495845129
50.096827;0.3749794404633583;-0.4142420807781504;0.3606187322094737;0.4457427026547369;0.974545798398001;1.0;10.0;0.375068;-0.356395;0.0;0.3750692691962653;-0.3568963614432573;0.4153565036587585;0.3952346456822441;0.3750696534370654;-0.4062045962911596;0.9030064156890286;0.5733517401787053
50.634018;0.3749799391308174;-0.4141576201404621;0.360619960224961;0.4456500327812406;0.9745577335235536;1.0;10.0;0.375068;-0.356395;0.0;0.3750701969149646;-0.3568272697900421;0.4153435850940132;0.3951446444434631;0.375069316576706;-0.4061233389464246;0.9030346460432082;0.5732797389703717
51.17121;0.3749794086309641;-0.4140788304787759;0.3606201570292081;0.4455622806126635;0.9745696634975716;1.0;10.0;0.375068;-0.356395;0.0;0.3750699208180105;-0.3567606597543407;0.4153312511900329;0.3950610105167745;0.3750692892526255;-0.4060449381624795;0.9030623024124298;0.5732132176112567
51.708401;0.3749798041853157;-0.4140042822172713;0.3606214065787438;0.4454827485725611;0.9745810012157398;1.0;10.0;0.375068;-0.356395;0.0;0.3750700602256936;-0.3566979888449931;0.4153203966225751;0.3949812902468747;0.3750699015877872;-0.4059736138047101;0.9030870836680144;0.573151594157642
52.245592;0.3749802034356678;-0.4139372493735694;0.3606223233133974;0.4454067278396455;0.974590774312749;1.0;10.0;0.375068;-0.356395;0.0;0.3750696818861731;-0.3566436804007342;0.4153100560157222;0.3949091812635708;0.3750694627467972;-0.4059083791574687;0.9031093562557267;0.5730924191150734
52.782783;0.3749798271636074;-0.4138771737715289;0.3606222886550703;0.4453426468707082;0.9745980495168411;1.0;10.0;0.375068;-0.356395;0.0;0.3750700863287776;-0.3565926606196883;0.4153003400800062;0.3948465047973392;0.3750698256414109;-0.4058490278209561;0.903129788970244;0.5730423779048982
53.319975;0.3749796897682641;-0.4138248507867191;0.3606236137930149;0.4452835412285761;0.9746058488672028;1.0;10.0;0.375068;-0.356395;0.0;0.3750694708143825;-0.3565501992499061;0.4152930761747432;0.3947885118152857;0.3750700266487641;-0.4057985161740514;0.9031480751416692;0.5729980492348287
54.319975;0.3749792645529057;-0.4137461612252291;0.3606242677668799;0.4451972016898167;0.9746193127925428;1.0;10.0;0.375068;-0.356395;0.0;0.3750701660044667;-0.3564827672980702;0.4152794465043475;0.3947054522334269;0.3750698700920931;-0.4057204919413451;0.903172256303327;0.572931903309345
55.319975;0.3749793396084814;-0.4136880565194938;0.3606260587506259;0.4451329873974421;0.9746263601774084;1.0;10.0;0.375068;-0.356395;0.0;0.375068927557354;-0.3564364600404773;0.4152715766012819;0.3946457166019346;0.3750682371677567;-0.4056652042278524;0.903193227694345;0.5728822576842462
56.319975;0.3749793699520344;-0.4136490965625252;0.3606252019483905;0.4450913572034979;0.9746327691474445;1.0;10.0;0.375068;-0.356395;0.0;0.3750683600385381;-0.3564044451655811;0.4152666138301009;0.394602378692622;0.3750683336362544;-0.4056268311595881;0.9032035892818622;0.5728490926581039
57.319975;0.3749796997306895;-0.4136241394592668;0.3606262165469869;0.4450635752906857;0.9746370797277558;1.0;10.0;0.375068;-0.356395;0.0;0.3750684993094971;-0.3563844375579881;0.4152620625090886;0.3945756423772834;0.3750682810579926;-0.4056025147952824;0.9032140946716536;0.5728285590885632
58.319975;0.3749797618442942;-0.4136108035391685;0.360626148735218;0.4450507447252825;0.9746370713912468;1.0;10.0;0.375068;-0.356395;0.0;0.3750685664855475;-0.3563728541836968;0.4152601089653287;0.394562660270031;0.37506924227183;-0.4055904195189067;0.903216490306773;0.5728178120543514
59.319975;0.3749799047676502;-0.4136052572714889;0.3606261709977054;0.4450424724134558;0.9746376671586124;1.0;10.0;0.375068;-0.356395;0.0;0.3750687632239564;-0.3563684575287607;0.4152590589139671;0.394557032028843;0.3750689884879088;-0.4055859105507968;0.9032184572259008;0.5728134347697652
60.319975;0.3749801234289477;-0.4136058182586437;0.3606270720874347;0.4450438597029127;0.974637443883238;1.0;10.0;0.375068;-0.356395;0.0;0.3750690957869566;-0.3563685521490423;0.4152588151611489;0.3945572044026307;0.3750691627424419;-0.4055849219789001;0.9032209391083724;0.572812365009292
61.319975;0.3749796643797181;-0.4136103237244067;0.360625333946945;0.4450462942758267;0.9746377713199538;1.0;10.0;0.375068;-0.356395;0.0;0.3750684328329394;-0.3563706681670223;0.4152592839151728;0.3945618381423919;0.3750683276055466;-0.4055889732688725;0.9032197959878177;0.5728148070992054
62.319975;0.3749791701781597;-0.4136126950828348;0.3606253475167116;0.4450515625489803;0.9746364716508836;1.0;10.0;0.375068;-0.356395;0.0;0.3750692184162973;-0.3563740787907434;0.4152603177134929;0.3945660905706901;0.3750691965370383;-0.4055916789374825;0.9032159371645304;0.5728195649196787
63.319975;0.3749795847751624;-0.4136185055514407;0.3606260282648392;0.4450574902136318;0.974637936194418;1.0;10.0;0.375068;-0.356395;0.0;0.3750691930009749;-0.3563784735805306;0.4152613966739122;0.3945715776726904;0.3750685703543697;-0.4055974986437486;0.9032172189890684;0.5728232457676964
64.319975;0.3749799965976277;-0.4136242846698657;0.3606256709627306;0.4450630081545503;0.9746348388682334;1.0;10.0;0.375068;-0.356395;0.0;0.3750688461048677;-0.3563825106211211;0.4152603090140195;0.3945747823759788;0.3750689725821693;-0.4056003560689016;0.9032142063736108;0.5728264314451602
65.319975;0.374979700664711;-0.4136270336455632;0.3606251971371358;0.4450657949688417;0.974636846405218;1.0;10.0;0.375068;-0.356395;0.0;0.3750686558513312;-0.3563855169581713;0.4152612103853709;0.3945790521415444;0.3750688101128078;-0.4056045315018816;0.9032128184331084;0.5728300689910798
66.319975;0.3749797033688394;-0.4136314757046219;0.3606260903277649;0.4450707210718256;0.9746334553669967;1.0;10.0;0.375068;-0.356395;0.0;0.3750687733919619;-0.3563896213922056;0.4152629553341389;0.3945829854682959;0.3750691275065546;-0.405610159807578;0.9032128574995386;0.5728338005411251
67.319975;0.3749793751210099;-0.4136344402771968;0.3606260555711789;0.4450731743250136;0.974635043806448;1.0;10.0;0.375068;-0.356395;0.0;0.3750690816185406;-0.356391241279279;0.4152636785310803;0.3945854237876069;0.375069089356803;-0.405611912718308;0.903209933593487;0.5728372793571043
68.319975;0.3749792830897112;-0.4136358438508729;0.3606255296733466;0.445076603979383;0.9746345997628136;1.0;10.0;0.375068;-0.356395;0.0;0.3750690039785285;-0.3563934224485501;0.4152635509033022;0.3945889974956578;0.3750689419917922;-0.4056137117850538;0.9032110669912472;0.5728386244458442
69.319975;0.3749794611468483;-0.4136361960834772;0.3606255569311767;0.4450774811873562;0.9746350448813192;1.0;10.0;0.375068;-0.356395;0.0;0.3750687290602705;-0.3563926549924153;0.4152626241226742;0.3945894419997937;0.375068899352643;-0.405613340785487;0.9032110343006686;0.5728394330947353
70.319975;0.3749799367611043;-0.4136384217052996;0.3606259204285739;0.4450763995048037;0.974633271213568;1.0;10.0;0.375068;-0.356395;0.0;0.3750683425952553;-0.3563945945743841;0.4152639514574674;0.3945896759575021;0.3750686202857002;-0.4056142493997322;0.903210244074857;0.5728397396265802
71.319975;0.374979187840077;-0.4136374486643069;0.3606256450875773;0.4450781906874241;0.9746346463868052;1.0;10.0;0.375068;-0.356395;0.0;0.375069108294105;-0.3563941019064007;0.4152634486604388;0.3945915203209438;0.37506828254695;-0.4056159758028901;0.9032081488637104;0.572840476574993
72.319975;0.3749800809763428;-0.4136374566164739;0.3606261674298621;0.4450775749734442;0.9746341020497394;1.0;10.0;0.375068;-0.356395;0.0;0.3750687496572998;-0.3563950621411376;0.4152637028110671;0.3945916074832702;0.3750689203448465;-0.4056162523312469;0.903210190491586;0.5728389442862307
73.319975;0.374980092432002;-0.4136384691014455;0.3606258132767773;0.4450783517146948;0.9746351690230236;1.0;10.0;0.375068;-0.356395;0.0;0.3750682839595526;-0.3563948571425647;0.4152647628577068;0.3945902822764361;0.3750682881160816;-0.4056151874698783;0.903208200051438;0.5728390725170286
74.319975;0.3749800131841914;-0.4136364102450675;0.3606258777054842;0.4450790917272001;0.974635009333764;1.0;10.0;0.375068;-0.356395;0.0;0.3750691267236228;-0.3563938840773155;0.4152636206415874;0.3945909336079813;0.3750685679556905;-0.4056159045153297;0.9032075230929704;0.57283886623795
75.319975;0.3749802106819777;-0.4136367432941937;0.3606257729530314;0.4450780391935175;0.9746334853495772;1.0;10.0;0.375068;-0.356395;0.0;0.3750686762550493;-0.3563939257414326;0.4152637823019012;0.3945898510918345;0.3750685115109231;-0.405614758020588;0.9032087363267196;0.5728404007705348
76.319975;0.374979610290105;-0.4136373028644103;0.3606258688977078;0.4450780510035838;0.9746352405287714;1.0;10.0;0.375068;-0.356395;0.0;0.3750685064230645;-0.3563933215527468;0.4152643254211755;0.3945905394694087;0.3750683909147894;-0.4056144918588287;0.9032079779294576;0.5728398398670245
77.319975;0.3749795640967555;-0.4136368281621118;0.3606261070541426;0.4450765431315817;0.9746341450386078;1.0;10.0;0.375068;-0.356395;0.0;0.3750691587453283;-0.3563941591868246;0.415263603761115;0.3945918092715477;0.375068247383489;-0.4056147930800379;0.9032090498957734;0.572838905342001
78.319975;0.3749794136931144;-0.4136372546235295;0.3606254686984255;0.4450786406426804;0.9746329395494384;1.0;10.0;0.375068;-0.356395;0.0;0.3750682921916058;-0.356394591086536;0.4152639287147838;0.3945897681628543;0.3750690567902541;-0.4056144323129113;0.90320923967734;0.5728380944590241
79.319975;0.374979692022669;-0.4136351890403425;0.3606259928116189;0.4450781478140562;0.97463360103589;1.0;10.0;0.375068;-0.356395;0.0;0.3750690000716179;-0.3563930345157308;0.4152639785652889;0.3945901667034622;0.3750682745816933;-0.4056158154652942;0.903208580509086;0.5728395749692226
80.319975;0.3749801595450395;-0.4136375432460618;0.360625718625338;0.4450768183553121;0.9746330085483408;1.0;10.0;0.375068;-0.356395;0.0;0.3750682699482758;-0.3563931290067584;0.4152635137826633;0.3945887974408021;0.3750691203670062;-0.4056155325925919;0.903209878473462;0.5728380385825014
81.319975;0.3749797098501733;-0.413637539961058;0.3606256390224452;0.4450782953859937;0.974635151524652;1.0;10.0;0.375068;-0.356395;0.0;0.375068183621861;-0.3563941537620052;0.4152630407315922;0.3945902731825392;0.3750688585115915;-0.4056139145325503;0.903211263660988;0.5728383926792857
82.319975;0.374979849665144;-0.4136358250020653;0.3606255603755683;0.4450759428652576;0.9746346649534644;1.0;10.0;0.375068;-0.356395;0.0;0.3750688825060256;-0.3563934249326931;0.4152635061604103;0.3945905199546649;0.3750688417404011;-0.4056143839266967;0.9032102676754392;0.5728380627769836
83.319975;0.3749796127384617;-0.4136357153097035;0.3606256752714739;0.4450758406375577;0.9746330449429492;1.0;10.0;0.375068;-0.356395;0.0;0.3750685232496725;-0.3563933177421194;0.4152624626706018;0.3945907462520734;0.3750681915796472;-0.4056147226610996;0.9032105206722604;0.5728380279382047
84.319975;0.3749793066294135;-0.4136356681731929;0.3606255658448036;0.4450758495818498;0.9746346365017928;1.0;10.0;0.375068;-0.356395;0.0;0.3750685287022212;-0.3563927561633623;0.4152636177562351;0.3945905116424555;0.3750688516093143;-0.4056154608026408;0.9032087974910914;0.5728373196124961
85.319975;0.374980034085661;-0.4136357452149843;0.3606256901139181;0.4450766076413319;0.9746340111426494;1.0;10.0;0.375068;-0.356395;0.0;0.3750691702706563;-0.3563945337145693;0.4152637958076074;0.3945906892622772;0.3750688638140524;-0.4056153706063941;0.9032095509528164;0.5728396421549371
86.319975;0.3749798731770107;-0.4136368639722568;0.3606259107371136;0.4450754227233493;0.9746330949871478;1.0;10.0;0.375068;-0.356395;0.0;0.375068640269531;-0.3563935458747451;0.4152623196097541;0.3945904211240763;0.37506897984155;-0.4056135276338301;0.9032106110814828;0.5728395506838522
87.319975;0.3749795287000488;-0.4136372723638761;0.3606257971290913;0.4450770705154278;0.9746346024261736;1.0;10.0;0.375068;-0.356395;0.0;0.3750684840382394;-0.3563929552947719;0.4152637393761663;0.3945898861553465;0.3750689490952942;-0.4056142523123536;0.9032106975900608;0.5728373310770791
88.319975;0.3749802055386367;-0.4136353650671147;0.3606252586186968;0.4450762339746648;0.9746336703437748;1.0;10.0;0.375068;-0.356395;0.0;0.3750685923613945;-0.3563925755863611;0.4152637400603706;0.3945904491335763;0.3750681726483485;-0.405614827812559;0.9032112475488142;0.5728383712864628
89.319975;0.3749801638317362;-0.4136376590209746;0.3606254014718579;0.4450758555806218;0.97463262732509;1.0;10.0;0.375068;-0.356395;0.0;0.3750688845697497;-0.3563931507948841;0.4152634912239266;0.3945894040170354;0.3750684472205755;-0.4056136399846823;0.903210581259254;0.572838564808875
90.319975;0.374979741498304;-0.4136367729927254;0.3606263036740321;0.4450760204827889;0.97463286518683;1.0;10.0;0.375068;-0.356395;0.0;0.3750683132467798;-0.3563939724421349;0.4152622327702731;0.3945900748820073;0.3750687748556323;-0.4056151025357329;0.9032109926293492;0.572837323051619
91.319975;0.3749793683090612;-0.4136355257998395;0.3606262817664512;0.4450778314886487;0.9746350896314604;1.0;10.0;0.375068;-0.356395;0.0;0.3750682411276657;-0.3563929649950157;0.4152634826000447;0.39458959842948;0.3750686268798552;-0.405613929803265;0.9032089891781376;0.5728394103770472
92.319975;0.3749792760896319;-0.413637362792974;0.3606256563527679;0.4450774771203885;0.9746340995034326;1.0;10.0;0.375068;-0.356395;0.0;0.3750687489569067;-0.3563934755278087;0.4152630592857499;0.3945893059227854;0.3750684197024046;-0.4056146727618349;0.9032084582273662;0.5728390151070862
93.319975;0.3749800786642945;-0.4136362913392175;0.3606259891068325;0.4450767783271795;0.9746335194635576;1.0;10.0;0.375068;-0.356395;0.0;0.3750691709597376;-0.3563946032304839;0.4152622866183006;0.3945892414165646;0.3750687320689913;-0.405613439944883;0.903209109954118;0.5728379333456584
94.319975;0.3749791742421687;-0.4136365972220233;0.360625477962357;0.445075753451962;0.974633497432738;1.0;10.0;0.375068;-0.356395;0.0;0.3750691522301378;-0.3563944521571012;0.4152629392582249;0.3945907345912158;0.3750689884344532;-0.4056142148267061;0.903210967013914;0.5728397113810008
95.319975;0.3749798190650722;-0.413636012528381;0.3606257349735987;0.4450776692503666;0.9746342589900632;1.0;10.0;0.375068;-0.356395;0.0;0.3750684173695109;-0.3563929447946016;0.4152629178966162;0.394589700598949;0.3750681907557802;-0.4056152593796504;0.9032094115851989;0.5728390499255744
96.319975;0.3749794466792849;-0.4136357459994453;0.3606257311913547;0.4450759138389993;0.9746330513958832;1.0;10.0;0.375068;-0.356395;0.0;0.3750681911195699;-0.3563945400106315;0.415263567100559;0.3945887521124672;0.3750688604812631;-0.4056145418739597;0.903209296654896;0.5728386702443944
97.319975;0.3749791808366008;-0.4136360533918495;0.3606257059240737;0.4450760069651823;0.9746341001546897;1.0;10.0;0.375068;-0.356395;0.0;0.3750681428198087;-0.3563940734897446;0.4152637207141614;0.394590548552415;0.3750688713243923;-0.4056137186018978;0.9032087934348518;0.572839406433537
98.319975;0.3749801591854018;-0.4136373713150374;0.3606254913793731;0.4450780007233496;0.9746342656268292;1.0;10.0;0.375068;-0.356395;0.0;0.375068586420879;-0.3563931333052471;0.4152630652218978;0.3945900379416124;0.3750692065533602;-0.4056133067580039;0.9032101645859382;0.5728387285682436
99.319975;0.3749797827132028;-0.4136361726721131;0.3606254884776036;0.4450768093485039;0.974634647448414;1.0;10.0;0.375068;-0.356395;0.0;0.3750687072381793;-0.3563932090706093;0.4152632049470074;0.3945908056750233;0.3750691497646176;-0.4056153893547441;0.903210725532096;0.5728396023367796
99.99998;0.3749801699198454;-0.413637528463376;0.3606257598854452;0.4450764781276191;0.9746330939024408;1.0;10.0;0.375068;-0.356395;0.0;0.37506826105419;-0.356394687611241;0.4152635834689809;0.3945897351309406;0.3750691822466909;-0.4056140122117417;0.9032104420366877;0.572839372021586
99.99998;0.3749791832567433;-0.4136359543744364;0.360625448475286;0.4450773739647812;0.9746338898970316;1.0;10.0;0.375068;-0.356395;0.0;0.3750684207655456;-0.3563936626331819;0.4152626649975985;0.3945890096868774;0.3750691641038825;-0.4056139029094677;0.903209205412837;0.5728386050469926
99.99998;0.3749802001410549;-0.4136366396897999;0.3606252227628859;0.4450779316015127;0.974634500295966;1.0;10.0;0.375068;-0.356395;0.0;0.3750682621421701;-0.3563942482521218;0.4152627947847182;0.3945892870011885;0.3750682269758918;-0.4056139345686076;0.9032097905426516;0.572839487092363
99.99998;0.3749798528387381;-0.4136359788307269;0.3606258517509167;0.4450779092902215;0.9746333914384664;1.0;10.0;0.375068;-0.356395;0.0;0.3750688776585694;-0.3563946605654647;0.4152628129021309;0.3945887729142438;0.3750687513280537;-0.4056144869370074;0.9032099194969744;0.5728393399005359
99.99998;0.3749800127152848;-0.4136363399093689;0.3606263480925486;0.4450765669067131;0.9746349623495312;1.0;10.0;0.375068;-0.356395;0.0;0.3750689890660592;-0.3563932059673113;0.415262720090318;0.3945898966103394;0.375068187499013;-0.405615308752033;0.9032094707145544;0.5728382696132377
99.99998;0.3749798931816366;-0.4136357050772475;0.3606251860972451;0.4450771998816211;0.9746340600216522;1.0;10.0;0.375068;-0.356395;0.0;0.3750689187745738;-0.3563930438184953;0.4152622419067295;0.3945888422975517;0.3750682925636802;-0.4056134176355017;0.9032086228697016;0.5728378326604672
99.99998;0.3749792036484474;-0.4136360939761837;0.3606258897966988;0.4450768876088741;0.97463258585278;1.0;10.0;0.375068;-0.356395;0.0;0.3750685589153905;-0.3563945789429049;0.4152630099661437;0.3945884125381881;0.3750682596604819;-0.4056141623319264;0.9032102761268268;0.5728382046584148
99.999981;0.374979926181839;-0.4136351711848033;0.3606262061966981;0.4450761074981678;0.9746342935779984;1.0;10.0;0.375068;-0.356395;0.0;0.3750682287970161;-0.3563934337540443;0.4152633378777927;0.3945899441888267;0.3750683478868918;-0.4056133822646376;0.9032103730835124;0.5728393902715518
99.999981;0.3749795319248105;-0.4136365654367674;0.3606261184608018;0.4450760202364656;0.974634976358898;1.0;10.0;0.375068;-0.356395;0.0;0.3750685200512909;-0.3563941459348535;0.4152628046933747;0.3945900823477863;0.3750681839512162;-0.4056155936741221;0.9032112131301236;0.5728379319060316
99.999983;0.3749795008946179;-0.4136371134752775;0.3606262729353701;0.4450765603880051;0.9746346861302002;1.0;10.0;0.375068;-0.356395;0.0;0.3750691738352145;-0.356393717836574;0.4152623922493405;0.3945902723909764;0.3750684283734408;-0.4056150675318077;0.903209601176318;0.5728373408441736
99.999985;0.3749798921092407;-0.4136373567209099;0.3606262349793815;0.4450770810281971;0.9746348103932588;1.0;10.0;0.375068;-0.356395;0.0;0.3750684003754734;-0.3563929254317772;0.4152625079387223;0.3945906013884993;0.3750682983973512;-0.4056154736764657;0.9032090827651568;0.5728375194722733
99.99999;0.3749793587824688;-0.4136362846929374;0.3606258813891362;0.4450770838824127;0.9746325304682576;1.0;10.0;0.375068;-0.356395;0.0;0.3750689390476289;-0.356394378048058;0.4152626259292059;0.3945902574881096;0.37506835787354;-0.4056152089874054;0.9032102694765676;0.5728387128707663
100.0;0.3749794161813199;-0.4136360231500937;0.3606256051601752;0.4450755154672898;0.974634773549599;1.0;10.0;0.375068;-0.356395;0.0;0.3750684268844877;-0.3563941911391864;0.4152634085763688;0.3945887065817836;0.3750688644919753;-0.4056148041890268;0.9032090867919488;0.572839535577739
