time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;InfiniteBus_infiniteBus_omegaRefPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WT4B_PInjRefPu;Wind_Turbine_WT4B_QInjRefPu;Wind_Turbine_WT4B_VRefConst1;Wind_Turbine_WT4B_injector_PInjPu;Wind_Turbine_WT4B_injector_QInjPu;Wind_Turbine_WT4B_injector_idPu;Wind_Turbine_WT4B_injector_iqPu;Wind_Turbine_WT4B_measurements_PPu;Wind_Turbine_WT4B_measurements_QPu;Wind_Turbine_WT4B_injector_UPu;Wind_Turbine_WT4B_injector_i
0.0;0.3750002654004094;0.400001381633211;0.3969205201508846;-0.3844597590087859;0.9922248584493746;1.0;10.0;0.375083;0.453268;0.0;0.3750838480407027;0.4532698920257458;0.3522946396679399;-0.4257277950636312;0.3750833270619329;0.4074663900078233;1.0646873752126549;0.5525922993899803
0.0;0.3750007779236305;0.4000010700234991;0.3969214003799435;-0.384459640697732;0.9922243440535072;1.0;10.0;0.375083;0.453268;0.0;0.3750831166539496;0.4532698176540274;0.3522946641160782;-0.4257258164541458;0.3750838124330142;0.4074660726013284;1.0646885150416692;0.552591229949025
3e-06;0.3749995553974767;0.3999942180790529;0.3969211188836062;-0.3844527807442573;0.9922226665108594;1.0;10.0;0.375083;0.453268;0.0;0.3750834904704289;0.453260839069738;0.3522947321019768;-0.4257202526700139;0.3750831556530256;0.4074589777162887;1.0646856435983303;0.5525862039498832
6e-06;0.3749984524849076;0.399984804306479;0.3969196996181141;-0.3844444998447327;0.9922213681638196;1.0;10.0;0.375083;0.453268;0.0;0.3750824755894825;0.4532519840584492;0.3522943487125158;-0.4257112370966694;0.3750828854098071;0.4074493905759622;1.0646846329552964;0.5525817936842256
1.1e-05;0.3749971202829309;0.3999706120022361;0.3969175557192121;-0.3844291998096278;0.9922202308682896;1.0;10.0;0.375083;0.453268;0.0;0.3750804083609557;0.4532329580311438;0.3522947709846151;-0.4256974674629846;0.3750806098052722;0.4074334771788366;1.0646796269486505;0.5525688202584511
2.3e-05;0.374993390028447;0.3999376997625322;0.3969151147490946;-0.3844010514338309;0.9922145161605226;1.0;10.0;0.375083;0.453268;0.0;0.3750773860363401;0.4531983946086892;0.3522943961030178;-0.4256679428782019;0.3750778067341485;0.4074028326269704;1.0646709987822125;0.5525461820967064
4.5e-05;0.3749872493815544;0.3998748675983474;0.396908366610745;-0.3843404172263212;0.9922079847726598;1.0;10.0;0.375083;0.453268;0.0;0.3750701292398389;0.4531271288948895;0.3522946945353278;-0.4256066866768453;0.3750701360329299;0.4073388893940855;1.0646515161217396;0.5524993478435782
9e-05;0.374974119962265;0.3997492602367721;0.3968955199658094;-0.3842219990392468;0.9921934740187393;1.0;10.0;0.375083;0.453268;0.0;0.3750573559341176;0.4529843966181811;0.3522941108476493;-0.425488535204212;0.3750577129408883;0.4072101875310727;1.0646151647535254;0.5524087319223178
0.00018;0.3749481761760996;0.3995021414498554;0.3968722216065667;-0.3839848933968713;0.9921608401687932;1.0;10.0;0.375083;0.453268;0.0;0.3750323210996394;0.4527007208871882;0.3522942181439335;-0.4252525718236308;0.3750327646980255;0.4069574433629294;1.0645419205490532;0.5522265874761189
0.000361;0.3748987255915531;0.3990124445608461;0.3968231553647213;-0.3835177108963307;0.9920967731357484;1.0;10.0;0.375083;0.453268;0.0;0.3749818205581104;0.4521419968390128;0.352294572753821;-0.4247830348963229;0.3749816464113763;0.4064590611369416;1.064398177034424;0.5518664853049668
0.000722;0.3747995909154631;0.3980640141626264;0.3967286311162471;-0.3826114916351896;0.991976485764767;1.0;10.0;0.375083;0.453268;0.0;0.3748827924558515;0.4510581464871551;0.3522951576694326;-0.4238768576929804;0.3748822259332621;0.4054912521069245;1.0641173174339835;0.5511682390316353
0.001444;0.3746148071549138;0.3962727772990845;0.3965513983461918;-0.3809003488706429;0.9917449950349694;1.0;10.0;0.375083;0.453268;0.0;0.3746965823818453;0.4490151908316048;0.3522951774985035;-0.4221667636174042;0.3746963404954768;0.4036644446762857;1.06358663866479;0.5498557578413524
0.002165;0.3744444375556706;0.3946194951306264;0.3963881148916971;-0.3793224271595148;0.9915341746431876;1.0;10.0;0.375083;0.453268;0.0;0.3745264823839134;0.4471304503214669;0.3522974297074996;-0.4205871565393863;0.374526184741439;0.4019785931502161;1.06310007440431;0.5486434941777995
0.002887;0.3742886811721786;0.3930952122137431;0.3962389779860275;-0.3778655618422151;0.9913373241272898;1.0;10.0;0.375083;0.453268;0.0;0.3743707366471641;0.4453924206377224;0.3522995013936159;-0.4191316078018949;0.3743701525132617;0.4004233382258431;1.0626480197272357;0.5475308532362324
0.003609;0.3741468885759805;0.3916891977122397;0.3961021682892603;-0.3765215820394111;0.9911554425167398;1.0;10.0;0.375083;0.453268;0.0;0.3742271242376266;0.4437906816940893;0.3523037790688502;-0.4177870909411534;0.3742278692022994;0.3989902593567058;1.0622338243247356;0.5465039189546331
0.004331;0.3740178601910665;0.3903954124728945;0.3959791654958786;-0.37528359322001;0.9909900263355724;1.0;10.0;0.375083;0.453268;0.0;0.374098313264226;0.4423163124990007;0.3523091284659471;-0.4165492689775096;0.3740984819271858;0.3976710365938141;1.0618516876420052;0.545563419596618
0.005053;0.3739016226468908;0.3892034772047644;0.3958682847919972;-0.3741408064235156;0.9908376692772816;1.0;10.0;0.375083;0.453268;0.0;0.37398276178699;0.4409622231059293;0.3523166834136011;-0.415410485180179;0.3739828631789522;0.3964565340909906;1.0614965418743625;0.5446987496846998
0.005774;0.3737976388819627;0.3881080213098171;0.3957691058525731;-0.3730920710585771;0.990696021067973;1.0;10.0;0.375083;0.453268;0.0;0.3738778258725644;0.439716599995315;0.3523258126409191;-0.4143641106357812;0.3738777176902739;0.3953403885548313;1.061172605129489;0.543905564116854
0.006496;0.3737032161105357;0.3871014571772586;0.3956806680589159;-0.3721272534186571;0.9905657420662328;1.0;10.0;0.375083;0.453268;0.0;0.3737843409232647;0.4385708470614728;0.3523363099439879;-0.4134009894933393;0.3737841812187094;0.3943136664597598;1.060875148815566;0.5431794697241176
0.007218;0.3736218498385484;0.3861779915200876;0.3956033016434263;-0.3712419776430598;0.9904452615834762;1.0;10.0;0.375083;0.453268;0.0;0.373701520930334;0.4375212322173468;0.3523483888397835;-0.41251856064588;0.3737012392124378;0.3933713397419214;1.0606026656553105;0.5425161295712622
0.00794;0.3735483612089257;0.3853283683866081;0.3955339318894036;-0.370427366249747;0.9903364155560516;1.0;10.0;0.375083;0.453268;0.0;0.3736285375891272;0.4365575122954445;0.3523638254984919;-0.411707658852084;0.3736283484475706;0.3925081048816749;1.060352027543376;0.5419104621016751
0.008662;0.3734853445038029;0.3845528624267603;0.3954753954890445;-0.3696810891003476;0.9902383965449968;1.0;10.0;0.375083;0.453268;0.0;0.3735654501148173;0.4356761277685563;0.3523807940845209;-0.4109651518497717;0.3735655156130341;0.3917154109106783;1.0601229670014294;0.5413556888291735
0.009383;0.3734305375611617;0.3838383641895111;0.3954231699210699;-0.3689970406018468;0.9901459191402456;1.0;10.0;0.375083;0.453268;0.0;0.3735101188355075;0.434868875951227;0.352398334026027;-0.4102849193216428;0.373510741749135;0.3909900322836839;1.0599102833610288;0.5408528160744926
0.010105;0.3733836915594135;0.3831878692044104;0.3953824132270241;-0.3683709363326566;0.9900628539123378;1.0;10.0;0.375083;0.453268;0.0;0.3734636499373658;0.4341301755063076;0.352418746476283;-0.4096626716770603;0.3734631552797454;0.3903272440353744;1.0597180822623686;0.5403934479746325
0.010827;0.3733443796229865;0.3825921056210517;0.3953454502828489;-0.3677969471767309;0.9899836204053696;1.0;10.0;0.375083;0.453268;0.0;0.3734248126326;0.4334558941316981;0.3524409076218852;-0.4090938312217652;0.3734246425847567;0.3897192585301386;1.0595417024680744;0.539976948117281
0.011549;0.373312438931822;0.382045312890013;0.395317868344713;-0.3672701288416901;0.989915176064041;1.0;10.0;0.375083;0.453268;0.0;0.3733922873000807;0.432838462250705;0.3524635552109103;-0.4085730647736346;0.3733927703335918;0.3891636764329367;1.059380752223838;0.5395978254675753
0.012271;0.3732873142770226;0.3815490452406346;0.3952961227291974;-0.3667904148210202;0.9898496561899722;1.0;10.0;0.375083;0.453268;0.0;0.373366821640572;0.4322765651150964;0.3524883117077151;-0.4081003084867473;0.3733662550992771;0.3886572635269859;1.059233048262704;0.5392569165570708
0.012992;0.3732681984718976;0.3810947398816839;0.3952798622662009;-0.3663530379618746;0.9897920405722536;1.0;10.0;0.375083;0.453268;0.0;0.3733473581574589;0.4317641890522409;0.3525147132873581;-0.4076695111065659;0.3733471682065017;0.3881944619577436;1.0590993393330694;0.5389466037847701
0.013714;0.3732544898812894;0.3806801896302828;0.3952691864354384;-0.3659528086935161;0.9897383009500887;1.0;10.0;0.375083;0.453268;0.0;0.373333108921746;0.4312978117497368;0.3525421354737219;-0.407276477345313;0.3733333172813278;0.387773309725451;1.0589759032021833;0.5386668566733968
0.014436;0.373246313046114;0.3803035354611727;0.3952643553794907;-0.3655887163185382;0.9896916320778292;1.0;10.0;0.375083;0.453268;0.0;0.3733255006430477;0.4308728617575572;0.3525715467837222;-0.4069181321069425;0.373325439602573;0.3873901545338694;1.0588655617294946;0.5384149618957671
0.015158;0.373242533561978;0.3799582640370064;0.3952643374184365;-0.3652562322541647;0.9896453549672533;1.0;10.0;0.375083;0.453268;0.0;0.3733215580723014;0.4304867832058648;0.352601440925064;-0.4065909602445697;0.3733215989163172;0.387039420028;1.0587638516658924;0.5381877670403841
0.01588;0.3732421509439702;0.3796480972976636;0.3952682461545268;-0.3649542885451607;0.9896062253202348;1.0;10.0;0.375083;0.453268;0.0;0.3733213531012215;0.4301370274206438;0.352632639815081;-0.4062976138150105;0.3733212420176698;0.3867236922470493;1.0586723330875878;0.5379858441336773
0.017323;0.3732541232050218;0.379103303097452;0.3952861049453729;-0.3644251450962001;0.9895368024697058;1.0;10.0;0.375083;0.453268;0.0;0.3733338671062343;0.4295285892078891;0.3526971704896154;-0.405782783859617;0.3733332159735875;0.3861708325531463;1.0585138555713778;0.537642700294243
0.018622;0.3732763405395317;0.3786990022140402;0.3953125170173143;-0.364027710050016;0.9894857024755008;1.0;10.0;0.375083;0.453268;0.0;0.37335514249717;0.4290767009544371;0.3527575353007378;-0.4054024693664624;0.3733554260315618;0.3857573590091617;1.0583921411945072;0.537391700423371
0.019922;0.3733075109068941;0.3783580527572336;0.3953481978580505;-0.3636944640093793;0.9894427511062076;1.0;10.0;0.375083;0.453268;0.0;0.3733864532045079;0.4286991558669539;0.3528204010355583;-0.4050822859796384;0.3733861162431462;0.3854139108046919;1.0582936160459755;0.5371931753573271
0.021221;0.3733458203645953;0.3780757899672235;0.3953927348525423;-0.3634152816817275;0.9894043440735242;1.0;10.0;0.375083;0.453268;0.0;0.3734242495672501;0.428386869326067;0.3528837446738706;-0.4048192901397329;0.373424385919602;0.3851253435618507;1.0582096606971074;0.5370381359685534
0.02252;0.3733895672083393;0.3778423261705031;0.3954421475208106;-0.3631840575865775;0.9893742418403596;1.0;10.0;0.375083;0.453268;0.0;0.3734686424809699;0.428129519426805;0.3529481404138918;-0.4046025983329604;0.3734688971008451;0.3848890581327175;1.0581440573290284;0.5369153906537141
0.023819;0.3734388349188342;0.3776490148727793;0.3954946235015242;-0.3629917559458958;0.9893522610273892;1.0;10.0;0.375083;0.453268;0.0;0.3735172666718853;0.4279200855464211;0.353012170098667;-0.4044272843295859;0.3735172069814145;0.3846939958578529;1.0580850477094437;0.5368257231384379
0.025119;0.3734903086998828;0.3774890450006355;0.3955521580066602;-0.3628305699474917;0.9893297616626056;1.0;10.0;0.375083;0.453268;0.0;0.3735692047469294;0.4277489164574743;0.3530773317012733;-0.4042822004543027;0.3735693129720096;0.3845315493805422;1.0580405863906148;0.5367596401358545
0.026418;0.3735448400172089;0.3773586988049899;0.3956110674726165;-0.3626995005800397;0.9893133251076046;1.0;10.0;0.375083;0.453268;0.0;0.3736238741236628;0.427608800536866;0.3531417845294847;-0.4041629960447329;0.3736235775823981;0.3844008521376669;1.0580021824581043;0.5367115120116389
0.027717;0.3736014304969557;0.377251715241889;0.3956710500850464;-0.3625905110065045;0.9893023283388722;1.0;10.0;0.375083;0.453268;0.0;0.3736797351840829;0.4274968365339732;0.3532048912577242;-0.4040714642053194;0.3736797912908999;0.3842928494528918;1.05797205247318;0.5366838114159406
0.029016;0.3736588027007416;0.3771646340880503;0.3957327195425403;-0.3624978879366589;0.989290390003403;1.0;10.0;0.375083;0.453268;0.0;0.3737375712951359;0.4274071219502625;0.3532668680574354;-0.403993681809029;0.3737373860533532;0.384205584725332;1.0579480672335733;0.5366661941445133
0.030316;0.3737156494530669;0.3770941292471224;0.3957944205139528;-0.3624240285424081;0.9892819202845718;1.0;10.0;0.375083;0.453268;0.0;0.3737943039524499;0.4273362815730466;0.3533277849549752;-0.4039334340403605;0.3737947144297932;0.3841360170969066;1.0579279296147084;0.5366619327025366
0.031615;0.3737731407389227;0.3770364151574823;0.3958556021917185;-0.3623623004255798;0.9892733793393907;1.0;10.0;0.375083;0.453268;0.0;0.373851164734677;0.4272801471770139;0.3533871492419317;-0.4038876727190107;0.3738512274298251;0.3840786840041696;1.0579116154057635;0.5366670774538691
0.032914;0.3738301080709915;0.3769908051464153;0.3959158964717447;-0.3623116601732618;0.9892699097397192;1.0;10.0;0.375083;0.453268;0.0;0.3739084238982266;0.4272352244132886;0.3534451217741258;-0.4038487793010277;0.3739088695174164;0.3840326939989149;1.0579000650989865;0.5366761562862652
0.035513;0.3739408500100276;0.3769203693255732;0.396033600736853;-0.3622307324008366;0.989260551922893;1.0;10.0;0.375083;0.453268;0.0;0.3740195975393486;0.4271707228759875;0.3535551076236152;-0.4037985177765578;0.3740192800141933;0.3839632633047622;1.0578814704737756;0.5367093509980271
0.038111;0.3740452748648115;0.3768760622469392;0.3961453846212524;-0.3621750438413816;0.989257488365886;1.0;10.0;0.375083;0.453268;0.0;0.3741232418104633;0.42713460542743;0.3536584741151696;-0.403766182598454;0.374123265360122;0.3839188711635361;1.0578700233611222;0.5367538288282332
0.04071;0.3741436228460606;0.3768440313893445;0.3962492038741316;-0.3621333501022541;0.9892519804751952;1.0;10.0;0.375083;0.453268;0.0;0.3742215112259527;0.4271111082216289;0.3537535261494346;-0.403747577108808;0.3742211759163851;0.3838881767205476;1.0578610524121783;0.536801142307685
0.043308;0.3742333166604661;0.376819340433168;0.3963450249463409;-0.3621006447508761;0.989248909388064;1.0;10.0;0.375083;0.453268;0.0;0.374312640032818;0.4270966447257006;0.3538418606166151;-0.403735867574005;0.3743124659859475;0.3838649860708601;1.057854407818987;0.536851279807532
0.045907;0.3743163727737491;0.3768011085961512;0.3964330330730924;-0.3620731769799513;0.9892487880173282;1.0;10.0;0.375083;0.453268;0.0;0.3743945509809399;0.4270857873315797;0.3539203090074242;-0.4037262590953576;0.3743947866509425;0.3838474119309308;1.0578495884122487;0.5368962952690128
0.048505;0.3743913092120593;0.3767822307010413;0.3965118630785485;-0.3620485164867338;0.9892454057432682;1.0;10.0;0.375083;0.453268;0.0;0.3744697425256753;0.4270747044263784;0.3539926397539764;-0.4037193571636593;0.3744691320426107;0.3838303576079374;1.0578467262881306;0.5369376377070859
0.051103;0.374458765576617;0.3767633371687807;0.3965837557467785;-0.3620219763263247;0.9892441053198746;1.0;10.0;0.375083;0.453268;0.0;0.3745373714672351;0.4270646360361731;0.354058515986083;-0.4037078785387255;0.3745377582179696;0.3838127886088643;1.0578426271880617;0.5369737042372812
0.053702;0.3745186901610126;0.3767447372238588;0.3966479021889453;-0.3619969219377457;0.9892429718334756;1.0;10.0;0.375083;0.453268;0.0;0.3745975877935563;0.4270501601536487;0.3541162060575221;-0.403699458148818;0.3745978099853844;0.3837938891089272;1.0578381705750868;0.5370051262379041
0.0563;0.3745728373055849;0.3767239748351045;0.3967047775477744;-0.3619709091692071;0.9892399185750252;1.0;10.0;0.375083;0.453268;0.0;0.3746516718116143;0.427033610224133;0.3541693807502946;-0.4036838292751452;0.374651268426676;0.3837734575449338;1.057833861009334;0.5370294022365586
0.061497;0.3746638526958727;0.376675914825062;0.3968013326588231;-0.3619162307854731;0.9892339511084308;1.0;10.0;0.375083;0.453268;0.0;0.3747411613759182;0.4269929495529214;0.3542585870104874;-0.4036522825531817;0.3747413839999537;0.3837264540042411;1.057821953941461;0.5370633868224493
0.066694;0.3747331570150709;0.3766225747315234;0.396876781547936;-0.3618576345319155;0.989228400640236;1.0;10.0;0.375083;0.453268;0.0;0.3748127787801975;0.4269443550923266;0.3543309295486869;-0.4036104157335747;0.3748128521608593;0.3836744883946174;1.0578056116915209;0.5370792759190678
0.071891;0.3747884967405462;0.3765655431014311;0.3969361761461251;-0.3617937890465458;0.9892219106614352;1.0;10.0;0.375083;0.453268;0.0;0.3748671525143068;0.4268872172096888;0.3543886700930701;-0.4035624720745845;0.3748677754326286;0.3836186655675781;1.0577896526524044;0.5370806082992761
0.077088;0.3748303049636632;0.3765062954489316;0.3969805392659914;-0.3617304931504684;0.9892130078053452;1.0;10.0;0.375083;0.453268;0.0;0.3749093168360897;0.4268249087415012;0.3544333025878258;-0.403507829079899;0.3749097569618796;0.3835569781907628;1.0577747025996502;0.5370707841593672
0.082285;0.3748632093266378;0.3764446116712676;0.3970162687240826;-0.3616675729739102;0.9892046681870322;1.0;10.0;0.375083;0.453268;0.0;0.3749415084928894;0.426758933953552;0.3544709035682706;-0.4034529598690587;0.3749413522364429;0.3834955531297798;1.0577560016602898;0.5370542932956347
0.087482;0.3748874285923761;0.376380478601716;0.3970429254506039;-0.361603808200115;0.9891995530575508;1.0;10.0;0.375083;0.453268;0.0;0.37496629416977;0.4266903267745061;0.3544992491901666;-0.4033989337403533;0.3749665039187922;0.3834320478143297;1.0577387083145735;0.5370318942985651
0.092679;0.3749065567327483;0.3763188357585627;0.3970624128781482;-0.3615414910904526;0.9891890683183948;1.0;10.0;0.375083;0.453268;0.0;0.3749853185205243;0.4266234833927124;0.3545233508910524;-0.4033410738234129;0.3749854441468983;0.3833673355387831;1.057718585320962;0.5370029151527571
0.097876;0.3749211448415117;0.3762549299140415;0.3970782212499252;-0.3614789077138262;0.9891819167381118;1.0;10.0;0.375083;0.453268;0.0;0.3749997831601331;0.4265548670284471;0.3545428429591719;-0.4032828148803972;0.3749993002234413;0.3833042041535889;1.0576997154329495;0.5369738780150594
0.10827;0.3749415701311017;0.3761311567706564;0.3971018218701646;-0.3613544514383146;0.9891658808294284;1.0;10.0;0.375083;0.453268;0.0;0.375019642231734;0.4264183577830858;0.3545742759154769;-0.4031657704884513;0.3750194928202959;0.3831778719487447;1.0576660445130983;0.5369056591223555
0.118664;0.3749537703507517;0.3760052675628833;0.3971163199350687;-0.3612326793354822;0.9891500654579056;1.0;10.0;0.375083;0.453268;0.0;0.375031896090148;0.4262806631049126;0.3545971457456906;-0.4030498903090115;0.3750316241122533;0.3830510108829369;1.057627074839819;0.536833805045848
0.129058;0.3749595015668658;0.375882367821258;0.3971236774806359;-0.3611123452036569;0.989133298572358;1.0;10.0;0.375083;0.453268;0.0;0.3750383426885426;0.4261435064506514;0.3546165723705771;-0.4029334817968997;0.3750385804344197;0.3829269445028986;1.0575928970935204;0.5367597783020125
0.139452;0.374963500343913;0.3757608459168015;0.3971289932112962;-0.3609923764267472;0.9891168247277384;1.0;10.0;0.375083;0.453268;0.0;0.3750422936372085;0.4260059955408748;0.3546323964755331;-0.4028194226113654;0.3750422162351315;0.3828010946168318;1.0575556620066433;0.5366846448272548
0.149846;0.3749668339682047;0.3756395895232108;0.3971325805537577;-0.3608749394346366;0.9891036617351282;1.0;10.0;0.375083;0.453268;0.0;0.3750441869690847;0.4258709227748715;0.354646259511859;-0.402705065844292;0.3750443343587999;0.3826790995796037;1.0575193764869806;0.5366086713714128
0.170634;0.3749686774792773;0.3753963197951635;0.3971373815806401;-0.3606396045708724;0.9890706918351584;1.0;10.0;0.375083;0.453268;0.0;0.3750462795950978;0.4256000551694862;0.3546727195073736;-0.4024760541828445;0.3750466043120264;0.3824318963012564;1.0574492734763916;0.5364531824305407
0.191421;0.374969231848747;0.3751563120062409;0.3971410413832927;-0.3604051714991741;0.9890421266469585;1.0;10.0;0.375083;0.453268;0.0;0.3750472132023653;0.4253295369495457;0.3546965014716164;-0.4022459680943325;0.3750478458512052;0.382188490189791;1.0573781149188464;0.5362986820794936
0.212209;0.3749695730899245;0.3749177790239837;0.3971434283333901;-0.3601734483063486;0.9890109723991878;1.0;10.0;0.375083;0.453268;0.0;0.3750471337584504;0.4250624099022032;0.3547206916356638;-0.4020215672704473;0.3750472875547949;0.3819446001042611;1.0573057319044186;0.5361440829162593
0.232997;0.3749697049534761;0.3746817390685877;0.3971454733063814;-0.3599455798635068;0.9889794080386558;1.0;10.0;0.375083;0.453268;0.0;0.3750485838081255;0.4247964203379921;0.3547442608084486;-0.4017983857067875;0.3750488882528002;0.3817045376283208;1.0572373991425483;0.5359916223209632
0.253785;0.3749697684973131;0.3744458650850049;0.397149374342255;-0.3597157828467224;0.9889509678107908;1.0;10.0;0.375083;0.453268;0.0;0.3750487298320559;0.4245355906219547;0.3547675181200881;-0.4015745521524463;0.3750481508781135;0.3814658865148287;1.0571668450194285;0.5358396271978965
0.295361;0.374970685223547;0.3739809852677965;0.3971538620193467;-0.3592626840863038;0.9888881057724752;1.0;10.0;0.375083;0.453268;0.0;0.3750485619415371;0.4240135671231009;0.3548144027690385;-0.401134418029382;0.375048850805103;0.3809930839354359;1.0570312753644524;0.5355400192935245
0.336936;0.3749705495181841;0.3735227207932095;0.3971583071172906;-0.3588168329441166;0.9888319177929392;1.0;10.0;0.375083;0.453268;0.0;0.3750492279445333;0.4234975849357256;0.354860730342096;-0.4006974680946039;0.375049387720654;0.3805260375006408;1.0568942875219138;0.5352467592894624
0.378512;0.3749715873664636;0.3730701640010452;0.3971637739452943;-0.3583775773394873;0.9887733336111084;1.0;10.0;0.375083;0.453268;0.0;0.3750498046205595;0.4229909921023345;0.3549054734605383;-0.4002690582312029;0.3750492618433764;0.3800653497856698;1.056760172026092;0.5349543513604276
0.420088;0.3749725052888303;0.3726224550307208;0.3971682504040686;-0.3579431417942684;0.9887151292213116;1.0;10.0;0.375083;0.453268;0.0;0.375050132900012;0.4224915089164351;0.3549505042202497;-0.3998451264815208;0.3750504006487237;0.3796111206355794;1.056630556966353;0.5346666074222599
0.503239;0.3749738056188227;0.3717487824959123;0.3971782359806988;-0.3570956560007302;0.9886025567767834;1.0;10.0;0.375083;0.453268;0.0;0.3750518799695378;0.4215135043091618;0.3550377428990037;-0.3990183902334012;0.3750512379615905;0.3787241287726092;1.0563716921553803;0.5341072910648088
0.586391;0.3749743706038861;0.3709003168030307;0.397187605606876;-0.3562700223234379;0.9884941602157472;1.0;10.0;0.375083;0.453268;0.0;0.3750513762681821;0.4205646125638332;0.3551223301466001;-0.398212557879747;0.3750514133080229;0.3778599254844251;1.0561213349771077;0.5335631286576646
0.752693;0.3749767841663564;0.3692770358129544;0.3972062701693185;-0.3546902193085421;0.9882854864275432;1.0;10.0;0.375083;0.453268;0.0;0.3750538828099646;0.4187458802822596;0.3552857360078786;-0.3966710669852577;0.3750532002341926;0.376209212059333;1.055639931032258;0.5325226314016607
0.918996;0.3749788229096284;0.367747866846883;0.3972223742764331;-0.3532012733447651;0.9880865546018044;1.0;10.0;0.375083;0.453268;0.0;0.3750551906602774;0.4170362311863861;0.3554393270520442;-0.3952216902030471;0.375055729296455;0.3746536377050129;1.0551893634666738;0.5315458931120884
1.085299;0.3749808550376228;0.3663102892714607;0.3972391449862097;-0.3518025295581846;0.9879026170125113;1.0;10.0;0.375083;0.453268;0.0;0.3750572348143266;0.4154273720768739;0.3555845136234629;-0.3938556423168449;0.3750573936496432;0.3731938305731378;1.054763361178677;0.5306283309779881
1.251602;0.3749828275017268;0.3649602967405412;0.3972539934427492;-0.3504889927065982;0.9877286931357196;1.0;10.0;0.375083;0.453268;0.0;0.3750585975858138;0.4139204677719437;0.3557205728358096;-0.3925741121188064;0.3750582084083672;0.3718225429761028;1.0543662589449845;0.5297677318833478
1.417905;0.3749845743570423;0.3636981527121001;0.3972679641164425;-0.3492573015185553;0.9875644673663748;1.0;10.0;0.375083;0.453268;0.0;0.3750604393664409;0.4125090791754136;0.3558489274558209;-0.3913762709895332;0.3750601526502299;0.3705376516311174;1.0539915306963112;0.5289659579317814
1.584207;0.3749852951316035;0.3625156615843269;0.3972803164845002;-0.3481084235242936;0.987412522266948;1.0;10.0;0.375083;0.453268;0.0;0.3750612629959495;0.4111886013360097;0.3559683266234326;-0.3902536170414156;0.3750617623185642;0.3693380268730926;1.0536408900012737;0.5282173454704782
1.75051;0.3749875788181213;0.3614132996328471;0.3972939689423789;-0.3470336411282755;0.9872722770170392;1.0;10.0;0.375083;0.453268;0.0;0.3750632963373962;0.4099573861308092;0.3560794325096543;-0.3892043250901493;0.3750631915363256;0.3682157833195215;1.0533137872789846;0.5275172495251735
1.916813;0.3749892221926779;0.360384642494881;0.3973046006058042;-0.3460295639360494;0.9871395949987992;1.0;10.0;0.375083;0.453268;0.0;0.3750644864698906;0.4088100459526134;0.3561847723428936;-0.3882282754214724;0.375064153836458;0.3671703974216943;1.0530111695540152;0.5268674355892814
2.083116;0.3749902350238674;0.3594284408913768;0.3973157956510721;-0.3450983107298175;0.9870159421660384;1.0;10.0;0.375083;0.453268;0.0;0.3750663732889587;0.4077429020922471;0.3562814552369214;-0.3873184434839635;0.3750662073546612;0.3662001870812723;1.0527262287168573;0.5262644073842515
2.249419;0.3749915178061119;0.3585416517644444;0.3973263024122307;-0.3442321624646711;0.9869016273027889;1.0;10.0;0.375083;0.453268;0.0;0.3750677977022317;0.4067539104487745;0.3563713886035527;-0.3864733807392099;0.37506780625163;0.3652988370973645;1.0524636507022938;0.5257056314596257
2.415721;0.3749934871966835;0.3577199219693692;0.3973343813397813;-0.3434315415639267;0.9867947691192276;1.0;10.0;0.375083;0.453268;0.0;0.3750687287569615;0.4058365807504743;0.3564558815602288;-0.3856911511205451;0.3750687783415849;0.3644642283429878;1.05222233059642;0.5251864530251225
2.582024;0.3749943363371271;0.3569607995689663;0.3973432065412474;-0.3426894576451644;0.9866982618079856;1.0;10.0;0.375083;0.453268;0.0;0.3750694039752246;0.4049900341534586;0.3565324610589531;-0.3849716318772561;0.3750692711270836;0.3636915441096512;1.0519962350407517;0.5247100071274435
2.748327;0.3749951637610172;0.3562597424793319;0.3973523733754329;-0.3420049049054834;0.9866065784792514;1.0;10.0;0.375083;0.453268;0.0;0.3750704320047413;0.4042076806200663;0.3566038226023511;-0.3843023607748079;0.3750708317631179;0.3629801818253145;1.051787644264942;0.5242687879810738
2.91463;0.3749976622061504;0.3556147535920271;0.3973585249675284;-0.3413755005256674;0.9865241045233696;1.0;10.0;0.375083;0.453268;0.0;0.3750711781281729;0.4034885522030472;0.3566699225025279;-0.3836887755123201;0.3750712863990385;0.3623243965673424;1.0515957624006276;0.5238632986472501
3.080933;0.3749986506378774;0.3550225329419529;0.3973652918973598;-0.3407989662270655;0.9864464981038406;1.0;10.0;0.375083;0.453268;0.0;0.3750723288497934;0.4028296176564745;0.3567307644275012;-0.3831266704092272;0.3750724324157657;0.3617232576564038;1.051420006434368;0.5234926990176829
3.247236;0.3749991497596583;0.3544831282016583;0.3973722206430302;-0.3402685479220615;0.9863781937415604;1.0;10.0;0.375083;0.453268;0.0;0.3750732979632919;0.4022260423984022;0.3567858325239254;-0.3826104187120141;0.3750732897910052;0.361172734137952;1.0512587428304905;0.5231537312090734
3.413538;0.3750001833772883;0.3539884623022262;0.3973769111339854;-0.3397854246695536;0.9863142853393936;1.0;10.0;0.375083;0.453268;0.0;0.3750742120652304;0.4016758039962411;0.3568367199713811;-0.3821391058679593;0.3750742983489845;0.3606693224742407;1.051114892632907;0.5228453178279721
3.579841;0.3750011125836587;0.3535380947886572;0.3973826760517102;-0.3393484329570115;0.9862557683179852;1.0;10.0;0.375083;0.453268;0.0;0.3750758844806082;0.4011755952251749;0.3568823355759898;-0.3817108449814362;0.3750756431341663;0.3602138019121545;1.0509812943672106;0.522562337266995
3.746144;0.3750014076836981;0.3531306089225496;0.3973865297147882;-0.3389505763966682;0.9862031551558542;1.0;10.0;0.375083;0.453268;0.0;0.375076683367337;0.4007199137649517;0.3569248194421859;-0.3813234626778632;0.3750765556510608;0.3597982787002702;1.050858535604808;0.5223088629007248
3.912447;0.3750026378485683;0.352760984946816;0.3973923496802856;-0.3385891994353434;0.9861542470720718;1.0;10.0;0.375083;0.453268;0.0;0.3750773019793059;0.4003098231437682;0.356962495377003;-0.3809717375518348;0.3750773808999869;0.3594236814358464;1.0507487986256745;0.5220761768470922
4.07875;0.3750032256137512;0.3524292373862767;0.3973953014847523;-0.3382653085240197;0.9861105745385264;1.0;10.0;0.375083;0.453268;0.0;0.3750778273443472;0.3999394352532354;0.3569963157333647;-0.380655575386605;0.3750776094894172;0.3590865528990088;1.0506511990452654;0.5218701520181144
4.245052;0.375004855156462;0.352132688345659;0.3973991979009199;-0.33797511874471;0.9860745094146162;1.0;10.0;0.375083;0.453268;0.0;0.3750784859570324;0.399607730725554;0.3570265835526328;-0.3803738085145208;0.3750781581203717;0.3587843177178669;1.0505638847375125;0.5216849480446036
4.411355;0.3750042868568806;0.3518665209874321;0.3974019959216956;-0.3377154088083596;0.986038473276649;1.0;10.0;0.375083;0.453268;0.0;0.3750794663941723;0.399312640536102;0.3570546144533582;-0.3801208202856263;0.3750798390034265;0.358515404940386;1.0504842670831371;0.5215195663672901
4.577658;0.3750056089778064;0.3516324569802373;0.3974046457736461;-0.3374849732812038;0.986010233670828;1.0;10.0;0.375083;0.453268;0.0;0.3750795151679681;0.3990512965837022;0.3570787753273093;-0.3798982796343113;0.3750791529561746;0.3582762690214433;1.0504147902944332;0.521371709791646
4.743961;0.375005113445983;0.3514251477789261;0.3974071602069551;-0.3372829463284627;0.985982675836123;1.0;10.0;0.375083;0.453268;0.0;0.3750802454665907;0.3988204551492436;0.3570995919213913;-0.3796989525302888;0.3750801629381791;0.3580672804956751;1.050353268916946;0.5212435814482326
4.910264;0.3750064661317757;0.3512435197231461;0.3974098275488191;-0.3371067623874328;0.9859575753507462;1.0;10.0;0.375083;0.453268;0.0;0.3750805730501807;0.3986202687475718;0.3571182482320709;-0.3795265825946993;0.3750801091202261;0.3578840931661234;1.0502993766493152;0.5211314059846945
5.076566;0.3750061424382387;0.3510871292981997;0.3974115003935925;-0.3369531070537355;0.9859384224976878;1.0;10.0;0.375083;0.453268;0.0;0.3750818750642308;0.3984448253137099;0.3571348675948728;-0.3793763066358473;0.3750815212914312;0.3577235641413966;1.0502541296920935;0.5210317604475819
5.242869;0.375007114675883;0.3509541254528127;0.3974132183765333;-0.3368220724589169;0.9859192101358056;1.0;10.0;0.375083;0.453268;0.0;0.3750814601720534;0.3982949953910926;0.3571489187568627;-0.3792504383490352;0.3750815466046983;0.3575881658712732;1.0502129250982568;0.5209489403294468
5.409172;0.3750072565694219;0.3508372879806321;0.397414366938881;-0.3367097395973127;0.9859067725379906;1.0;10.0;0.375083;0.453268;0.0;0.3750814438576678;0.3981692567326004;0.3571602549119125;-0.3791409973924223;0.375081387695628;0.3574706780755197;1.050178057533488;0.520876665887904
5.575475;0.3750088568175508;0.3507423776905767;0.3974161377311803;-0.336615170945747;0.98589313340021;1.0;10.0;0.375083;0.453268;0.0;0.3750827706874668;0.3980628146817574;0.3571704370680004;-0.3790494305661103;0.3750822506443515;0.3573738571884723;1.0501507998924178;0.5208201861648631
5.741778;0.3750082718551442;0.3506648546825083;0.3974166936491839;-0.3365396384452537;0.98588410687865;1.0;10.0;0.375083;0.453268;0.0;0.3750827445985517;0.3979763905206007;0.3571786592438814;-0.3789769523540026;0.3750821192850904;0.3572954917739178;1.0501282132654783;0.5207697635835835
5.90808;0.3750081721682506;0.3506046505688436;0.3974177511310569;-0.3364803651449315;0.9858758325169664;1.0;10.0;0.375083;0.453268;0.0;0.3750821732028905;0.3979068137374634;0.3571856151977365;-0.3789163769974347;0.3750821167223717;0.3572317774956704;1.050107631763893;0.5207324684312762
6.240686;0.3750096046224326;0.3505218217881403;0.3974187492210044;-0.3363994522232559;0.9858644872050524;1.0;10.0;0.375083;0.453268;0.0;0.3750834548237132;0.3978153402482814;0.3571947355477334;-0.3788381284934786;0.3750831151898661;0.3571478272009362;1.0500845453550904;0.520680554054554
6.540031;0.3750096444180362;0.3504878089608773;0.3974197382138471;-0.3363662968599834;0.985862706595956;1.0;10.0;0.375083;0.453268;0.0;0.3750838913737628;0.397778558382553;0.3571977132338773;-0.3788056957936305;0.3750838379521007;0.3571144886522257;1.0500748175899035;0.5206594128349327
6.839376;0.375010223199403;0.350488071854009;0.3974196946144176;-0.3363658482245099;0.985859067148918;1.0;10.0;0.375083;0.453268;0.0;0.3750841714350733;0.3977771276115993;0.3571986637808347;-0.3788048559496457;0.3750843434944002;0.357114418475994;1.0500734986220914;0.5206613775438053
7.138721;0.3750104001878916;0.3505148984662397;0.3974195611231512;-0.3363918993067655;0.9858632536479384;1.0;10.0;0.375083;0.453268;0.0;0.3750844653455878;0.3978069282445581;0.3571955061642912;-0.3788310783257492;0.3750843351121187;0.3571411212100005;1.0500830777818488;0.5206758069473935
7.438066;0.3750101183506265;0.3505630851081816;0.3974195399313746;-0.3364390383272053;0.985870115832567;1.0;10.0;0.375083;0.453268;0.0;0.3750848871631164;0.3978611101916579;0.357190608098911;-0.3788783127932635;0.3750845798742941;0.3571907247816348;1.0500983422201629;0.5207061078804243
7.737411;0.3750107364144234;0.3506272972480579;0.3974192578565598;-0.336504075806166;0.9858774012306164;1.0;10.0;0.375083;0.453268;0.0;0.3750841682094739;0.3979333995742141;0.35718441435772;-0.3789398637440542;0.3750841673551979;0.357257022519679;1.0501156013288238;0.5207491200897558
8.036756;0.3750105088546017;0.3507069632195163;0.3974193684503165;-0.3365814554828699;0.9858886961868484;1.0;10.0;0.375083;0.453268;0.0;0.3750844547725739;0.3980215907409631;0.3571767275944543;-0.3790149529728542;0.3750847974027368;0.3573372203347843;1.0501398249443854;0.5207994462287722
8.336101;0.3750103062992694;0.3507956534209428;0.3974174066417424;-0.3366679524762945;0.9859008079930248;1.0;10.0;0.375083;0.453268;0.0;0.3750841075509215;0.3981209573612553;0.3571672611355821;-0.3791006217025586;0.375084858172364;0.3574280257168888;1.050167777088463;0.5208536791426741
8.635446;0.3750107984397892;0.350892279233284;0.3974171832118822;-0.3367617892052472;0.9859136474864328;1.0;10.0;0.375083;0.453268;0.0;0.3750848005243275;0.3982273038310832;0.3571584109906246;-0.3791924551460671;0.3750843434140126;0.3575257149727859;1.050195540783999;0.520914599683088
8.934791;0.3750106968335661;0.3509928435952316;0.3974162215214573;-0.3368613536324971;0.9859264216740408;1.0;10.0;0.375083;0.453268;0.0;0.3750848788888619;0.3983396287103201;0.3571471215703019;-0.3792895536780467;0.3750847524325724;0.3576291941663979;1.0502247976907657;0.5209759746963603
9.234137;0.3750105088793443;0.3510970847363057;0.3974152819848873;-0.3369593282582371;0.985940296101549;1.0;10.0;0.375083;0.453268;0.0;0.3750843338697474;0.398454223502904;0.3571378006760253;-0.379385280585778;0.3750847707137132;0.357733120541938;1.0502534231049243;0.5210414412822251
9.533482;0.3750107702826259;0.351198551912077;0.3974150846996662;-0.3370616104723258;0.9859534660358008;1.0;10.0;0.375083;0.453268;0.0;0.3750845160568294;0.398570091280214;0.3571273550876223;-0.3794837460318051;0.3750841236418165;0.3578364429580773;1.0502844074560087;0.5211066880351064
9.832827;0.3750108219852734;0.3513022162277821;0.3974134122487335;-0.3371620381456265;0.9859657056500596;1.0;10.0;0.375083;0.453268;0.0;0.3750847543186476;0.3986847449143094;0.3571164797157389;-0.3795809220658707;0.3750841112263672;0.3579403737562609;1.0503161814247532;0.521168442644664
10.132172;0.3750102197175797;0.351401877486822;0.3974129117373236;-0.337259576197611;0.9859781093539774;1.0;10.0;0.375083;0.453268;0.0;0.3750847557223682;0.3987955703044848;0.3571062119710868;-0.3796785825665048;0.3750843729899378;0.3580428950686435;1.0503471823604011;0.521231313521662
10.431517;0.3750105566571036;0.3514979118654365;0.3974111907815456;-0.337354192915522;0.9859903524470012;1.0;10.0;0.375083;0.453268;0.0;0.3750846447284234;0.3989024789699533;0.3570968958512998;-0.3797704307332662;0.375084717319702;0.3581414291445409;1.050375153891085;0.5212915028782424
10.730862;0.3750106962060964;0.3515911470182977;0.3974110163297211;-0.3374459043459557;0.986002959064748;1.0;10.0;0.375083;0.453268;0.0;0.3750843069099542;0.3990074932442373;0.35708718364167;-0.3798596823233698;0.3750843288302256;0.3582365071521275;1.05040208039797;0.521352330078011
11.329552;0.3750107777109675;0.3517632301371281;0.3974094176739477;-0.3376144732081146;0.9860251035133564;1.0;10.0;0.375083;0.453268;0.0;0.3750845787894589;0.3991981975995672;0.3570696583806926;-0.3800231580115148;0.3750841081824292;0.3584122175103444;1.050453105184581;0.5214567236745935
11.928242;0.3750108921879818;0.3519147538170487;0.3974073433655083;-0.3377615446842624;0.9860460573063242;1.0;10.0;0.375083;0.453268;0.0;0.3750843976090923;0.3993687697419136;0.3570543187906654;-0.3801682277631132;0.3750843791301893;0.3585661036027628;1.0504980371325894;0.521552422179921
12.526932;0.375010482078088;0.352047051487654;0.3974051635941331;-0.3378911989802272;0.986061870391999;1.0;10.0;0.375083;0.453268;0.0;0.3750841594530928;0.3995134940608931;0.3570411266001713;-0.3802918586515177;0.3750841243590838;0.3586981564022266;1.0505363775757752;0.5216352017086263
13.125622;0.3750103385943442;0.3521567719619058;0.3974044402469694;-0.3379986939596172;0.9860765116117394;1.0;10.0;0.375083;0.453268;0.0;0.375084629206964;0.3996368723788268;0.3570297873871754;-0.3803981711956046;0.375084243718325;0.3588103328122202;1.050571905238235;0.5217039660757364
13.724312;0.3750094299225454;0.3522485377411431;0.3974039265261114;-0.3380869550973144;0.9860876388129596;1.0;10.0;0.375083;0.453268;0.0;0.3750848059512113;0.3997391268292254;0.3570206704290335;-0.3804849987620557;0.3750843315178396;0.3589029195281453;1.05059732709236;0.5217612672556827
14.323002;0.3750096866632173;0.352322099283907;0.3974026691439687;-0.3381597253168207;0.9860958326073864;1.0;10.0;0.375083;0.453268;0.0;0.375084340202418;0.3998194284664433;0.357013484772463;-0.3805556214701217;0.3750842202641208;0.3589784329971166;1.050619344937158;0.5218080441735595
14.921693;0.3750096786989046;0.3523801555743241;0.3974026568580598;-0.3382143854701065;0.9861037482441148;1.0;10.0;0.375083;0.453268;0.0;0.37508421851164;0.399884406688283;0.3570079217445107;-0.3806101780466496;0.3750846585698135;0.3590374552459108;1.0506371659809823;0.5218440620290565
15.520383;0.3750093734296782;0.3524248438186056;0.3974020383746215;-0.3382597590510344;0.9861109384404994;1.0;10.0;0.375083;0.453268;0.0;0.3750846610939454;0.3999336022810106;0.357002759143504;-0.3806531017361704;0.3750846252670849;0.3590813612060216;1.0506505807709157;0.521871175121548
16.119073;0.3750098240360795;0.3524567205798153;0.3974015640070365;-0.3382903604172787;0.9861157447966858;1.0;10.0;0.375083;0.453268;0.0;0.3750848427506205;0.3999711880662112;0.3569994412652489;-0.380683944451866;0.3750841251300325;0.3591158614738036;1.050660763903003;0.5218914562455941
16.717763;0.3750095813646833;0.3524803786658664;0.3974014074028144;-0.3383131751168482;0.9861194944619992;1.0;10.0;0.375083;0.453268;0.0;0.3750836142588963;0.3999978360709396;0.3569969153261619;-0.3807069333923701;0.3750831891323999;0.3591411651793407;1.0506674310493231;0.5219071902547572
17.316453;0.3750098715255517;0.3524979703507001;0.3974007996387958;-0.3383294132294657;0.9861218653389596;1.0;10.0;0.375083;0.453268;0.0;0.3750831822579215;0.4000168565338424;0.3569958135936653;-0.380720974543367;0.3750832203914671;0.3591578694522784;1.050672531690041;0.5219187109976989
17.915143;0.3750097966537427;0.3525091925802702;0.3974008051143947;-0.3383424294086607;0.9861219842207803;1.0;10.0;0.375083;0.453268;0.0;0.3750838520183377;0.4000284709111368;0.3569941602744966;-0.3807330774491813;0.3750836821850266;0.3591664685338867;1.0506752675263666;0.5219234902216975
18.915143;0.3750091197211218;0.3525163061577675;0.3974009395440044;-0.3383504304854978;0.986124635176696;1.0;10.0;0.375083;0.453268;0.0;0.3750837835564862;0.4000385269543373;0.3569931169370891;-0.3807404773118591;0.375083504721041;0.3591752895393191;1.0506769554827773;0.5219293688709573
19.915143;0.3750093088306817;0.3525166700162744;0.3974002984644901;-0.3383503305359488;0.9861247190867805;1.0;10.0;0.375083;0.453268;0.0;0.3750834507088793;0.400039526037252;0.3569935644299613;-0.3807413133772238;0.3750832245678516;0.3591774333317708;1.0506783396160653;0.5219294326032301
20.915143;0.3750097172504626;0.3525141392262105;0.3974012181132916;-0.3383467298287849;0.9861230999612064;1.0;10.0;0.375083;0.453268;0.0;0.37508367325806;0.4000348920607481;0.3569932367534771;-0.380736012679478;0.3750835319200694;0.3591727906210023;1.050676374046219;0.5219279852693871
21.915143;0.3750093097555322;0.3525084569712414;0.3974004979673899;-0.3383412498737776;0.986120825589172;1.0;10.0;0.375083;0.453268;0.0;0.3750831453345816;0.4000292487946089;0.3569933392425037;-0.3807315972932101;0.3750836037262331;0.3591687730689188;1.050673468144545;0.5219244929623278
22.915143;0.3750098144314471;0.3525023355622876;0.3974011007929531;-0.3383342758901244;0.9861215904625906;1.0;10.0;0.375083;0.453268;0.0;0.3750834773076991;0.4000220391948699;0.3569942951863132;-0.3807259386494352;0.3750835494822176;0.3591628039221052;1.0506723353959584;0.5219201837143183
23.915143;0.3750098545641586;0.3524979030094845;0.3974009848314034;-0.3383296373016918;0.9861210968487172;1.0;10.0;0.375083;0.453268;0.0;0.3750832560533074;0.4000154900432361;0.3569955784770202;-0.380722227422589;0.375083701444074;0.3591569548518289;1.0506709578833244;0.5219158339582094
24.915143;0.3750097483948891;0.3524927591203911;0.3974008120812973;-0.3383253973103861;0.986122008648016;1.0;10.0;0.375083;0.453268;0.0;0.3750838911529204;0.4000099279627189;0.3569956403276367;-0.3807185497215716;0.3750835151771682;0.3591524796921261;1.050669082295452;0.5219139845811782
25.915143;0.3750096653312967;0.3524886391315489;0.3974006216708401;-0.3383229089105737;0.9861191905895526;1.0;10.0;0.375083;0.453268;0.0;0.3750831270766647;0.4000082098703044;0.3569952120216305;-0.3807131377327257;0.3750834484579017;0.3591484220960029;1.0506678578351891;0.5219128144088853
26.915143;0.3750095538012332;0.3524879370707232;0.3974008993334084;-0.3383209988698383;0.9861177183970652;1.0;10.0;0.375083;0.453268;0.0;0.3750836094949137;0.4000035845577747;0.3569966011935201;-0.3807113699231364;0.3750834172650488;0.3591468850290143;1.0506671104289766;0.5219112631704199
27.915143;0.3750094247463926;0.3524859165628322;0.397400270102701;-0.3383171165212508;0.9861199069390616;1.0;10.0;0.375083;0.453268;0.0;0.3750831955430347;0.4000032101090405;0.3569964462248204;-0.3807113709318738;0.3750832003691696;0.3591435788486955;1.050667725608738;0.521909363946454
28.915143;0.3750095026664965;0.3524834662926149;0.3974010452115112;-0.3383165036404303;0.986119993234584;1.0;10.0;0.375083;0.453268;0.0;0.3750837313021191;0.400001266153957;0.3569964519009674;-0.3807099922939674;0.3750837259434208;0.3591434616157275;1.0506676263496724;0.5219079205913187
29.915143;0.3750091321315658;0.3524837436083066;0.3974010652888257;-0.3383180121906963;0.9861184788498376;1.0;10.0;0.375083;0.453268;0.0;0.3750836272584;0.4000001738979243;0.3569964610924929;-0.3807091776101284;0.3750832664200962;0.3591414211930164;1.05066757593115;0.5219070198616831
29.999994;0.3750094034420227;0.3524850588395318;0.3974011991751565;-0.3383177831688519;0.9861195232310254;1.0;10.0;0.375083;0.453268;0.0;0.3750834668885745;0.400000392142927;0.3569967029874151;-0.3807071727960353;0.3750834895148041;0.3591431441458208;1.0506664500366825;0.5219074548297189
29.999994;0.4085637454667911;0.3882659856119458;0.3939147483376112;-0.3423710540319152;1.0799377357689213;1.0;10.0;0.375083;0.453268;0.0;0.4086377641239979;0.4357838370003852;0.356996179052494;-0.3807090137461484;0.4086371923353341;0.3949260906636018;1.144655538425511;0.5219073933761441
29.999995;0.4085637031771519;0.3882639652997756;0.3939148518585876;-0.3423695945784237;1.0799390190003983;1.0;10.0;0.375083;0.453268;0.0;0.4086377664178264;0.4357812883073977;0.3569964274959304;-0.3807067783712421;0.4086375178698256;0.3949223872749819;1.1446556921725906;0.5219068152028336
29.999996;0.4085626754820907;0.3882624428340713;0.3939148142816974;-0.3423653549180105;1.0799363848093109;1.0;10.0;0.375083;0.453268;0.0;0.4086373131193224;0.4357790494110731;0.3569966935196649;-0.3807040483944154;0.408637719172297;0.3949210389488659;1.144656124104147;0.5219047776924726
29.999998;0.408562393434597;0.388259090995811;0.393913571533115;-0.3423646012037318;1.079935552106628;1.0;10.0;0.375083;0.453268;0.0;0.4086366363015101;0.4357750018681247;0.3569961897957241;-0.3807006627527791;0.4086364231674831;0.3949166515868693;1.1446551704170025;0.5219022421256521
30.000002;0.4085612740785862;0.3882494775800965;0.3939140328814132;-0.3423542799329042;1.079937027085903;1.0;10.0;0.375083;0.453268;0.0;0.4086362443605335;0.4357660999745188;0.3569965572617323;-0.380692942425499;0.408636899012298;0.394910136306658;1.144653672100608;0.5218980292175125
30.00001;0.4085605240269662;0.3882350795501512;0.3939121978648354;-0.3423416755329193;1.0799348154762385;1.0;10.0;0.375083;0.453268;0.0;0.4086346483039161;0.435748535633966;0.3569964944293232;-0.3806812509374515;0.4086347311868246;0.3948925089654793;1.1446467930504;0.5218862873864668
30.000026;0.4085564415729884;0.3882028868765408;0.3939084301630784;-0.3423128771281035;1.0799291038157215;1.0;10.0;0.375083;0.453268;0.0;0.4086312199323899;0.4357114147051668;0.3569964157146488;-0.3806511284640798;0.4086317793438645;0.3948610636503191;1.1446380627810222;0.5218674866179054
30.000058;0.4085502828999243;0.3881381173735548;0.3939033272364086;-0.3422565630192577;1.0799232346049676;1.0;10.0;0.375083;0.453268;0.0;0.4086243061321405;0.4356394834063031;0.3569962547357704;-0.3805936810602013;0.4086245592420082;0.3947946753173404;1.144621728561629;0.5218245773497392
30.000121;0.4085364227070595;0.388006347932428;0.3938906760428242;-0.3421393077996648;1.079905021715036;1.0;10.0;0.375083;0.453268;0.0;0.4086104176628869;0.4354941864859853;0.3569953533278461;-0.3804779203095825;0.4086106025298699;0.3946628564610565;1.144587199265931;0.5217402367500809
30.000248;0.408506208149765;0.387744186229479;0.3938634531344254;-0.3419096339487382;1.079875419026268;1.0;10.0;0.375083;0.453268;0.0;0.4085803555518018;0.4351992944221648;0.3569916818405099;-0.3802460956918382;0.4085804747378244;0.3943937096119389;1.1445132033738392;0.5215675396655232
30.000502;0.408436127560684;0.3872047357506917;0.3938011559072548;-0.341431778072764;1.0798104360968;1.0;10.0;0.375083;0.453268;0.0;0.408511689236554;0.4345945175169637;0.3569767150421949;-0.3797674133873053;0.4085114631342763;0.3938459706356996;1.144364737669784;0.5212089696617287
30.00101;0.4082628250117346;0.3860845057041101;0.3936412215310143;-0.3404472382027731;1.0796755813145085;1.0;10.0;0.375083;0.453268;0.0;0.4083351206009207;0.433335150082956;0.3569197704268853;-0.3787677770381392;0.4083353509616267;0.3927059208808428;1.144056448824804;0.5204421029315301
30.001518;0.4080423209214648;0.3849125931251035;0.393439016071707;-0.3394176581334898;1.0795373872187577;1.0;10.0;0.375083;0.453268;0.0;0.4081165841596066;0.4320142314676754;0.3568282519788445;-0.3777205432320594;0.4081165791889062;0.3915135125435151;1.1437349379245016;0.5196156090477652
30.002026;0.4077827000648327;0.383698576505119;0.3931994033938168;-0.3383531968731342;1.079390373367347;1.0;10.0;0.375083;0.453268;0.0;0.4078567797186619;0.4306414963067943;0.3567054912659606;-0.3766299683453769;0.4078564596117043;0.3902775010568343;1.1433996453309208;0.5187388281671941
30.002535;0.4074871466071565;0.3824495366840272;0.3929228202716439;-0.3372623113919765;1.0792411451156076;1.0;10.0;0.375083;0.453268;0.0;0.4075602957866254;0.429226129855175;0.356553683397479;-0.3755028194820418;0.4075607193901089;0.3890042133812474;1.1430558098271153;0.5178181480347989
30.003043;0.4071585648361306;0.3811737368853071;0.3926156408982087;-0.3361507803522166;1.0790880294944185;1.0;10.0;0.375083;0.453268;0.0;0.4072312434999736;0.4277762328815074;0.3563762215230552;-0.3743507985686863;0.4072316051595932;0.3877037002378858;1.142702646691608;0.5168623198288405
