time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;InfiniteBus_infiniteBus_omegaRefPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WT4B_PInjRefPu;Wind_Turbine_WT4B_QInjRefPu;Wind_Turbine_WT4B_VRefConst1;Wind_Turbine_WT4B_injector_PInjPu;Wind_Turbine_WT4B_injector_QInjPu;Wind_Turbine_WT4B_injector_idPu;Wind_Turbine_WT4B_injector_iqPu;Wind_Turbine_WT4B_measurements_PPu;Wind_Turbine_WT4B_measurements_QPu;Wind_Turbine_WT4B_injector_UPu;Wind_Turbine_WT4B_injector_i
30.003551;0.4068015481281013;0.3798777589175544;0.3922823365695012;-0.3350210255866195;1.078931824469758;1.0;10.0;0.375083;0.453268;0.0;0.4068734731104703;0.4263013742353195;0.3561757933539333;-0.3731813219334297;0.4068738556392596;0.3863834999325867;1.1423431638304935;0.5158744172365848
30.004059;0.4064187750289295;0.3785672536937124;0.3919229785567185;-0.333882433661157;1.078774134768141;1.0;10.0;0.375083;0.453268;0.0;0.40649017489258;0.4248116015900236;0.3559521234370769;-0.3719930014898712;0.4064904220219132;0.3850487390811928;1.1419820819258628;0.5148615138048136
30.004567;0.406012877700719;0.377250390898742;0.3915420981423708;-0.3327375975172489;1.07861600928526;1.0;10.0;0.375083;0.453268;0.0;0.4060846266426915;0.4233081313631475;0.3557114202162832;-0.3707956220161525;0.4060841122726782;0.3837051782776361;1.1416133807604618;0.5138315497179409
30.005075;0.4055868925190721;0.3759277276310848;0.391142054084028;-0.3315920163078339;1.0784538928455658;1.0;10.0;0.375083;0.453268;0.0;0.4056581868699063;0.4217990874238251;0.3554524960497931;-0.3695922082794061;0.4056586911736308;0.3823555487057706;1.1412480501163234;0.5127833611106667
30.005583;0.4051437899751541;0.374609166573843;0.3907252241174099;-0.3304491433483706;1.0782961304926073;1.0;10.0;0.375083;0.453268;0.0;0.4052155133371356;0.4202908012025648;0.3551782921784582;-0.3683893834345665;0.4052157002377703;0.3810100574009679;1.1408807057116477;0.5117261034290678
30.006091;0.4046866956829774;0.3732944689571453;0.3902942978871565;-0.3293123856475231;1.0781343258499698;1.0;10.0;0.375083;0.453268;0.0;0.4047577813102588;0.4187874516795961;0.3548903965292218;-0.3671868599701594;0.4047571586284733;0.3796689613976856;1.140513454305174;0.510663051585932
30.006599;0.4042153773976832;0.3719884532655699;0.3898494192077226;-0.3281836659024715;1.07797889232158;1.0;10.0;0.375083;0.453268;0.0;0.4042866009826538;0.4172911606684318;0.3545918510469051;-0.3659956210965301;0.4042867125484138;0.3783385157294359;1.1401496185189046;0.5095969129939305
30.007108;0.4037342014826529;0.3706979033493074;0.3893959020428574;-0.3270658760155492;1.0778204881717384;1.0;10.0;0.375083;0.453268;0.0;0.4038046758576192;0.415809591383492;0.3542803191559715;-0.3648094564025759;0.4038045814845165;0.3770175185793355;1.1397903238952412;0.5085295164155681
30.007616;0.4032441063036915;0.3694187957947721;0.3889322990780662;-0.3259627313200159;1.0776654851722187;1.0;10.0;0.375083;0.453268;0.0;0.4033141449517626;0.4143423155379728;0.3539614573502768;-0.3636367307912201;0.4033142427139936;0.3757149926021627;1.1394332619328282;0.507466572059971
30.008124;0.4027461208287361;0.3681600114631554;0.3884634037248965;-0.3248784052045773;1.0775136283979951;1.0;10.0;0.375083;0.453268;0.0;0.4028163332986619;0.4128965668695464;0.3536334354350465;-0.3624798163959671;0.4028162096980495;0.3744290198904437;1.1390823333418416;0.506408848904003
30.008632;0.4022437385353055;0.3669211633260736;0.387987470537614;-0.3238097374462972;1.0773617039416628;1.0;10.0;0.375083;0.453268;0.0;0.4023136939935329;0.4114717633057813;0.3532996876251181;-0.3613400427702868;0.4023133676336738;0.373162574485652;1.138733017814597;0.5053599343384838
30.00914;0.4017362365258898;0.3657022862108278;0.3875077960426931;-0.3227611625152194;1.0772151063439537;1.0;10.0;0.375083;0.453268;0.0;0.4018061524696026;0.4100695061598774;0.3529593869718768;-0.3602174931980658;0.4018067181350791;0.3719203122099264;1.138394313051668;0.5043211437082483
30.009648;0.4012265865736886;0.3645078668433624;0.3870258143151712;-0.321734403398807;1.077067393355912;1.0;10.0;0.375083;0.453268;0.0;0.4012963033852822;0.408697470022076;0.3526158267720698;-0.3591127946186051;0.4012968689268917;0.3707008632717884;1.1380581940570744;0.5032922866081059
30.010156;0.4007156255080595;0.3633396383176535;0.3865402061347523;-0.3207280423099682;1.07692532474885;1.0;10.0;0.375083;0.453268;0.0;0.4007841563489051;0.4073493795899067;0.3522672167555304;-0.3580343343154346;0.4007842737817876;0.3695064202298952;1.1377319136319937;0.5022779347868997
30.010664;0.4002033162040109;0.3621956435354576;0.3860557841833127;-0.319747094652245;1.0767863703604448;1.0;10.0;0.375083;0.453268;0.0;0.4002727420748417;0.4060300803497433;0.3519168930191036;-0.3569746368841295;0.4002726100797412;0.3683373186637175;1.137410575363042;0.5012781662637332
30.011172;0.3996914754524848;0.3610801908058901;0.3855715195351462;-0.3187881054012472;1.076649535622877;1.0;10.0;0.375083;0.453268;0.0;0.3997602031181385;0.4047428506008725;0.3515634784483391;-0.3559413546070876;0.3997607467174881;0.3671980407969424;1.1370965027128437;0.5002946432775168
30.011681;0.3991811167223498;0.3599913630318933;0.3850872713341701;-0.3178562904609568;1.0765175861840566;1.0;10.0;0.375083;0.453268;0.0;0.3992491441755;0.4034863493330438;0.3512081182502796;-0.3549297946130213;0.3992494572447682;0.3660855009834123;1.136791299417099;0.499325955694913
30.012189;0.3986733196991804;0.3589304854607213;0.3846064238554274;-0.3169465135989225;1.0763877443556016;1.0;10.0;0.375083;0.453268;0.0;0.3987414619440326;0.4022606642837846;0.350853187847206;-0.3539448226418697;0.3987418241757187;0.3650042078485964;1.136492288844268;0.498375487854476
30.012697;0.3981688440616691;0.3579005614577769;0.3841271564991565;-0.3160653283348454;1.0762604049914497;1.0;10.0;0.375083;0.453268;0.0;0.3982365423110938;0.4010674923385019;0.3504988778013229;-0.3529863831388971;0.3982362708514636;0.3639501291971934;1.1362022388691615;0.4974462409796071
30.012748;0.3981183711234919;0.3577966877247697;0.3840789956885979;-0.3159769543667056;1.0762470795802987;1.0;10.0;0.375083;0.453268;0.0;0.3981853840090957;0.4009486136191746;0.350462830613006;-0.3528917565223634;0.3981858040759462;0.3638434379838849;1.136171552390095;0.4973508717329123
30.012748;0.3981181129675686;0.3577969060584604;0.3840790950832212;-0.315975322065902;1.0762476757167925;1.0;10.0;0.375083;0.453268;0.0;0.3981852278984575;0.4009484588528026;0.3504622062245355;-0.3528909989767755;0.3981857256993932;0.3638447421177389;1.1361709283232546;0.4973522762890814
30.012751;0.3981151707935341;0.3577927557370278;0.3840758433881208;-0.3159719047989673;1.076247982419836;1.0;10.0;0.375083;0.453268;0.0;0.3981837581694666;0.4009430873920613;0.3504611457280276;-0.3528869928784411;0.3981838668917734;0.3638400500122197;1.136170643825718;0.4973492333667102
30.012753;0.3981137789478264;0.3577878131358802;0.3840735620506005;-0.3159674333121454;1.0762477783189313;1.0;10.0;0.375083;0.453268;0.0;0.3981802890686158;0.4009369353328099;0.3504595497735875;-0.3528826996437864;0.3981807656559382;0.3638345699854876;1.1361713266510192;0.4973426493772078
30.012758;0.3981081582591255;0.3577764849377968;0.3840683037634491;-0.3159602180976372;1.0762459280069516;1.0;10.0;0.375083;0.453268;0.0;0.3981758660602102;0.4009259205744845;0.3504558016864068;-0.3528732182196791;0.3981754820561736;0.3638237925492317;1.1361657923572086;0.4973344409472642
30.012768;0.3980982816517044;0.3577562657166369;0.3840593258981517;-0.315941430462579;1.0762451377725497;1.0;10.0;0.375083;0.453268;0.0;0.398165232096461;0.4009003241612929;0.3504483776446986;-0.3528536426711302;0.3981653262246903;0.3638030573389737;1.1361607919556158;0.4973144570040577
30.012789;0.3980781242373875;0.3577171432770488;0.3840408020355286;-0.3159072221515312;1.0762391459652765;1.0;10.0;0.375083;0.453268;0.0;0.398145328414955;0.4008555672392325;0.3504342358715998;-0.3528154279232696;0.3981456079622874;0.3637627733862885;1.1361495363283536;0.4972788772016274
30.012829;0.3980375695779072;0.357635496702546;0.3840012126567895;-0.3158393047668431;1.0762280995560702;1.0;10.0;0.375083;0.453268;0.0;0.3981052610347783;0.4007624205780442;0.3504064384608454;-0.3527404242265247;0.3981051413156817;0.3636782823849183;1.1361253842726318;0.4972066848986928
30.01291;0.397957179438538;0.3574725394683222;0.3839258493249954;-0.3156984229252648;1.0762087606328503;1.0;10.0;0.375083;0.453268;0.0;0.3980257355832836;0.4005727670060796;0.3503505425157116;-0.35258918579914;0.3980254069845024;0.3635123549042259;1.1360816410663563;0.4970594101669527
30.013072;0.3977978625845844;0.3571455418693428;0.3837737038971018;-0.3154185474972395;1.0761699066259225;1.0;10.0;0.375083;0.453268;0.0;0.3978647205308322;0.400195424135663;0.3502372364093992;-0.3522844244297132;0.3978642652568413;0.3631787070066455;1.1359881977360764;0.4967633666862898
30.013395;0.3974767616986082;0.3564841544069514;0.3834687982309276;-0.3148506307354919;1.0760868789229376;1.0;10.0;0.375083;0.453268;0.0;0.3975433943656181;0.3994295484410491;0.3500113601041421;-0.3516667880351368;0.397543185510351;0.3625005422458908;1.1358025846810809;0.4961665438689017
30.014042;0.3968336216803919;0.355132528487353;0.3828597391491058;-0.313691775816362;1.0759216577799062;1.0;10.0;0.375083;0.453268;0.0;0.3969002146823651;0.3978694501729621;0.3495624841389817;-0.3504141202001128;0.396900747178969;0.3611226601989941;1.1354217095174357;0.4949602501515578
30.014689;0.3961923842717241;0.3537595032120479;0.3822520522431478;-0.3125117062309717;1.0757550146897616;1.0;10.0;0.375083;0.453268;0.0;0.3962594042962091;0.3962862818026426;0.3491174093934426;-0.349135796629849;0.3962593882467283;0.3597182237262534;1.1350339132469232;0.4937438146487608
30.015336;0.3955557185856812;0.3523694236724626;0.3816466452306125;-0.3113179123667296;1.075583509404881;1.0;10.0;0.375083;0.453268;0.0;0.3956213820089745;0.3946857096581455;0.3486758634741351;-0.3478483085416594;0.3956218320669629;0.3583000113863787;1.1346452893623666;0.492518854233726
30.015983;0.3949222552469226;0.3509783050514632;0.3810474482298937;-0.3101203529368065;1.075412319791899;1.0;10.0;0.375083;0.453268;0.0;0.3949882625222259;0.3930858449040411;0.3482378291556542;-0.3465558466725658;0.3949883148460871;0.3568793417943962;1.1342524423209164;0.4912975275502477
30.01663;0.3942971889723475;0.3495948672494645;0.3804550230778956;-0.3089258755344988;1.0752448713897795;1.0;10.0;0.375083;0.453268;0.0;0.3943637404728375;0.391492384898044;0.3478055776355371;-0.3452717890309467;0.39436371483174;0.355466054440898;1.133862504664654;0.4900855452201561
30.017277;0.3936808439979371;0.3482219258123402;0.3798703389534166;-0.3077448138395924;1.0750756259605296;1.0;10.0;0.375083;0.453268;0.0;0.3937456336167787;0.389916040821409;0.3473793339210382;-0.3439984496557824;0.3937453014472775;0.354065087437229;1.1334765428948672;0.488886386317014
30.017924;0.393073758775214;0.3468724588746266;0.379294268988176;-0.306579254405069;1.074910817315346;1.0;10.0;0.375083;0.453268;0.0;0.393138518278712;0.3883662645237308;0.346960740987835;-0.3427438625418139;0.3931386000121788;0.3526855413188322;1.133095006050839;0.4877058101651975
30.018571;0.3924768063133803;0.3455478948372808;0.3787289629711087;-0.3054396246354074;1.0747491958223667;1.0;10.0;0.375083;0.453268;0.0;0.3925411150956943;0.3868445695542085;0.3465473011083655;-0.3415152232202516;0.3925414489841244;0.351333573845757;1.1327220777105913;0.4865487488990508
30.019218;0.3918916285548686;0.3442534116576333;0.3781732064207291;-0.3043221515176179;1.074589629249467;1.0;10.0;0.375083;0.453268;0.0;0.391956737154106;0.3853602318920703;0.3461426072188479;-0.3403136840581423;0.3919568371983675;0.3500149770615198;1.132356833134853;0.4854184888396827
30.019865;0.391319829500394;0.342996724587525;0.3776311416747907;-0.3032399814401117;1.0744353003742877;1.0;10.0;0.375083;0.453268;0.0;0.3913834880183864;0.3839161900812348;0.3457441110771034;-0.3391447900667312;0.3913838307912985;0.3487303083795191;1.1320031588857795;0.4843141813680203
30.020512;0.3907603861324419;0.3417798859327312;0.3771002673142187;-0.3021890565173217;1.0742876837510036;1.0;10.0;0.375083;0.453268;0.0;0.3908233103517935;0.3825173573057855;0.3453552776873994;-0.3380099861253223;0.3908237173354821;0.3474876423694373;1.131661339839458;0.4832440918380103
30.021159;0.3902141376451346;0.3406025394096066;0.3765812869774466;-0.3011721811596311;1.0741416507089556;1.0;10.0;0.375083;0.453268;0.0;0.3902771972796488;0.3811653243131208;0.3449734297434684;-0.3369159104652439;0.3902771241849262;0.3462853398847088;1.1313267400378464;0.4822054916793604
30.021806;0.3896822847609807;0.33946840407586;0.3760769423884125;-0.300195847605737;1.0740027591152674;1.0;10.0;0.375083;0.453268;0.0;0.3897454688033829;0.3798625894171749;0.3446005383341461;-0.3358592072875594;0.3897451510081919;0.3451301426947026;1.13100796830119;0.4812002080362982
30.022453;0.3891644865708052;0.3383796235022658;0.375585721272849;-0.2992576393950824;1.0738685125744842;1.0;10.0;0.375083;0.453268;0.0;0.3892277415598552;0.3786114218182058;0.3442365196288047;-0.3348443535355146;0.3892273440920399;0.3440191876752987;1.130699842203892;0.4802322196955444
30.0231;0.388661885846456;0.3373392145333853;0.3751082760928813;-0.2983608510004013;1.0737402352301668;1.0;10.0;0.375083;0.453268;0.0;0.3887243483361077;0.377413616437454;0.3438814901592662;-0.3338702745822947;0.3887242949779459;0.3429541365706234;1.1304055524592649;0.4792978202097376
30.024394;0.3876997690052586;0.3353951676133797;0.3741935845519948;-0.2966861496351188;1.0735016938215478;1.0;10.0;0.375083;0.453268;0.0;0.3877614696928264;0.3751757733187515;0.3431966452226584;-0.332053873912171;0.3877616130782005;0.3409679146174027;1.1298558211587797;0.4775428020680621
30.025558;0.38688216895293;0.3338038059505931;0.3734180849675186;-0.2953212559374649;1.073303655232939;1.0;10.0;0.375083;0.453268;0.0;0.3869448531008795;0.3733435268573217;0.3426104529356307;-0.3305640875959878;0.3869446349693767;0.3393436999765631;1.1294051590757388;0.4760836533095616
30.026723;0.386113855806307;0.3323602984333287;0.3726855421574935;-0.2940825004387163;1.0731285917708924;1.0;10.0;0.375083;0.453268;0.0;0.3861753975787593;0.3716787852948696;0.3420523087739071;-0.3292095362323717;0.3861753667190256;0.3378714223596885;1.1289959338607105;0.4747418192819495
30.027887;0.3853898928006783;0.331062196400081;0.3719972922742761;-0.2929706188077573;1.0729678863956786;1.0;10.0;0.375083;0.453268;0.0;0.3854518689689988;0.3701748862333155;0.3415233484103329;-0.3279853437774909;0.3854516502492014;0.3365422963457198;1.1286237179002927;0.4735127787675329
30.029052;0.3847102628633573;0.3299011906399164;0.3713498593280021;-0.2919785143282973;1.0728217772165525;1.0;10.0;0.375083;0.453268;0.0;0.3847718837808601;0.3688282055079435;0.3410215357528048;-0.3268869125197591;0.3847711830263458;0.3353558337320058;1.1282925551633494;0.4723922781613974
30.030216;0.3840748782156143;0.3288686085786999;0.3707434779079506;-0.2910987537521363;1.0726930507647088;1.0;10.0;0.375083;0.453268;0.0;0.3841357580446179;0.3676283426356809;0.3405468085000386;-0.3259086756601506;0.3841353798549916;0.3343006996642864;1.127999993297412;0.4713721117374904
30.031381;0.3834805102833339;0.3279569678525548;0.3701770223973623;-0.2903251070208087;1.0725795291627291;1.0;10.0;0.375083;0.453268;0.0;0.3835408513990107;0.3665662842871124;0.3400976290603151;-0.3250413432456576;0.3835403926026901;0.3333681850239454;1.1277376029261088;0.4704489402513045
30.032545;0.3829247101617253;0.327159878061066;0.3696468050540973;-0.2896512004430143;1.072482078904759;1.0;10.0;0.375083;0.453268;0.0;0.3829853081328233;0.3656294394310171;0.3396737568197076;-0.3242784444841321;0.3829854053676443;0.3325496917228206;1.1275094170650275;0.4696141939479729
30.03371;0.3824063202772584;0.3264638009817035;0.3691517567508895;-0.289065196922355;1.0723926907829795;1.0;10.0;0.375083;0.453268;0.0;0.3824669011134252;0.364814324496633;0.3392747557878473;-0.3236121425285979;0.3824665635206732;0.3318380394891798;1.1273096527526625;0.4688648575401452
30.034874;0.3819247532731694;0.3258636753101726;0.3686896680984824;-0.2885628866352521;1.0723177285294536;1.0;10.0;0.375083;0.453268;0.0;0.3819837703570851;0.3641045709366122;0.3388981145976858;-0.3230304037196187;0.3819835918596118;0.3312228353703015;1.127136397927593;0.4681918810791288
30.036039;0.3814747310527698;0.3253483990622577;0.3682600653126344;-0.2881346820993705;1.0722542027246096;1.0;10.0;0.375083;0.453268;0.0;0.3815343257065131;0.363489594243615;0.3385442795077304;-0.3225299485282986;0.3815343228989766;0.3306934178278314;1.126988094501929;0.4675885940603447
30.037204;0.3810561292538452;0.3249103627815115;0.3678592364336972;-0.287775785679551;1.0721990928769036;1.0;10.0;0.375083;0.453268;0.0;0.3811156058162442;0.3629653602679336;0.3382108907656114;-0.3220985127205805;0.3811151165996762;0.3302450722441212;1.126860214602551;0.4670500408937923
30.038368;0.3806676845319492;0.3245418477780799;0.3674862137484682;-0.2874752199791058;1.072152097876789;1.0;10.0;0.375083;0.453268;0.0;0.3807264784140713;0.362518690934958;0.3378971757422471;-0.3217349596414898;0.380726395711057;0.3298640326543579;1.1267524788812424;0.4665735617659466
30.039533;0.3803051804052282;0.3242347141778594;0.3671404893695464;-0.2872253777879101;1.0721108975476297;1.0;10.0;0.375083;0.453268;0.0;0.380364337973589;0.3621402106255027;0.3376039077686908;-0.3214246435868289;0.3803644659197912;0.3295453921585549;1.1266604381987912;0.466145747200744
30.040697;0.3799697311433594;0.3239805148415398;0.366817675012179;-0.287023774079739;1.0720807428067112;1.0;10.0;0.375083;0.453268;0.0;0.3800282738780934;0.3618246117827098;0.3373271085544427;-0.3211662478496871;0.3800283315666608;0.3292837753969921;1.1265867686918387;0.4657687103113582
30.041862;0.3796563412664377;0.3237718514357451;0.3665177420126682;-0.2868634865736239;1.0720539526766553;1.0;10.0;0.375083;0.453268;0.0;0.379715460773317;0.3615616402977144;0.3370685526341574;-0.320950775911494;0.3797155870113774;0.3290681920531981;1.1265243926083737;0.4654309831321327
30.043026;0.3793656632198618;0.3236059447246005;0.3662379381545565;-0.2867377466453968;1.0720304934092446;1.0;10.0;0.375083;0.453268;0.0;0.379424821377907;0.3613496819727815;0.3368253206741294;-0.3207764502659155;0.3794242047803118;0.3288955153126989;1.126474380197676;0.4651344808943962
30.044191;0.3790941205074661;0.323476613164372;0.3659773498455659;-0.2866412294026083;1.072013950494043;1.0;10.0;0.375083;0.453268;0.0;0.3791531636815676;0.3611737079740169;0.3365972622850928;-0.3206341734370755;0.3791531748050817;0.3287595293030666;1.1264338673065186;0.4648715799084094
30.045355;0.3788422854079866;0.3233745322890736;0.3657364025711681;-0.2865734698626102;1.0719986378146704;1.0;10.0;0.375083;0.453268;0.0;0.3789014390251533;0.3610374975655646;0.3363826147582867;-0.3205184511113823;0.3789014541260136;0.3286538002110645;1.1264031196619944;0.4646363500868601
30.04652;0.3786088552478143;0.3233013428084126;0.3655103955926941;-0.2865259206106609;1.0719894866615314;1.0;10.0;0.375083;0.453268;0.0;0.3786675968040294;0.3609290832227058;0.336182887822581;-0.3204304202461688;0.3786674411594403;0.328573687571028;1.1263767408025886;0.4644308700908903
30.047684;0.3783898179513458;0.3232475558092552;0.3652992171535058;-0.2864953182797694;1.0719820435165606;1.0;10.0;0.375083;0.453268;0.0;0.3784482415059971;0.3608451605524206;0.3359933380143356;-0.320362641977466;0.3784483077184969;0.3285173574611721;1.1263604944260506;0.4642473498872407
30.048849;0.3781862917149172;0.3232137611936894;0.3651036349681744;-0.2864819987122231;1.0719757439752875;1.0;10.0;0.375083;0.453268;0.0;0.3782455532394436;0.3607848966948258;0.3358166966630324;-0.3203126126739252;0.3782453146202342;0.3284790911620108;1.1263455245307223;0.4640844330098642
30.050013;0.3779968666661948;0.3231951444685557;0.3649206444701662;-0.2864814783117735;1.0719720539952706;1.0;10.0;0.375083;0.453268;0.0;0.378055272080163;0.3607413512938918;0.3356508384792075;-0.3202768678014485;0.3780551701844183;0.3284572289181045;1.126339757309383;0.4639395058734559
30.051178;0.3778196950413256;0.3231870346173204;0.3647496757989028;-0.2864881369350253;1.0719694882841375;1.0;10.0;0.375083;0.453268;0.0;0.3778788572401483;0.3607139194809213;0.335494139865613;-0.3202514180974578;0.377878170761664;0.3284447990865407;1.126333348514431;0.4638108793628775
30.052343;0.377654230992145;0.3231888123979619;0.3645902394465082;-0.2865058490762862;1.0719695228374542;1.0;10.0;0.375083;0.453268;0.0;0.3777126744203361;0.3606967542079887;0.3353488004221674;-0.320237616638176;0.3777127995232104;0.3284450336873444;1.1263314376422284;0.4636960493442171
30.054672;0.3773542925920143;0.3232133675850994;0.3643014156623207;-0.2865514259742963;1.0719686844331218;1.0;10.0;0.375083;0.453268;0.0;0.3774128786844297;0.3606899903110434;0.3350812979700779;-0.3202299622938817;0.3774123906036266;0.3284643784895013;1.1263334881325535;0.4634986100227938
30.057001;0.3770917081838337;0.323257849924252;0.3640462827572457;-0.2866146022069476;1.0719729345635611;1.0;10.0;0.375083;0.453268;0.0;0.3771494112651247;0.3607076852424581;0.3348454456862489;-0.3202447178218674;0.3771497477148373;0.3285057012768855;1.1263412471575889;0.4633349914980285
30.05933;0.376860668825536;0.3233086200112688;0.3638240380632279;-0.2866818745145747;1.0719764345329186;1.0;10.0;0.375083;0.453268;0.0;0.3769181564869298;0.3607396173658938;0.3346373120182357;-0.3202692295157178;0.3769185365251481;0.3285543245966091;1.1263518300032356;0.4632016027484082
30.061659;0.3766565763612493;0.3233648702723907;0.3636278834465369;-0.2867491355783612;1.071982312058239;1.0;10.0;0.375083;0.453268;0.0;0.3767151806869819;0.3607760421575371;0.3344525166828316;-0.3202968910227433;0.3767156157022211;0.3286085451104378;1.1263642173861212;0.4630880772503256
30.063988;0.3764771970981778;0.3234195912934207;0.3634542762935475;-0.2868145857497796;1.07198620397448;1.0;10.0;0.375083;0.453268;0.0;0.3765358134055271;0.3608133543151853;0.334289700917304;-0.3203295830648893;0.376535712248755;0.3286611375502633;1.1263768219955046;0.4629938210038048
30.066317;0.3763187575340397;0.3234703788078967;0.3633004678186715;-0.2868735271370679;1.0719944671948587;1.0;10.0;0.375083;0.453268;0.0;0.3763764836098561;0.3608519178849234;0.334145799699981;-0.3203580595062041;0.3763764266037417;0.3287094386242483;1.126389943935887;0.4629097758036505
30.068646;0.3761778523099471;0.3235154997537696;0.3631649738549455;-0.2869251202258089;1.0719984393439588;1.0;10.0;0.375083;0.453268;0.0;0.3762356902007042;0.3608844225780994;0.3340177335881809;-0.3203858853774822;0.376235629471977;0.3287520673443523;1.1263996511222938;0.4628345388135491
30.070975;0.3760525236152188;0.3235543616618841;0.3630442004582959;-0.2869703843727899;1.071999814173121;1.0;10.0;0.375083;0.453268;0.0;0.3761108185534602;0.3609129279158901;0.3339037633720953;-0.320407104856065;0.3761103415524947;0.3287896831056945;1.1264071080591076;0.4627686856604026
30.073304;0.3759401241705099;0.3235877743780355;0.3629356433445784;-0.2870105108934955;1.0720034541283108;1.0;10.0;0.375083;0.453268;0.0;0.3759992500306867;0.3609354761620839;0.3338029174272306;-0.3204270756245063;0.3759994284660615;0.3288207601805499;1.1264161513759434;0.4627088326207563
30.077962;0.375751662790405;0.3236374212138728;0.3627525860485884;-0.2870711797882432;1.0720095262546618;1.0;10.0;0.375083;0.453268;0.0;0.3758095057335813;0.3609695860345597;0.3336305200927484;-0.3204525681946495;0.3758094161671381;0.3288686848424239;1.126426273258675;0.4626038066918589
30.082621;0.3756006105172047;0.3236694744444122;0.3626068573390805;-0.2871134916672264;1.072010619113411;1.0;10.0;0.375083;0.453268;0.0;0.3756586769705725;0.3609871912344322;0.3334958678746574;-0.3204657586027622;0.3756588070018935;0.3288990324167331;1.1264328297407866;0.4625145531820802
30.087279;0.3754806063853687;0.3236895311939999;0.3624917671329014;-0.2871416266219534;1.0720130247893656;1.0;10.0;0.375083;0.453268;0.0;0.375539696416233;0.3609958357763808;0.3333878261429545;-0.3204745251799129;0.3755397968492914;0.3289163598368347;1.1264357362695236;0.4624431908516931
30.091937;0.375385151074029;0.3237007600159294;0.3623999544400314;-0.2871614133963354;1.0720161621135729;1.0;10.0;0.375083;0.453268;0.0;0.3754432214708683;0.3609972808525369;0.3333022431160724;-0.3204750783641987;0.3754433164414095;0.328928653509442;1.126437389963984;0.4623819393029416
30.096595;0.3753093514357283;0.3237080696630274;0.3623265529250141;-0.2871724897792082;1.0720145628569404;1.0;10.0;0.375083;0.453268;0.0;0.3753684329987303;0.3609975085093889;0.3332352935116071;-0.320474530788169;0.3753682628065307;0.3289327652908267;1.12643909154722;0.4623328510247158
30.101253;0.3752494758066959;0.3237115350693658;0.362268902284407;-0.2871826891221372;1.0720164628387745;1.0;10.0;0.375083;0.453268;0.0;0.3753088861478937;0.3609928210598832;0.3331817881114791;-0.3204711957912357;0.3753083501646772;0.3289366997829674;1.126436500123099;0.4622915252914896
30.105911;0.3752023870721624;0.3237147327078986;0.3622227738609622;-0.2871879926470375;1.0720146055083957;1.0;10.0;0.375083;0.453268;0.0;0.3752602709967151;0.3609910860092338;0.3331397756598948;-0.320468659899262;0.3752607818393833;0.3289380171785729;1.126438512785624;0.4622589628640103
30.110569;0.3751655258723894;0.3237152624453849;0.3621871373798828;-0.287192507874289;1.0720152383238537;1.0;10.0;0.375083;0.453268;0.0;0.3752234794564961;0.360986920958178;0.3331065035168071;-0.3204647778800261;0.3752237892204304;0.3289377466463632;1.1264366172638047;0.4622336897988648
30.115228;0.3751356764645421;0.3237166888939871;0.36215836713806;-0.2871952181881709;1.072015866371164;1.0;10.0;0.375083;0.453268;0.0;0.3751936055071554;0.3609846942684139;0.3330801836192168;-0.3204637455755272;0.3751936752323518;0.3289391938473842;1.126438868483085;0.4622137389661797
30.119886;0.3751121820586017;0.323717128603523;0.3621353161543418;-0.2872004615092608;1.0720145238372971;1.0;10.0;0.375083;0.453268;0.0;0.3751707829568724;0.3609855858146427;0.3330593147043676;-0.3204626831064054;0.3751708101091993;0.3289396623664705;1.1264375831982711;0.4621979961429128
30.129202;0.3750786387517367;0.3237194568470126;0.3621025242336982;-0.2872037196819376;1.072012864366915;1.0;10.0;0.375083;0.453268;0.0;0.3751365250318543;0.3609817249044523;0.3330294106839338;-0.3204606798613218;0.3751363012366027;0.3289411937180687;1.126438997622588;0.4621746326394976
30.138518;0.3750572134402232;0.3237219817568892;0.3620827113934787;-0.2872060238940583;1.0720135096274557;1.0;10.0;0.375083;0.453268;0.0;0.375115138625366;0.3609815567658661;0.3330102230625921;-0.3204591949824155;0.375115227135088;0.3289420707922188;1.1264393466564668;0.4621603121192505
30.147835;0.375044419486052;0.3237216452602043;0.3620712619034881;-0.2872094049358233;1.0720126983539384;1.0;10.0;0.375083;0.453268;0.0;0.3751027464320994;0.3609824773838602;0.332999804513571;-0.3204615017983914;0.3751022944559081;0.3289434072803123;1.126438033096682;0.4621529419789285
30.157151;0.3750362143880689;0.3237222509129613;0.3620630702458683;-0.2872116551591814;1.07201614855527;1.0;10.0;0.375083;0.453268;0.0;0.375094504783424;0.3609805849958489;0.3329921039093474;-0.3204604643986954;0.3750944681343141;0.3289450333890497;1.1264386898053094;0.4621484850638211
30.166467;0.3750324001997558;0.3237230229176448;0.3620589322871355;-0.2872101906452831;1.0720141189857095;1.0;10.0;0.375083;0.453268;0.0;0.3750903367556239;0.3609823581565514;0.3329885105047128;-0.32046024943618;0.3750901978825762;0.3289452123804799;1.126438668257819;0.4621447059128911
30.175784;0.3750296932936386;0.3237228153251112;0.3620560188915299;-0.2872102575077051;1.0720149894382192;1.0;10.0;0.375083;0.453268;0.0;0.3750873482554908;0.3609812716243767;0.3329866996005257;-0.3204598173845311;0.3750878175474509;0.3289450998307533;1.1264369460347683;0.4621449413984531
30.1851;0.3750271896762612;0.3237235129756503;0.3620553023134561;-0.2872104050747908;1.072015598023732;1.0;10.0;0.375083;0.453268;0.0;0.375086509135047;0.3609823602013955;0.332984361852966;-0.3204606119630043;0.375086448792763;0.3289438230169725;1.1264389759372722;0.4621436152760279
30.194416;0.3750264076161303;0.3237241756257586;0.3620542080945748;-0.2872116229795966;1.0720139335168637;1.0;10.0;0.375083;0.453268;0.0;0.3750853771965617;0.3609807708205351;0.3329834114450639;-0.3204611451993512;0.3750852911421459;0.3289433452505717;1.1264387283259842;0.4621423510900692
30.203733;0.3750268781405163;0.3237235342011889;0.3620522484721639;-0.2872125128359741;1.0720156433652837;1.0;10.0;0.375083;0.453268;0.0;0.375084806680616;0.3609814315144685;0.332983220222507;-0.320460342122863;0.3750848633643653;0.3289438534112252;1.1264374431048765;0.4621414753897706
30.213049;0.3750256781823712;0.3237224994879535;0.3620528770927707;-0.2872102194643921;1.0720153774426788;1.0;10.0;0.375083;0.453268;0.0;0.3750844799381537;0.3609806904370254;0.3329836047226299;-0.3204592652741305;0.3750841721512791;0.328944418353247;1.1264363936473898;0.4621414993799582
30.222365;0.3750258624197446;0.3237250355498446;0.3620531105379533;-0.287210094458528;1.0720151060394718;1.0;10.0;0.375083;0.453268;0.0;0.3750844725209883;0.3609807884950927;0.3329838925691909;-0.3204585342195591;0.3750848348351756;0.3289458067116935;1.1264393186733672;0.4621398713262494
30.240998;0.3750253168387594;0.3237243442090545;0.3620529290104077;-0.2872104806172701;1.0720139306102283;1.0;10.0;0.375083;0.453268;0.0;0.3750835215789301;0.360979540866493;0.3329828602770514;-0.3204585279877112;0.3750838158281464;0.3289461104753924;1.1264387749606932;0.4621404766095613
30.25963;0.3750257483320894;0.3237242369390047;0.3620519555575592;-0.2872120196512582;1.0720132434164735;1.0;10.0;0.375083;0.453268;0.0;0.3750834850782316;0.360980021664301;0.3329825309490521;-0.3204579903120018;0.3750838793673799;0.3289447465824728;1.126439207661854;0.4621393876731087
30.278263;0.3750253081609312;0.3237244439315757;0.3620518492083137;-0.2872105398696335;1.0720145443121922;1.0;10.0;0.375083;0.453268;0.0;0.3750832569084481;0.3609810794882536;0.3329826505042473;-0.3204605145527935;0.375083544611119;0.3289450493152157;1.1264379655186298;0.4621400317561453
30.296896;0.3750255996300701;0.3237235805388539;0.3620511750409777;-0.2872114044074387;1.072014356306429;1.0;10.0;0.375083;0.453268;0.0;0.3750835257323804;0.3609800492790977;0.3329826768074574;-0.3204599036697305;0.3750836751719745;0.3289451651608313;1.12643718831425;0.4621393473631048
30.315528;0.375025271402263;0.323724156481058;0.362052052590951;-0.2872123476844034;1.0720153548470062;1.0;10.0;0.375083;0.453268;0.0;0.375083868927733;0.3609813843496085;0.3329822306195931;-0.3204583691114309;0.3750832874765256;0.3289456522184739;1.126437473814877;0.462140679430937
30.334161;0.3750254410299504;0.323724780984652;0.3620530254099901;-0.2872113416852077;1.0720159504971274;1.0;10.0;0.375083;0.453268;0.0;0.3750831440628725;0.3609800229493916;0.3329822663462912;-0.3204598243589504;0.3750833243940773;0.3289444197618697;1.1264369867406188;0.462139722276511
30.352794;0.3750257651370555;0.3237238433685013;0.3620528123617477;-0.2872115168262565;1.0720143590533369;1.0;10.0;0.375083;0.453268;0.0;0.3750834698885266;0.3609810041329431;0.332982407879438;-0.3204582663652193;0.3750832105734864;0.3289448165769431;1.126438085436665;0.4621405356440102
30.390059;0.3750258691161671;0.3237245268214673;0.3620527755253164;-0.2872119473284453;1.0720153260590826;1.0;10.0;0.375083;0.453268;0.0;0.3750834874409855;0.3609797616675629;0.3329827531242574;-0.3204585679534656;0.375083304168369;0.3289449901679646;1.1264372947649135;0.4621406209499224
30.427324;0.3750251172889655;0.3237241038111578;0.3620526844788118;-0.2872117558565984;1.0720148480802902;1.0;10.0;0.375083;0.453268;0.0;0.3750835458228001;0.3609815657003239;0.3329828675272723;-0.3204580092205206;0.3750835521375898;0.3289442870288607;1.1264386084678306;0.4621397937789457
30.464589;0.3750253110194081;0.3237245733084058;0.3620531463131807;-0.2872111218620451;1.07201472876743;1.0;10.0;0.375083;0.453268;0.0;0.3750837185480837;0.3609807122357995;0.3329822965492528;-0.3204579372203158;0.3750831046517731;0.3289447183311209;1.1264384875474522;0.4621417234780594
30.501855;0.375025138577059;0.3237233503950515;0.3620524872531518;-0.28721250389629;1.0720164034577355;1.0;10.0;0.375083;0.453268;0.0;0.3750834745219704;0.3609800636067573;0.33298277404045;-0.3204593281737105;0.3750833581604804;0.3289456037363046;1.126438984802068;0.4621393388805423
30.576385;0.3750258522285137;0.3237245157089581;0.3620528099284802;-0.2872102051035967;1.0720163554807425;1.0;10.0;0.375083;0.453268;0.0;0.375083177846169;0.3609798446924362;0.3329823455135313;-0.3204603144762279;0.3750833082319265;0.3289452858205852;1.1264376980533826;0.4621397635521784
30.725446;0.3750253914031943;0.3237247850680142;0.3620523925860556;-0.2872111349994571;1.0720133344521263;1.0;10.0;0.375083;0.453268;0.0;0.3750834189075525;0.3609806435826468;0.3329827646076626;-0.3204602062122499;0.3750838740451125;0.3289456071754229;1.1264363946426887;0.4621393032455784
31.023568;0.3750254055747033;0.323725206717673;0.362052694018882;-0.2872113746120835;1.072015096984465;1.0;10.0;0.375083;0.453268;0.0;0.3750837842393899;0.3609801409098144;0.3329829006747703;-0.3204590772538156;0.3750837777135296;0.3289455857092171;1.1264385996228934;0.4621405324709471
31.619812;0.3750251712802172;0.3237240783592914;0.3620530554922763;-0.2872104116944051;1.0720135043411383;1.0;10.0;0.375083;0.453268;0.0;0.3750834826276792;0.3609797718924632;0.3329826772381292;-0.3204605687067655;0.3750831719075573;0.3289445977564385;1.126438713496315;0.4621393039258801
32.619812;0.3750252167269978;0.323723694953321;0.3620522718404634;-0.2872109830325827;1.072014936841816;1.0;10.0;0.375083;0.453268;0.0;0.3750831377360096;0.360980666982075;0.3329823041335717;-0.3204593280015513;0.375083378576462;0.3289446213246319;1.126439193880389;0.4621406485455027
33.619812;0.3750256044586671;0.3237233848904577;0.3620533946702616;-0.2872123201219936;1.0720164396466334;1.0;10.0;0.375083;0.453268;0.0;0.3750837189120936;0.360981180196157;0.3329821280723907;-0.3204600021086808;0.3750834411328284;0.3289445537629972;1.1264372258374324;0.4621411775033053
34.619812;0.37502531721966;0.3237239006875815;0.3620532398118734;-0.2872104975698645;1.0720163756298269;1.0;10.0;0.375083;0.453268;0.0;0.375083586036172;0.3609812715078496;0.3329827469744923;-0.3204599532270448;0.3750831775783634;0.3289460273953888;1.1264368140962775;0.4621401942087934
35.619812;0.3750258109814706;0.3237251143107097;0.3620524695073707;-0.2872107946172674;1.0720150022407349;1.0;10.0;0.375083;0.453268;0.0;0.3750832638244079;0.3609812140027034;0.332982247345031;-0.3204581031461145;0.3750832938427866;0.3289443983234461;1.12643778844508;0.4621416857681522
36.619812;0.375025495635;0.3237250630571291;0.3620528141940016;-0.2872125194401946;1.0720132860289386;1.0;10.0;0.375083;0.453268;0.0;0.3750838428833455;0.3609806842128513;0.3329821489173939;-0.3204593276308538;0.3750837698884507;0.3289450160309382;1.1264369386877813;0.46213921844833
37.619812;0.3750252231747779;0.3237237644609475;0.3620531919270811;-0.2872114772038073;1.072015119276137;1.0;10.0;0.375083;0.453268;0.0;0.3750837793740105;0.3609813675239868;0.3329827991484686;-0.3204578474782975;0.3750838030265813;0.3289460643527456;1.1264380319209255;0.4621399347534219
38.619812;0.3750251080699595;0.3237247613747511;0.3620530331588788;-0.287211610095646;1.0720157808991606;1.0;10.0;0.375083;0.453268;0.0;0.3750838961021027;0.3609796934329219;0.3329827057689767;-0.3204591258977273;0.3750835511575282;0.3289447191510598;1.1264378554690353;0.4621413714552816
39.619812;0.3750251847589773;0.3237237879226303;0.3620523067971177;-0.287212615821618;1.072015702805735;1.0;10.0;0.375083;0.453268;0.0;0.3750835377961006;0.3609814929980389;0.3329827578697851;-0.3204579006389121;0.3750832074696057;0.328944793540031;1.126439190557562;0.462139345824372
40.619812;0.3750254510306339;0.323723514165348;0.362052360335608;-0.2872104734152757;1.0720143795001502;1.0;10.0;0.375083;0.453268;0.0;0.3750834030773011;0.3609807067033527;0.3329827360674427;-0.3204597467207726;0.3750831968689901;0.3289456019776131;1.1264369696057603;0.4621396174357282
41.619812;0.3750251720066712;0.323723343879918;0.3620525371798789;-0.2872112884513191;1.072014623499898;1.0;10.0;0.375083;0.453268;0.0;0.375083794067022;0.3609813496561745;0.3329824044389928;-0.3204601571971265;0.3750833628918931;0.3289460886942899;1.1264371231882482;0.4621393882237013
42.619812;0.375025296546324;0.3237249877840421;0.3620526604380186;-0.2872103894134934;1.0720142973045343;1.0;10.0;0.375083;0.453268;0.0;0.3750838599207124;0.3609808852004428;0.3329821291229762;-0.3204603560312182;0.3750836747116426;0.3289461025097913;1.126437738135698;0.4621414758616047
43.619812;0.3750257002974909;0.3237240794069552;0.3620531483741156;-0.2872107486927005;1.0720149736219535;1.0;10.0;0.375083;0.453268;0.0;0.3750837606663215;0.3609795657695775;0.3329823970835942;-0.320459599636348;0.3750834184623494;0.3289457505288445;1.1264385572128368;0.4621406841635103
44.619812;0.3750253686493038;0.3237235799285082;0.3620529414513631;-0.2872112917842693;1.0720132050809408;1.0;10.0;0.375083;0.453268;0.0;0.3750832655804103;0.3609816129035818;0.3329826322262622;-0.3204602469373974;0.3750835522447773;0.3289458458630665;1.126438575172812;0.4621409799823855
45.619812;0.3750257481803511;0.3237249286764863;0.3620534011577159;-0.2872111705137486;1.0720164810631008;1.0;10.0;0.375083;0.453268;0.0;0.3750832145968166;0.3609808294162685;0.3329824409762433;-0.3204586770791254;0.3750834779407564;0.3289442979405596;1.1264376428152063;0.4621394569183089
46.619812;0.3750258138438495;0.3237236624545132;0.3620529201085948;-0.2872114814271;1.0720136609671918;1.0;10.0;0.375083;0.453268;0.0;0.3750836377422148;0.3609800506581276;0.3329821110507878;-0.3204604803692403;0.3750837099778433;0.3289451698224181;1.1264371971370772;0.4621403129554043
47.619812;0.3750252734817322;0.3237237652233622;0.3620523729189209;-0.2872113482711945;1.072013907954;1.0;10.0;0.375083;0.453268;0.0;0.3750831327731823;0.3609794672471738;0.3329822163920569;-0.3204596505114752;0.3750835484557339;0.3289445344510653;1.1264374278249074;0.462139797371718
48.619812;0.3750251751098439;0.3237243808816699;0.3620531394460717;-0.2872116929646352;1.072014908187291;1.0;10.0;0.375083;0.453268;0.0;0.375083147244944;0.3609797043041278;0.3329822594296732;-0.320458327565321;0.3750834952926159;0.3289450362419605;1.1264385207000047;0.4621399999040123
49.619812;0.3750255504153027;0.3237238364516889;0.3620528950272916;-0.2872115021337563;1.0720133760294417;1.0;10.0;0.375083;0.453268;0.0;0.375083156271037;0.3609802876744516;0.3329825638766021;-0.3204601497351207;0.3750832904203752;0.3289459209225746;1.1264389097111784;0.462141131001618
50.619812;0.3750252583389468;0.3237251345008842;0.3620522484985901;-0.2872101548681411;1.0720154734493152;1.0;10.0;0.375083;0.453268;0.0;0.3750838449507226;0.3609811422305481;0.332982247176231;-0.3204594629585882;0.3750837771302083;0.3289444764314881;1.1264364048575042;0.4621415095195117
51.619812;0.3750255871998298;0.3237250359710443;0.362052252229215;-0.2872105532916981;1.072016474180134;1.0;10.0;0.375083;0.453268;0.0;0.3750833910960582;0.3609813408834892;0.3329825681690845;-0.3204603352048173;0.3750836617582936;0.3289446099310538;1.1264384841541142;0.4621397829951382
52.619812;0.3750255273575865;0.3237246259941638;0.3620527306379252;-0.2872105924573835;1.0720163268837652;1.0;10.0;0.375083;0.453268;0.0;0.3750832317281437;0.3609812977339589;0.3329821156143124;-0.3204600809862131;0.3750838895587501;0.32894501650552;1.1264384040543822;0.462140712446947
53.619812;0.3750258837640249;0.3237251563670451;0.3620534171643075;-0.2872123275490187;1.072015222991911;1.0;10.0;0.375083;0.453268;0.0;0.3750834516254808;0.3609811844772075;0.3329827668328713;-0.3204581677406293;0.3750831865951095;0.3289446376150144;1.1264390153546162;0.462140862483814
54.619812;0.3750254338953931;0.32372421011692;0.3620529974862079;-0.2872109056055332;1.072014608499147;1.0;10.0;0.375083;0.453268;0.0;0.3750833544875279;0.3609814566693788;0.332982654944523;-0.3204593131310338;0.3750835653531139;0.3289455025380984;1.1264385407306132;0.462140334849383
55.619812;0.3750253324719531;0.3237243920291321;0.3620532492588133;-0.2872111552095081;1.0720155234887063;1.0;10.0;0.375083;0.453268;0.0;0.3750831578452616;0.3609803510293325;0.3329828674484006;-0.3204596350157493;0.375083773923455;0.3289449860645044;1.1264373388486044;0.46213938516958
56.619812;0.3750251766862733;0.3237250354383129;0.3620525880596524;-0.2872105235485874;1.072015119737392;1.0;10.0;0.375083;0.453268;0.0;0.3750838286624348;0.3609794670763072;0.3329823520114111;-0.3204585308661034;0.3750834595126344;0.3289454656968494;1.1264374842322429;0.4621396160540283
57.619812;0.3750256648713792;0.3237236362318141;0.3620532571873806;-0.2872126068825786;1.0720142658940823;1.0;10.0;0.375083;0.453268;0.0;0.375083249922331;0.3609816430837018;0.3329828935386986;-0.320459696721645;0.3750833528048647;0.3289454668537231;1.1264376358281964;0.462141507767308
58.619812;0.3750251577186227;0.3237242234262997;0.3620533687252643;-0.2872102941147316;1.0720159744437;1.0;10.0;0.375083;0.453268;0.0;0.3750832324826015;0.3609796458495495;0.3329826592088432;-0.3204600445815548;0.3750831892841433;0.3289443890752271;1.1264390487785327;0.4621393714354778
59.619812;0.3750255482762612;0.3237241463091376;0.3620526997212863;-0.2872121432243929;1.072015396684166;1.0;10.0;0.375083;0.453268;0.0;0.3750832950625193;0.3609801163363711;0.332982836194849;-0.3204579668239047;0.3750834977319621;0.3289446603223859;1.1264390892029554;0.462141016328458
60.619812;0.3750252628414623;0.3237238247591269;0.3620533842466188;-0.2872120636015801;1.0720143324288198;1.0;10.0;0.375083;0.453268;0.0;0.3750838785562189;0.3609807079962665;0.3329822710593293;-0.3204593722947335;0.3750835166859706;0.3289461901580991;1.126438664795843;0.4621402642995658
61.619812;0.3750257875320055;0.3237242188194678;0.3620526649852931;-0.2872117001359628;1.0720153379125148;1.0;10.0;0.375083;0.453268;0.0;0.3750836376615662;0.3609799794446368;0.3329823646669205;-0.3204595755757696;0.3750838297379517;0.328944404624471;1.126436956525355;0.4621414323698504
62.619812;0.3750253822321943;0.3237241069978363;0.362052364206372;-0.2872112693743717;1.072013723760698;1.0;10.0;0.375083;0.453268;0.0;0.3750835185539914;0.3609794980150283;0.3329826407380488;-0.3204600138793448;0.3750832373041926;0.3289446949277484;1.1264386272913822;0.4621398985165241
63.619812;0.3750257393319005;0.3237246967221244;0.3620528758548086;-0.2872111750350387;1.072014351813602;1.0;10.0;0.375083;0.453268;0.0;0.3750836809438055;0.360979729240827;0.3329825126446638;-0.3204585103512642;0.3750836437813187;0.3289444091610921;1.1264389487842887;0.4621398220146795
64.619812;0.3750256833595166;0.3237237899464351;0.3620529519270611;-0.2872126373628903;1.0720146358294176;1.0;10.0;0.375083;0.453268;0.0;0.3750835720325461;0.360980193974675;0.3329823435568142;-0.3204600854637702;0.3750836579848011;0.328944971841394;1.1264385953982348;0.462139430833946
65.619812;0.3750251083836358;0.3237243396468669;0.3620532316165371;-0.2872103751857257;1.072013253168214;1.0;10.0;0.375083;0.453268;0.0;0.3750831384107775;0.3609796495511362;0.3329822514633066;-0.320458713913559;0.3750832341198827;0.3289448369681142;1.1264370313106358;0.4621391646024389
66.619812;0.3750253815062475;0.3237235535549929;0.3620522774364926;-0.2872118506742638;1.072014115148867;1.0;10.0;0.375083;0.453268;0.0;0.3750836905258417;0.360979858754234;0.3329824012021454;-0.3204605300939293;0.3750838054564069;0.3289455273653554;1.1264370571234763;0.4621409403109631
67.619812;0.3750253671958161;0.3237245559916026;0.3620524256692925;-0.2872101722878524;1.0720150440665557;1.0;10.0;0.375083;0.453268;0.0;0.3750837916144105;0.3609813250437369;0.3329823127063608;-0.3204589803406756;0.3750833927003125;0.3289449158568563;1.1264379430995053;0.462140863652814
68.619812;0.375025532738684;0.3237244939911744;0.3620522637524752;-0.2872123819523568;1.0720159635953914;1.0;10.0;0.375083;0.453268;0.0;0.3750832387797894;0.3609801353639809;0.3329828752791511;-0.3204595372908651;0.3750838735700975;0.3289452277131091;1.1264382646449345;0.4621401067165784
69.619812;0.3750255060185697;0.3237246753198811;0.3620526800924213;-0.2872104918920199;1.072015428627612;1.0;10.0;0.375083;0.453268;0.0;0.3750831415730962;0.360981100542107;0.3329827485482691;-0.3204592663614028;0.375083469714576;0.3289461687903706;1.1264381208078234;0.4621410327652533
70.619812;0.3750256747083741;0.3237234673120845;0.3620528775094994;-0.2872113719901794;1.0720138510214818;1.0;10.0;0.375083;0.453268;0.0;0.3750837283009521;0.3609809864654665;0.3329824186545418;-0.3204594995468507;0.3750837051287389;0.3289449407826805;1.126438292786693;0.4621398428862941
71.619812;0.3750257703360263;0.3237237093567094;0.362052784336013;-0.2872103568359197;1.0720164794044005;1.0;10.0;0.375083;0.453268;0.0;0.3750833101262256;0.3609814960630456;0.3329827798615347;-0.3204595448038807;0.3750835363482426;0.3289452433854087;1.1264370041455505;0.4621404448274441
72.619812;0.3750256558293297;0.32372472613437;0.3620523942939049;-0.2872113198649489;1.0720131123723575;1.0;10.0;0.375083;0.453268;0.0;0.3750831354893186;0.3609795935629896;0.3329822214551461;-0.3204592261745999;0.375083702539721;0.3289455030433418;1.1264372447000373;0.4621408805285563
73.619812;0.3750251505808202;0.3237246520528521;0.3620522695008197;-0.2872107913290618;1.072016434560708;1.0;10.0;0.375083;0.453268;0.0;0.3750836898615409;0.3609800554675271;0.332982924378999;-0.3204583061031056;0.3750835393572307;0.3289460120912058;1.1264366021061485;0.4621406176274014
74.619812;0.3750257405380525;0.3237237820994741;0.3620533600087378;-0.2872123551113081;1.072013775621918;1.0;10.0;0.375083;0.453268;0.0;0.3750836748682578;0.3609810724121585;0.3329825441433439;-0.3204596173357412;0.375083112010742;0.32894479169455;1.1264365546921682;0.4621415164962361
75.619812;0.3750257105109648;0.3237233361325831;0.3620521764474299;-0.2872109384965467;1.0720141870368922;1.0;10.0;0.375083;0.453268;0.0;0.3750836084054757;0.3609815797832615;0.3329827647230574;-0.3204578508214835;0.3750833229678303;0.3289444805112915;1.1264380944239687;0.4621402109367257
76.619812;0.3750258256277866;0.3237248751332351;0.3620532301057802;-0.2872102090019986;1.072014596029389;1.0;10.0;0.375083;0.453268;0.0;0.3750833213532124;0.3609811906624658;0.3329828246228696;-0.3204596832007033;0.3750832332761493;0.3289445057098049;1.126437815505511;0.4621399574383434
77.619812;0.3750254391649898;0.3237244692241134;0.3620523780570671;-0.2872106811852852;1.0720153768517786;1.0;10.0;0.375083;0.453268;0.0;0.3750833751786892;0.3609805916646738;0.3329828538432264;-0.3204596170914401;0.3750833408786506;0.3289455352201386;1.126436794161728;0.4621400722884581
78.619812;0.3750253189748166;0.3237252011924752;0.3620532975804024;-0.2872105113179271;1.072014948366763;1.0;10.0;0.375083;0.453268;0.0;0.3750831118357584;0.3609795866011875;0.3329829164726178;-0.3204597770023903;0.3750835216266258;0.3289446204373498;1.12643753146934;0.4621413949232415
79.619812;0.3750253230520791;0.3237245728343387;0.3620530201484104;-0.2872103127552038;1.072015992894772;1.0;10.0;0.375083;0.453268;0.0;0.3750835917048397;0.3609810141479401;0.3329827497527747;-0.3204591731331895;0.3750834221891336;0.3289457935303507;1.126436766433763;0.4621391657938062
80.619812;0.3750253550611606;0.3237240075655883;0.3620529531472665;-0.2872101523536142;1.072016317993191;1.0;10.0;0.375083;0.453268;0.0;0.3750833840548169;0.360980950086779;0.3329824884964852;-0.3204585303119467;0.3750832349727954;0.3289459820129665;1.126438774598581;0.4621392325204517
81.619812;0.3750258861864363;0.3237241057093611;0.3620534150443614;-0.287210682172034;1.072014025569156;1.0;10.0;0.375083;0.453268;0.0;0.3750832062741871;0.3609793184431168;0.3329821949882111;-0.3204600119197861;0.3750836726636548;0.3289455167905725;1.1264385962020704;0.4621415208919455
82.619812;0.3750252369066807;0.3237250022641514;0.3620529776624451;-0.2872111568463082;1.0720160155461538;1.0;10.0;0.375083;0.453268;0.0;0.3750833829246957;0.3609804093028237;0.332982815130011;-0.3204596810055984;0.3750838536752504;0.3289449930953894;1.126437552494107;0.4621415177964929
83.619812;0.3750254794948375;0.3237232717316289;0.3620524919812637;-0.287211701566761;1.0720161066068077;1.0;10.0;0.375083;0.453268;0.0;0.3750835177394149;0.3609801649858686;0.3329825254840156;-0.3204591622155913;0.3750838079546101;0.3289443280277303;1.1264386258842265;0.4621393592796039
84.619812;0.3750258434338414;0.3237250451435778;0.3620530475706288;-0.2872108946651915;1.0720142058007234;1.0;10.0;0.375083;0.453268;0.0;0.3750836312408986;0.3609815081715841;0.3329822711952186;-0.3204587359186857;0.3750836127465228;0.328944810234628;1.1264374523127971;0.4621393788398055
85.619812;0.3750256510968766;0.3237235838803171;0.3620529019526886;-0.2872103054421571;1.0720160737093596;1.0;10.0;0.375083;0.453268;0.0;0.3750837270190582;0.3609793669064368;0.3329826849108605;-0.3204590755219857;0.3750836275597943;0.3289457360142666;1.126438389848418;0.4621398654516732
86.619812;0.3750257536905665;0.3237232701570542;0.3620532520282448;-0.2872117529368703;1.072015360304017;1.0;10.0;0.375083;0.453268;0.0;0.3750831134111314;0.3609805449985162;0.3329827528192771;-0.3204605560925791;0.3750839008441014;0.3289459780678176;1.126438071904389;0.4621400642540628
87.619812;0.3750257863815957;0.3237246011593129;0.3620532815114036;-0.2872101184557505;1.0720148063885742;1.0;10.0;0.375083;0.453268;0.0;0.3750832054527079;0.360979554514478;0.3329822552240083;-0.3204599125970601;0.375083654804803;0.3289460182011336;1.1264367149232222;0.4621416453604273
88.619812;0.375025188000259;0.3237234360533547;0.3620527305320462;-0.2872103932220953;1.0720157387124278;1.0;10.0;0.375083;0.453268;0.0;0.375083644293366;0.3609804604387592;0.3329821607824306;-0.3204582646739918;0.3750832771654661;0.3289457377919872;1.1264376144157686;0.4621399283094213
89.619812;0.3750255038286251;0.3237238569767914;0.3620523642610115;-0.2872116474286407;1.0720156146624162;1.0;10.0;0.375083;0.453268;0.0;0.3750833243039431;0.3609802960358875;0.3329826076855741;-0.3204587236557909;0.3750831390369957;0.3289460049942239;1.1264368773134477;0.4621400408947069
90.619812;0.3750255062621368;0.323724925401182;0.36205236087308;-0.2872123052311244;1.0720136525141204;1.0;10.0;0.375083;0.453268;0.0;0.3750832604848843;0.3609796017314706;0.3329824438399293;-0.320459730744132;0.3750833341635095;0.328945627647866;1.1264365159779206;0.4621392399944438
91.619812;0.3750253223312272;0.3237250139389354;0.3620523360699924;-0.2872101166781751;1.0720132560556166;1.0;10.0;0.375083;0.453268;0.0;0.3750831281122332;0.3609812795967206;0.3329822338756085;-0.3204590646632418;0.3750831512016551;0.3289459804251091;1.1264376956824698;0.4621391528124053
92.619812;0.3750254438289552;0.3237251816566472;0.3620522719819251;-0.2872110280667808;1.0720150404190107;1.0;10.0;0.375083;0.453268;0.0;0.3750831934794047;0.3609815736098795;0.3329826205844407;-0.3204606167596318;0.3750837331978893;0.3289456550756431;1.1264366945213915;0.4621394908256292
93.619812;0.3750256571189174;0.3237239645305323;0.3620525314400348;-0.2872121273613048;1.0720137094967257;1.0;10.0;0.375083;0.453268;0.0;0.3750838361478281;0.3609815529058923;0.3329827274321297;-0.3204589596899651;0.3750832480404089;0.3289448552273788;1.126436521062482;0.4621395380886231
94.619812;0.3750251134119074;0.3237233016961414;0.3620526385985054;-0.2872102438032584;1.0720140960745483;1.0;10.0;0.375083;0.453268;0.0;0.375083882599369;0.3609805299415052;0.3329828050199625;-0.3204580616548591;0.3750835233844844;0.3289453511492045;1.1264385370471193;0.4621405540002697
95.619812;0.3750251255939029;0.3237238340917938;0.3620528983973823;-0.2872123380640062;1.072016234791779;1.0;10.0;0.375083;0.453268;0.0;0.375083150241087;0.360980554751329;0.3329823024115073;-0.3204593740914232;0.3750833456172939;0.328945417611509;1.1264388427026255;0.4621408327744655
96.619812;0.3750254142609506;0.3237247640324955;0.3620530642378306;-0.2872126452249473;1.0720149102066012;1.0;10.0;0.375083;0.453268;0.0;0.3750831842932477;0.3609797747951878;0.3329826717387275;-0.3204588887974693;0.3750836776605382;0.3289460989011835;1.1264384229893405;0.4621407807899216
97.619812;0.3750258991265534;0.3237248540715928;0.3620529786239524;-0.2872122200606704;1.0720133677719434;1.0;10.0;0.375083;0.453268;0.0;0.3750833505263843;0.3609803787273944;0.3329822426923666;-0.3204582571524396;0.3750838894360846;0.328945286656434;1.1264363756021512;0.4621416701108696
98.619812;0.375025551103772;0.3237234653224553;0.3620526491239875;-0.2872103310383621;1.0720164245929074;1.0;10.0;0.375083;0.453268;0.0;0.3750835885205086;0.360979410936738;0.3329827474841526;-0.3204596580266357;0.3750837489935963;0.3289452469107153;1.126438531538654;0.4621391278792479
99.619812;0.3750257382808614;0.3237238624783294;0.3620532205110943;-0.287211700592801;1.072013172831586;1.0;10.0;0.375083;0.453268;0.0;0.3750837359348088;0.3609793005826163;0.3329824638630861;-0.3204582992555921;0.3750838485953604;0.3289448558412958;1.1264380561436382;0.4621397673753497
99.99998;0.3750258033685314;0.3237239866959401;0.3620533116109289;-0.2872107128095624;1.0720131139941251;1.0;10.0;0.375083;0.453268;0.0;0.3750836501317902;0.3609814953846172;0.3329829273668301;-0.3204580208126452;0.3750834633214626;0.3289449478001098;1.1264377545741588;0.4621397713410943
99.99998;0.37502558139592;0.3237247728055237;0.3620533246439043;-0.2872106509253737;1.072014282039017;1.0;10.0;0.375083;0.453268;0.0;0.3750831187612766;0.360980998682712;0.3329821468682832;-0.3204590993279233;0.3750837698916714;0.3289449243321085;1.126437052242916;0.4621406211986616
99.99998;0.3750257543479404;0.3237247799482666;0.3620527770376851;-0.2872118175175023;1.0720164461766195;1.0;10.0;0.375083;0.453268;0.0;0.3750838496926377;0.3609809417078679;0.3329823132458802;-0.3204579006328013;0.3750833767907569;0.3289446786360258;1.1264382612217805;0.4621401469422264
99.99998;0.3750253901260566;0.3237246754154852;0.3620525728559256;-0.2872102937538786;1.0720149279452516;1.0;10.0;0.375083;0.453268;0.0;0.3750835923092314;0.3609815271284262;0.332982688456395;-0.3204603037998184;0.3750835926138888;0.3289450031326131;1.1264391628712185;0.46214026012311
99.99998;0.3750255414099175;0.3237238605879292;0.3620522585746071;-0.2872101865083113;1.072014454166378;1.0;10.0;0.375083;0.453268;0.0;0.3750837749926586;0.3609811220328409;0.332982608157087;-0.3204587432916539;0.3750836683780962;0.3289450815252134;1.1264389194902042;0.4621394825568645
99.99998;0.3750252354144734;0.323724740749109;0.3620524107856378;-0.2872106831134806;1.0720159898840886;1.0;10.0;0.375083;0.453268;0.0;0.3750833325871511;0.360979749934872;0.3329821545091456;-0.3204598484694806;0.3750836329201594;0.3289460930002648;1.1264366735813245;0.4621400923890991
99.99998;0.3750254869032841;0.3237237756703555;0.3620523848471743;-0.2872116045201624;1.0720155430333127;1.0;10.0;0.375083;0.453268;0.0;0.3750835891149358;0.3609800628002255;0.3329825337109079;-0.3204602681054285;0.3750837766140611;0.3289450214081112;1.1264370676457278;0.4621392399028162
99.999981;0.3750256131491712;0.3237242868661822;0.3620533503685246;-0.287212107731474;1.0720163726833758;1.0;10.0;0.375083;0.453268;0.0;0.3750831803754564;0.360980719711386;0.3329821265878159;-0.3204584954701117;0.3750836070932843;0.328945735139286;1.1264385175930527;0.4621391376869538
99.999981;0.3750253465727639;0.3237250159334048;0.3620522860640305;-0.2872109045812844;1.0720162488020517;1.0;10.0;0.375083;0.453268;0.0;0.3750836957773307;0.3609799519397755;0.3329821808646372;-0.3204597154507779;0.3750831602678042;0.3289448230502316;1.126437552168642;0.4621393949979405
99.999983;0.3750253039110121;0.3237247088572064;0.3620524619736338;-0.2872104239587164;1.072015694988391;1.0;10.0;0.375083;0.453268;0.0;0.3750832690110558;0.3609794178309988;0.3329822120928155;-0.3204606202330812;0.3750835378761697;0.3289458866841678;1.1264371441517265;0.4621412727742648
99.999985;0.3750258685058462;0.3237249921885514;0.3620529848497844;-0.2872105374760101;1.0720164824120464;1.0;10.0;0.375083;0.453268;0.0;0.3750835661063636;0.3609804271011822;0.3329824427815667;-0.3204590860751103;0.3750832346662097;0.328945901444018;1.1264387537425828;0.4621416865249178
99.99999;0.3750258426126115;0.3237244887864919;0.3620525776193102;-0.2872123363042606;1.072015630915296;1.0;10.0;0.375083;0.453268;0.0;0.375083735931855;0.3609810538103963;0.3329821283146335;-0.3204603145889307;0.3750835999068163;0.3289448386377704;1.126436829727589;0.4621398244745953
100.0;0.3750251746947644;0.3237251372229498;0.3620526264751649;-0.2872114566414526;1.072016256592507;1.0;10.0;0.375083;0.453268;0.0;0.3750837563016397;0.3609813152049539;0.3329821838781095;-0.3204585263716842;0.3750835553618607;0.3289453607359225;1.1264392185928602;0.4621413245753717
