time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
0.0;0.7170889389851303;-0.0007670577150386;0.7170753301364564;0.0288993784539519;0.999196111713661;0.9996720966014604;10.0;0.7274717514636597;-0.0172216666852122;1.044912;1.0;0.7276876490230031
0.0;0.7170992225740532;-0.0007751733760996;0.7170803891473432;0.0288798689286326;0.9992021848425676;0.9996714520650756;10.0;0.7274731973898401;-0.0172402589403347;1.044912;1.0;0.7276883634862156
2e-06;0.7170932745387046;-0.0007664408640307;0.7170799602216671;0.0288957031719221;0.99920591351908;0.9996782905278724;10.0;0.7274721292250557;-0.0172403661578998;1.044912;1.0;0.7276897231604857
4e-06;0.7170805154628817;-0.0007613636170177;0.7170830381187508;0.0288757842670842;0.9992239125359376;0.9996644768943088;10.0;0.7274734691450494;-0.0172418931041977;1.044912;1.0;0.7276859789973911
8e-06;0.7170838238986474;-0.0007750707312879;0.7170764397026766;0.0288943690079534;0.9992228643395988;0.9996706009678252;10.0;0.7274753764768929;-0.0172372890442009;1.044912;1.0;0.7276829155872289
1.6e-05;0.7170955827159278;-0.0007685221750444;0.717082370330604;0.028887244241481;0.999202785572393;0.999666321615992;10.0;0.7274717301077941;-0.0172300010828746;1.044912;1.0;0.7276832292080826
3.3e-05;0.7170964072204301;-0.00077150840615;0.7170826014402285;0.0288964720798534;0.999219232840724;0.9996634445555316;10.0;0.7274726141316339;-0.0172173722526368;1.044912;1.0;0.7276931707238
6.5e-05;0.7170814519336718;-0.0007600966704485;0.7170795998134073;0.0288868086955237;0.9992076507472968;0.9996791751483848;10.0;0.7274743139778977;-0.0172360387798556;1.044912;1.0;0.727691435720799
0.00013;0.7170870889124844;-0.0007710197456171;0.7170781836600625;0.0288769480136169;0.9991985181275568;0.999682181354146;10.0;0.7274778313356868;-0.0172308004695079;1.044912;1.0;0.72769119583846
0.00026;0.7170965806382938;-0.0007571956173126;0.7170825166091431;0.0288663625826655;0.9992125950846934;0.9996662014510614;10.0;0.7274787001010042;-0.0172606088514773;1.044912;1.0;0.7276855340346745
0.00039;0.7171085475693225;-0.0007287850456477;0.7170959866766331;0.0288697924779474;0.9992036631714752;0.9996814606418564;10.0;0.7274854222394235;-0.0172585212736719;1.044912;1.0;0.7277041858679636
0.00052;0.7171121987103465;-0.0007187197978731;0.7171043836661448;0.0288434780107097;0.9992050677906072;0.9996688032538164;10.0;0.727493972798827;-0.0172647767448244;1.044912;1.0;0.727710118693392
0.000593;0.7171214782254661;-0.0007067764873924;0.7171110223623703;0.0288218639955732;0.999224210033127;0.9996630690491922;10.0;0.7275010354566392;-0.0172849202504277;1.044912;1.0;0.7277186620910484
0.000593;0.7171089994249115;-0.0007116570816662;0.7171143277996824;0.0288237123057686;0.999219343815748;0.999662501910214;10.0;0.7275021310195474;-0.0172825975977349;1.044912;1.0;0.727716489204004
0.000596;0.7171262427286081;-0.0007083159631361;0.7171069062139608;0.0288379272470336;0.999225587242608;0.999683525699546;10.0;0.7274988396362561;-0.017294596407736;1.044912;1.0;0.7277080619961926
0.000598;0.7171270524940322;-0.0007148035180757;0.7171062799786182;0.0288363938800637;0.9992216166697788;0.9996722173634904;10.0;0.7275007899556724;-0.0172866248993358;1.044912;1.0;0.7277146140610254
0.000603;0.7171265225505631;-0.0007136616576404;0.7171078668115232;0.0288302388720473;0.9992143009273028;0.9996807738177036;10.0;0.7275038560764339;-0.0172976188263832;1.044912;1.0;0.7277131300857902
0.000613;0.7171198034236069;-0.000711578321541;0.7171110608703808;0.0288329579285875;0.9992030265548552;0.9996662804243096;10.0;0.7275031111774887;-0.0172960127899035;1.044912;1.0;0.7277220425421569
0.000633;0.7171335279098136;-0.0007042265497965;0.7171178963166637;0.0288327899480101;0.9992062990391396;0.9996666318631664;10.0;0.7275037215811384;-0.0172887874694242;1.044912;1.0;0.7277116717481044
0.000646;0.717126276521882;-0.0006928114109305;0.7171111961426567;0.028814283848532;0.9992072812919276;0.9996894585514304;10.0;0.7275042752263257;-0.017290951926744;1.044912;1.0;0.7277183346048565
0.000646;0.7171204252831292;-0.0007014123063158;0.7171174668725616;0.0288335757155773;0.9992188124880496;0.9996666960543916;10.0;0.727507566282125;-0.0172966452068218;1.044912;1.0;0.7277226133144281
0.000648;0.7171257171200318;-0.0006951731275973;0.7171128823468758;0.0288300432466732;0.9992127209505074;0.9996896274576536;10.0;0.7275056962003323;-0.0172893900918165;1.044912;1.0;0.7277194251314063
0.000651;0.7171288512608288;-0.0007004650794994;0.717119630463961;0.0288291244965455;0.99921934312464;0.9996736918264;10.0;0.7275052455782599;-0.0173088529510491;1.044912;1.0;0.7277278822986937
0.000656;0.7171307861015945;-0.0006914627735324;0.7171166427030801;0.0288163392662241;0.9992132132665252;0.999679837234286;10.0;0.7275096227091612;-0.0172990899649315;1.044912;1.0;0.7277250144627636
0.000666;0.7171161279998943;-0.0007012101332677;0.7171183817826411;0.0288210486089068;0.999208756671342;0.9996639107924524;10.0;0.7275087560627895;-0.0173154697898253;1.044912;1.0;0.7277182019858559
0.000686;0.7171220291698854;-0.0007006922403121;0.7171178087020093;0.0288158984227178;0.9992206073227604;0.9996891143495475;10.0;0.7275082743034419;-0.0173083744283625;1.044912;1.0;0.727716182336872
0.000726;0.7171337069687034;-0.000690184241142;0.7171271300075077;0.028809594107365;0.9992213990917804;0.9996886887107208;10.0;0.7275136017838766;-0.0173184643292788;1.044912;1.0;0.7277262504825086
0.000807;0.7171516939410079;-0.0006682489340517;0.7171334808068722;0.0287960080795952;0.9992178749852672;0.9996664414118784;10.0;0.7275234509569909;-0.0173213453247412;1.044912;1.0;0.727740605476568
0.000968;0.7171587385654472;-0.0006400881517463;0.7171565227475841;0.0287701049200861;0.9992087843699308;0.9996779472744314;10.0;0.7275432387244252;-0.0173644857328162;1.044912;1.0;0.7277663017237894
0.001129;0.7171992942288989;-0.0006000002197733;0.7171870798157787;0.028713850256089;0.9992126938019956;0.9996800707934156;10.0;0.7275705459329017;-0.0174164500107739;1.044912;1.0;0.7277890802874991
0.001291;0.7172291342081573;-0.0005542020698406;0.7172147578611717;0.0286804326044484;0.9992117842360412;0.9996936920790448;10.0;0.7275973854279821;-0.0174494590318149;1.044912;1.0;0.7278145722556585
0.001452;0.7172536990477049;-0.0004989578843817;0.7172508225168632;0.0286268702032238;0.999227619544526;0.9996955918414612;10.0;0.7276310148090779;-0.0174866999288309;1.044912;1.0;0.7278525726206804
0.001774;0.7173350270400988;-0.0003877657244651;0.7173293069344799;0.0285468639774166;0.9992320675283348;0.9997041607790388;10.0;0.7277037774607988;-0.0176156160971809;1.044912;1.0;0.727923781182423
0.002065;0.7174174820777078;-0.0002915517908472;0.7174093050134451;0.0284407107930871;0.9992266794224236;0.9997006141654824;10.0;0.7277766990353723;-0.0177278376116222;1.044912;1.0;0.7279945838926908
0.002355;0.7175140676591376;-0.0001601201601188;0.7175030883435334;0.0283198263665235;0.9992295692455352;0.9997140638655544;10.0;0.7278660171324656;-0.0178476879267065;1.044912;1.0;0.7280908184361329
0.002645;0.7176225123978623;-3.712170500207927e-05;0.7176062933744706;0.0281945652706132;0.9992347875275616;0.9997400741342028;10.0;0.7279586541390839;-0.0179786919702222;1.044912;1.0;0.7281830952055919
0.002935;0.7177271057584785;0.0001088910716678;0.7177162629525419;0.0280634664228593;0.9992573137814128;0.9997458011011005;10.0;0.7280654722091974;-0.0181296516458995;1.044912;1.0;0.7282915914257886
0.003225;0.7178626074375033;0.0002608925033758;0.7178444175887049;0.0279097523902124;0.9992648050371638;0.999741298357442;10.0;0.7281770183498644;-0.0182953361458674;1.044912;1.0;0.728418436942098
0.003516;0.7179699953042991;0.0004239716118116;0.7179691190955546;0.0277571420245299;0.9992670717458788;0.9997748904260186;10.0;0.7282962950075247;-0.0184581132636887;1.044912;1.0;0.7285351758269965
0.003806;0.7181161742068617;0.0005906312832983;0.7181070552627898;0.0276119041132725;0.9992912455735063;0.9997872810945058;10.0;0.7284286031965734;-0.0186264778400431;1.044912;1.0;0.7286770072297436
0.004386;0.7184267299529169;0.0009618555788352;0.7184138495703603;0.0272642644316324;0.9993116050240342;0.9998172043370056;10.0;0.72870413165213;-0.0190130795106595;1.044912;1.0;0.7289581919245649
0.004967;0.7187442181660066;0.0013357187871412;0.7187359508798753;0.0269125411480376;0.9993169799458552;0.9998353448584176;10.0;0.7290099735134389;-0.0193951114126863;1.044912;1.0;0.7292709645038191
0.005547;0.7190900990375996;0.0017559391663427;0.719086255197259;0.0265156243896725;0.999350935687692;0.9998587422100114;10.0;0.7293424780947922;-0.0198154728688459;1.044912;1.0;0.7296223245813648
0.006127;0.7194726459778216;0.0021798718320958;0.7194615193684709;0.0261132157443284;0.9993642121160812;0.9999125081320356;10.0;0.7296936389838506;-0.0202534200907704;1.044912;1.0;0.729973901183558
0.006708;0.7198729082123249;0.0026281011710975;0.7198620013811367;0.0257153746422957;0.999375246767295;0.9999258228437644;10.0;0.730063760116558;-0.0207187136775971;1.044912;1.0;0.730359729188702
0.007288;0.7202722787561998;0.0030667547188283;0.7202752769895461;0.0252851696722387;0.999402854056423;0.9999814640496436;10.0;0.7304497938748415;-0.0211708918645571;1.044912;1.0;0.7307647510855976
0.007869;0.7207211106519976;0.0035356358607887;0.7207041441041239;0.0248670139914362;0.999437840631892;0.9999906707967264;10.0;0.7308547801607012;-0.0216500176396298;1.044912;1.0;0.7311760279505672
0.008449;0.7211441667133479;0.0040108954365813;0.7211415190412224;0.0244079009585888;0.9994748187912916;1.0000349559866686;10.0;0.7312708539276891;-0.0221478484262723;1.044912;1.0;0.731605439994514
0.009029;0.7216110712860484;0.0044805867709683;0.7215998314348091;0.0239883648579222;0.9994866918513834;1.0000719710587818;10.0;0.7316959249614617;-0.0226384576207593;1.044912;1.0;0.7320618154811861
0.00961;0.7220704918152859;0.0049517735053699;0.7220677790486116;0.0235325741438105;0.999518883341374;1.000120223915092;10.0;0.7321370305602821;-0.0231163481106402;1.044912;1.0;0.7325118142856432
0.010037;0.722421330918028;0.0053022363220268;0.7224123321951027;0.0232315741099777;0.9995217957462684;1.0001534389515545;10.0;0.7324620659028862;-0.0234632881330863;1.044912;1.0;0.7328418031220814
0.010037;0.7224166753234973;0.005303832194389;0.7224145572951503;0.0232282983011648;0.9995359379878438;1.0001553239103969;10.0;0.7324627489331426;-0.0234636239205303;1.044912;1.0;0.7328421708120404
0.010042;0.7224194588735455;0.0053087177176703;0.7224111534315728;0.0232053194648727;0.9995402849996444;1.000138522422365;10.0;0.7324691246830671;-0.023472004680325;1.044912;1.0;0.7328453179783122
0.010046;0.7224329034807339;0.0053018021831272;0.7224217728305508;0.0232074674194893;0.9995189413548738;1.0001459773516823;10.0;0.7324689464290067;-0.0234827756294392;1.044912;1.0;0.7328499937660485
0.010055;0.7224231988274936;0.0053150680685532;0.7224247865775177;0.0232145120275942;0.9995383641834604;1.0001474062374411;10.0;0.73247854860175;-0.0234794550974578;1.044912;1.0;0.7328576371518307
0.010073;0.7224568288089939;0.0053329079860494;0.7224390922920395;0.0231984208551525;0.9995289646630284;1.0001437760733942;10.0;0.7324878296014758;-0.0234932795940925;1.044912;1.0;0.7328753485379258
0.01011;0.7224849720629505;0.0053692856935746;0.7224680993024267;0.0231735204312561;0.9995180611496132;1.000159832863204;10.0;0.7325184651745632;-0.0235364303313219;1.044912;1.0;0.7329064598184212
0.010182;0.722529516309103;0.0054193632740024;0.722525922457401;0.02311262956775;0.999547368652654;1.0001444183426325;10.0;0.7325753455841081;-0.0235962964130717;1.044912;1.0;0.7329674048627438
0.010327;0.7226490074546638;0.005529497310911;0.7226482665393322;0.0230151569304127;0.999530696471168;1.0001475612997592;10.0;0.7326870751915069;-0.0237270233147834;1.044912;1.0;0.7330756680896494
0.010617;0.7228870361981833;0.0057682313200626;0.7228878985606325;0.0227898111690294;0.9995547057091478;1.0001702122775469;10.0;0.7329126874328364;-0.0239769208791019;1.044912;1.0;0.7333210658727223
0.011197;0.7233716301653031;0.0062540413223136;0.7233746190547471;0.022337113024199;0.9995694959086208;1.0002173695678076;10.0;0.7333711004099658;-0.024452261409925;1.044912;1.0;0.7337866957029042
0.011777;0.7238608116621403;0.0067166967241852;0.723857165628669;0.0219274738606907;0.9996135226365132;1.0002459890804387;10.0;0.7338331445284851;-0.0249418517388363;1.044912;1.0;0.7342642687113073
0.012938;0.7248436749458845;0.0076275469695331;0.7248382653501317;0.0210661298473532;0.9996409523044903;1.0003182567116682;10.0;0.7347617104174798;-0.0258977905733642;1.044912;1.0;0.7352258392746195
0.014098;0.7258440454940308;0.0085156638638099;0.725827199484412;0.0202610658142739;0.999708567767336;1.0004018541621615;10.0;0.7356977487548179;-0.0268059077531281;1.044912;1.0;0.73619849612004
0.015258;0.7268241874279162;0.0093759076446651;0.7268175896386451;0.0194897367455088;0.9997285560072716;1.0004611708066882;10.0;0.7366336989860766;-0.0277018993398387;1.044912;1.0;0.7371652312914274
0.016418;0.7277973531210622;0.0101977986056007;0.727789759438247;0.018745741104201;0.9997843222878324;1.0005232305990883;10.0;0.7375649464116664;-0.0285435140838471;1.044912;1.0;0.7381263048819298
0.017579;0.7287699314961661;0.0109937126905489;0.7287541166847712;0.0180265964471345;0.9998140179786478;1.0005824879202965;10.0;0.7384810376143344;-0.0293643474246917;1.044912;1.0;0.7390661825711917
0.018739;0.729716159373659;0.011725463294146;0.7297027059353839;0.0173480996989634;0.9998740493448276;1.0006347467034162;10.0;0.7393833968696268;-0.0301502369009694;1.044912;1.0;0.7400007302884629
0.019899;0.7306412476214855;0.0124207698213736;0.7306198050453895;0.0167318882981172;0.9999062379989176;1.0007054285226913;10.0;0.740269649221268;-0.0308863309761392;1.044912;1.0;0.7409254743781859
0.021059;0.7315213254797018;0.0130953265799395;0.7315203949758972;0.0161341357447463;0.9999364687617442;1.0007511008808094;10.0;0.7411326096360267;-0.0315783423587314;1.044912;1.0;0.741804120316624
0.02222;0.7324173242675356;0.0137001476012849;0.7324019062107615;0.0156045983688767;0.9999530009169564;1.0007988136544022;10.0;0.7419720747988595;-0.0322055823222999;1.044912;1.0;0.7426809954631072
0.02338;0.7332542793544203;0.0142745878130311;0.7332493295383813;0.0150829936388391;0.9999860919746218;1.000828112842309;10.0;0.7427845237849454;-0.0328325257790962;1.044912;1.0;0.7435083682408401
0.02454;0.7340703439248565;0.0148305490060801;0.7340621112395084;0.0145975290205488;1.0000295512418416;1.0008769508528197;10.0;0.7435691351492146;-0.0333902812799771;1.044912;1.0;0.7443299791146951
0.0257;0.7348756022705457;0.0153238441993367;0.7348568955275799;0.0141842075561632;1.0000635691302724;1.0009106294651455;10.0;0.7443308712367539;-0.0339232201684682;1.044912;1.0;0.745116650211068
0.026861;0.7356327003424602;0.0157862965510785;0.735610448383971;0.0137673947119416;1.0000779073310957;1.0009536478341503;10.0;0.7450666219830238;-0.034416394503299;1.044912;1.0;0.7458631996768356
0.028021;0.736361688464614;0.0162093307329955;0.7363454636137737;0.0134048245473075;1.000082136705606;1.0009875626279037;10.0;0.7457729734851483;-0.0348505591610102;1.044912;1.0;0.7465924453495043
0.029181;0.7370658339366184;0.0166070681904909;0.7370422717130369;0.0130605575581689;1.0001062061443784;1.0010014998685877;10.0;0.7464504489683412;-0.0352864920313746;1.044912;1.0;0.747294714481723
0.030341;0.7377162494543171;0.0169709845726184;0.7377163793952868;0.0127319696370263;1.0001263198116417;1.0010324348919886;10.0;0.7470987381422423;-0.0356580089793151;1.044912;1.0;0.7479541265865177
0.031502;0.7383762140905836;0.0173157702929347;0.7383609863927016;0.0124468831392453;1.0001592992195167;1.001077178525787;10.0;0.7477226570831855;-0.0360369053788569;1.044912;1.0;0.7486001625454753
0.032662;0.7389919019939301;0.0176332472179657;0.7389741338292563;0.012184779993654;1.0001695667759587;1.001095740744647;10.0;0.7483168290576399;-0.0363574084977816;1.044912;1.0;0.74920118976482
0.033822;0.7395818226709813;0.0179086269062208;0.7395586529552141;0.0119608334199641;1.000183238974075;1.001123123144943;10.0;0.74888659918261;-0.0366598263172215;1.044912;1.0;0.7497929345421332
0.034982;0.7401357980555506;0.0181708566445396;0.7401203671980079;0.0117303982459199;1.0001861797393254;1.001142511454829;10.0;0.7494336143858596;-0.0369602526557802;1.044912;1.0;0.7503427251308673
0.036143;0.7406603482105335;0.0184090732903096;0.7406525505461363;0.0115427584407068;1.0002000099516004;1.0011493967496163;10.0;0.7499490107203978;-0.0372151772251484;1.044912;1.0;0.7508734832705007
0.038463;0.7416437510427263;0.0188312406892444;0.7416406176537966;0.0112129035126582;1.0002257730857766;1.0011711913957078;10.0;0.7509174691792423;-0.0376500551241078;1.044912;1.0;0.7518711607702236
0.040552;0.7424737618645189;0.0191533989585461;0.7424533554015216;0.0109374404414989;1.0002565456164745;1.0011951092064515;10.0;0.7517113979457072;-0.0380102929871359;1.044912;1.0;0.7526798326285047
0.04264;0.7432006172365153;0.0194378903499553;0.7431988482883632;0.0107194875154799;1.0002668392592036;1.0012168110915718;10.0;0.752437996878405;-0.0383263295546334;1.044912;1.0;0.7534264017500665
0.044728;0.7438811530092391;0.019653847261575;0.7438695102122324;0.0105471427063361;1.0002786702485589;1.0012492637978343;10.0;0.7530986130682964;-0.0385674495165664;1.044912;1.0;0.754088590938536
0.045896;0.7442272992814594;0.0197716586363401;0.7442277761546157;0.0104629150578009;1.0002641574090667;1.0012674969582072;10.0;0.7534432735626545;-0.0386976609758813;1.044912;1.0;0.7544483094804941
0.045896;0.7442316274328713;0.0197791931851155;0.7442276814528861;0.0104555632478805;1.0002637602361746;1.0012481599865397;10.0;0.7534423910343676;-0.0386945052797398;1.044912;1.0;0.7544451813948024
0.045911;0.7442431501798217;0.0197734945930434;0.7442292776368303;0.0104631650491072;1.0002747848363651;1.00124435628076;10.0;0.7534450708709878;-0.0387079707166997;1.044912;1.0;0.7544461924725381
0.045926;0.7442309282437697;0.0197775909761685;0.7442310628804836;0.01045933240304;1.000277712769075;1.001262602717366;10.0;0.7534520304341736;-0.038711175245213;1.044912;1.0;0.7544562264906406
0.045955;0.7442564324763654;0.0197736843294082;0.7442405356239946;0.0104521884501051;1.0002815882331355;1.0012452510277146;10.0;0.7534606167677991;-0.0386981085675974;1.044912;1.0;0.7544546284501076
0.046014;0.7442636538312419;0.0197961282175777;0.7442558366114557;0.010451172056392;1.0002841045651985;1.001262691492653;10.0;0.7534767471735824;-0.0386991710963178;1.044912;1.0;0.7544780397040907
0.046133;0.7443121111504479;0.0198061249941353;0.7442959303517951;0.010461133269194;1.0002870801164656;1.00125943406794;10.0;0.7535084371168289;-0.0387176481381639;1.044912;1.0;0.7545159448634324
0.04637;0.7443771076808958;0.0198275961527999;0.7443629032301703;0.0104381598129607;1.000277726782436;1.001250491342958;10.0;0.7535787917456155;-0.0387568673208793;1.044912;1.0;0.7545850868412439
0.046844;0.7445132507666079;0.0198674696745074;0.7444909109880187;0.0104043100478038;1.0002690269419767;1.0012455330686971;10.0;0.7537107286078184;-0.0387821695059231;1.044912;1.0;0.75471696574037
0.047792;0.744755482933486;0.0199467184331531;0.744756531372547;0.0103480441191665;1.0002701584414715;1.001251558839832;10.0;0.7539634680374027;-0.038870860312678;1.044912;1.0;0.7549782445969312
0.049688;0.7452515788268786;0.0200862784448503;0.745242160682158;0.0102364723315889;1.00028749359029;1.0012838595906408;10.0;0.7544413470845079;-0.0390277577329951;1.044912;1.0;0.7554568428714054
0.051585;0.7456988979184415;0.020211555238652;0.7456880361975518;0.0101478012067276;1.000281105833663;1.001276891261989;10.0;0.7548795442371867;-0.0391717082478419;1.044912;1.0;0.7559072652988221
0.053481;0.7461005326148158;0.0203138118957708;0.7460902512401921;0.0100690389231365;1.000291295030042;1.0013045795555229;10.0;0.7552805506188706;-0.0392914379916576;1.044912;1.0;0.7563120608853509
0.055377;0.7464848627610063;0.020418688374591;0.7464664397336596;0.0100201223048668;1.000293598764355;1.0012877251689456;10.0;0.7556518312483329;-0.0394244774654983;1.044912;1.0;0.7566929932191606
0.057274;0.7468195665359566;0.0204959698854461;0.7468154920894039;0.0099544800687381;1.0002925308465342;1.001295513066576;10.0;0.7559870820848172;-0.0395161650548782;1.044912;1.0;0.7570297717566352
0.05917;0.7471327651342049;0.0205733608905512;0.7471266809521303;0.0099155670711542;1.0003177219725228;1.0013085692401875;10.0;0.7562968788657688;-0.0395807583679265;1.044912;1.0;0.7573372554557811
0.061066;0.7474319561465893;0.020632218764494;0.7474169754452044;0.0098602269993226;1.0003054472868025;1.0013096409304147;10.0;0.7565865030349915;-0.039666656190675;1.044912;1.0;0.7576300480688246
0.062962;0.7476812876328345;0.020686055084542;0.7476832402876262;0.0098198699767989;1.0003147940514954;1.0013235610275415;10.0;0.756841787996735;-0.039727793774737;1.044912;1.0;0.7578867400465299
0.066755;0.7481633676240901;0.0207898647132874;0.748147933586179;0.0097708928183265;1.0003101789069464;1.0013314166249525;10.0;0.7573066438991167;-0.0398497007453433;1.044912;1.0;0.7583600639862775
0.070168;0.7485209979726412;0.0208746054417831;0.7485088157418572;0.0097014417113012;1.0003208909302248;1.0013319893043282;10.0;0.7576564378624153;-0.0399541243083416;1.044912;1.0;0.7587252090066571
0.073582;0.7488110102984659;0.0209573295358267;0.7488085250472828;0.0096777251966024;1.0003339028233744;1.0013382337060952;10.0;0.7579606145490245;-0.0400241799368911;1.044912;1.0;0.7590185686199391
0.076995;0.749085177623579;0.0210192320335301;0.7490803814886808;0.0096232463904234;1.0003398645251214;1.0013500469158363;10.0;0.758220979607939;-0.0401162437286206;1.044912;1.0;0.7592964551698766
0.080408;0.7493258615384034;0.0210789330520658;0.7493083363619826;0.0095687757084026;1.0003189050774517;1.0013403303090254;10.0;0.7584452415119418;-0.0401985378021367;1.044912;1.0;0.7595226919110181
0.083822;0.7495046894734054;0.0211528545208724;0.7495055621610324;0.0095288567664926;1.0003316967309996;1.0013385797045422;10.0;0.7586403679565586;-0.0402685581173075;1.044912;1.0;0.7597246131866148
0.087235;0.7496939478350855;0.0212067551662119;0.7496722043038778;0.0094760516512777;1.000348085163509;1.001346271484931;10.0;0.75880986389864;-0.040338106992226;1.044912;1.0;0.7598852642273607
0.090648;0.7498292680789588;0.0212615881026025;0.7498289376407096;0.0094324029200285;1.0003324890693217;1.0013526098711232;10.0;0.7589599662440757;-0.0403975344654678;1.044912;1.0;0.7600395940925286
0.094061;0.7499831030509851;0.021335961413483;0.7499661109779088;0.0093925289554243;1.000357920559873;1.0013655952918377;10.0;0.7590899955536738;-0.0404472017111768;1.044912;1.0;0.7601797496413542
0.097475;0.7500999872590277;0.0213920759956144;0.7500803536278406;0.0093316879565985;1.0003582693532238;1.0013725286921633;10.0;0.7592032165591334;-0.040517563351845;1.044912;1.0;0.7602878461006111
0.100888;0.7502065094013847;0.021453518681857;0.7501884083450931;0.0092690715589806;1.000337889923881;1.001376432218695;10.0;0.7593047168038857;-0.040605243223152;1.044912;1.0;0.7603995674276621
0.104301;0.7502989341399394;0.0215259142869135;0.7502817762824047;0.0092104247138989;1.0003557201408608;1.0013720466148193;10.0;0.7593991666066425;-0.0406636601479666;1.044912;1.0;0.7604985508919414
0.107715;0.7503742239007163;0.0215795355498853;0.75036218701327;0.0091632818418166;1.000352325186763;1.0013725983143027;10.0;0.7594752179456196;-0.0407285913735686;1.044912;1.0;0.7605766006067826
0.114541;0.7505232464710893;0.0217291223446164;0.750517075494413;0.0090346795994041;1.0003544486203249;1.0014096027830306;10.0;0.7596203986222985;-0.0408717550779652;1.044912;1.0;0.760730865601131
0.120685;0.7506343732205403;0.0218423607587819;0.7506292240089619;0.0089252905396794;1.000363442484043;1.0014215490902925;10.0;0.7597287304606396;-0.0409894402438847;1.044912;1.0;0.7608467755908125
0.126829;0.7507424235528481;0.0219842402908152;0.7507338759929385;0.0088095993068583;1.0003810512139242;1.0014180353179352;10.0;0.7598163574165309;-0.0411209209333064;1.044912;1.0;0.7609392809479728
0.132973;0.7508343003830256;0.0221150057137405;0.7508150664938661;0.0086663943260313;1.0003909827393336;1.0014285175338915;10.0;0.7598989706092094;-0.0412605130899362;1.044912;1.0;0.7610254500782645
0.139117;0.7509130025415016;0.0222333669502086;0.7508971212448642;0.0085339797336359;1.000395585083694;1.0014320622941355;10.0;0.759969466469741;-0.0414036462244799;1.044912;1.0;0.7611043272265369
0.145261;0.7509739683169322;0.0223757548468981;0.7509670439051342;0.0084163616268145;1.0003932989145945;1.0014356797332655;10.0;0.7600371935218986;-0.0415479209037508;1.044912;1.0;0.7611814184372727
0.151405;0.7510409719717306;0.0225202852262902;0.7510349427177355;0.0082815702679989;1.0003967697460252;1.0014592587583928;10.0;0.7600963884696028;-0.0416624224125335;1.044912;1.0;0.7612455635755458
0.157549;0.751101174691145;0.0226541735256343;0.7511031444441656;0.008151670115402;1.0004256057053806;1.0014559825495333;10.0;0.7601471856597524;-0.0418065671895304;1.044912;1.0;0.7613085367650039
0.163693;0.751176884083556;0.0228042841250846;0.7511561939385915;0.0080112727841954;1.0004174324249333;1.0014842809882467;10.0;0.7601949339934372;-0.0419511055637229;1.044912;1.0;0.7613615074052874
0.169837;0.7512123874628136;0.022937196852356;0.7512063146408197;0.0078613503562081;1.0004216454980543;1.001499798385654;10.0;0.7602410794696356;-0.0421210152136126;1.044912;1.0;0.7614138458647155
0.175981;0.7512613651971987;0.0230851201718097;0.7512592953718289;0.0077185801413022;1.000426824384682;1.0015086544617648;10.0;0.7602812145695483;-0.0422490210624658;1.044912;1.0;0.7614601153820376
0.182125;0.7513182766628659;0.0232285471690147;0.7513074143644949;0.0075892738473337;1.0004355845700263;1.00152297711067;10.0;0.7603235478619405;-0.042402191055638;1.044912;1.0;0.7615050664311425
0.194413;0.7514099170493461;0.0235468524607794;0.7513928138226164;0.0072993328316866;1.0004733037997078;1.0015418136187222;10.0;0.7603911733098817;-0.0426916832244488;1.044912;1.0;0.7616030032839816
0.205472;0.7514619279615004;0.0238202116140233;0.7514622503181316;0.007020964194853;1.0004713093042297;1.001548406180166;10.0;0.7604388194079073;-0.0429821997013769;1.044912;1.0;0.7616565978226597
0.216531;0.7515226253815248;0.0240971423372761;0.7515180404817202;0.0067415446172915;1.0004835667128171;1.0015715597230734;10.0;0.7604825534159448;-0.0432763458203948;1.044912;1.0;0.7617290246050921
0.22759;0.7515707320697786;0.0243653953473305;0.7515714553868333;0.0064565347710297;1.0004939935540509;1.0016030405761176;10.0;0.7605181005948597;-0.0435538363160265;1.044912;1.0;0.7617660766584831
0.238649;0.75163674186664;0.0246515436040031;0.7516168030877439;0.0061726503111569;1.000520880861043;1.0016257880412374;10.0;0.7605457949529312;-0.0438335034405976;1.044912;1.0;0.7618119166845694
0.249708;0.7516637939338721;0.0249482254356561;0.7516507729516397;0.0058882397656567;1.0005521848261223;1.0016417422634052;10.0;0.760564198180783;-0.0441291240479436;1.044912;1.0;0.7618432453646206
0.260767;0.7516907227708779;0.0252472129596319;0.7516874882324956;0.0055959895430815;1.000549677431334;1.0016764267102642;10.0;0.7605773464028679;-0.0444057998015221;1.044912;1.0;0.7618837328710625
0.271826;0.7517045272571593;0.0255390541271904;0.7517101411525206;0.0053100033282259;1.0005776221604283;1.0016824624936451;10.0;0.7605827690713454;-0.0447221032694775;1.044912;1.0;0.7619053823154215
0.293945;0.751755911999384;0.0261390109103673;0.7517392574438833;0.0047249484328156;1.0005900467239808;1.0017557056278603;10.0;0.7605774992125566;-0.0452980477025431;1.044912;1.0;0.7619387020639333
0.316063;0.7517522836316105;0.0267328513189697;0.7517483678598397;0.0041068312584171;1.0006467573525843;1.001800424735196;10.0;0.7605488045928425;-0.045895843759969;1.044912;1.0;0.7619370340585923
0.338181;0.7517591578747164;0.0273585284955602;0.7517437479397456;0.0034867670441397;1.0006568397649314;1.001846052125054;10.0;0.7605039467743576;-0.0465123073277351;1.044912;1.0;0.7619380573916452
0.360299;0.7517226860628019;0.0279692800585416;0.7517209141177528;0.0028878983017412;1.0007141782868283;1.001879764454199;10.0;0.7604449611406011;-0.0471277013131863;1.044912;1.0;0.761915159775436
0.382418;0.7516913848529804;0.0286005420749892;0.7516845936709431;0.0022376501458152;1.00075027225111;1.001924698611998;10.0;0.7603744251965981;-0.0477473635262229;1.044912;1.0;0.7618821131728803
0.404536;0.7516465669117478;0.02922908297715;0.7516333667804054;0.0016142145189194;1.000760493890922;1.002001103124667;10.0;0.7602873768337507;-0.0483908113821482;1.044912;1.0;0.7618260891816134
0.426654;0.7515994014192219;0.0298676735330363;0.7515786154311669;0.0009587790287654;1.00079591308482;1.0020324265705884;10.0;0.7601971828893586;-0.0490253965976591;1.044912;1.0;0.761774743719846
0.448772;0.7515374404640507;0.030507434865037;0.7515209179974908;0.000317222402622;1.0008505463932058;1.0020810610959323;10.0;0.7600985198294651;-0.0496537886752639;1.044912;1.0;0.7617252334959357
0.470891;0.7514657840973707;0.0311606790221172;0.7514521261388266;-0.0003401615337895;1.0008724738238528;1.0021271302836352;10.0;0.7599922129075564;-0.0502926357136181;1.044912;1.0;0.7616670194696396
0.493009;0.7514009881875524;0.0318172652264983;0.7513870031946219;-0.0010017044366332;1.0009032084956389;1.002179054924696;10.0;0.759884525100906;-0.0509386191477584;1.044912;1.0;0.761598205108476
0.537245;0.7512454867197635;0.0331264225752724;0.7512387153557559;-0.0023241794710385;1.0009934098233908;1.0022908511760271;10.0;0.7596609537466733;-0.0522301569834876;1.044912;1.0;0.7614630938841276
0.581482;0.7511059479876332;0.0344560275208827;0.7510991328950172;-0.0036492782106312;1.0010622790871384;1.0024123114574344;10.0;0.7594388689807284;-0.0535396843545205;1.044912;1.0;0.7613402594546926
0.625718;0.7509611731951;0.0357931210483365;0.7509561592509778;-0.0050199913658202;1.0011403851670215;1.002505379600191;10.0;0.7592171464395331;-0.0548804982891125;1.044912;1.0;0.7612079882076367
0.669955;0.7508370747991714;0.0371586935488052;0.7508252804890132;-0.0063832948165053;1.001194002796669;1.0026217340319088;10.0;0.7590044402718497;-0.0562281906182874;1.044912;1.0;0.7610858035548393
0.714191;0.7507039010473527;0.038524710400692;0.7506963285417222;-0.0077641171959606;1.001271784633743;1.002712099141044;10.0;0.7587999414135986;-0.0575759576094834;1.044912;1.0;0.7609949149897722
0.758428;0.7505924935345869;0.039897096762021;0.7505844675731982;-0.0091382687519586;1.001354178019261;1.002828466105135;10.0;0.7585999992722597;-0.0589405335947912;1.044912;1.0;0.7608917475702237
0.802664;0.7505011698372801;0.0413032762431565;0.7504892203520872;-0.0105524792573785;1.0014205989126606;1.002937384789482;10.0;0.7584209372167896;-0.0603339910110131;1.044912;1.0;0.7608280816721311
0.891137;0.7503333729095032;0.044118537190755;0.7503189345164152;-0.0133633024351215;1.0015905193657602;1.0031632901315943;10.0;0.7580840462103482;-0.063121006292754;1.044912;1.0;0.7607176139448832
0.97961;0.7501994393732165;0.0469704801723311;0.7501932093206799;-0.0162354850902173;1.001754013311433;1.0033793040038794;10.0;0.7577917902401579;-0.0659367927595598;1.044912;1.0;0.7606719015185183
1.068083;0.7501126364915612;0.0498794301646171;0.7501076301339715;-0.0191436342455286;1.0018945825661458;1.003628697035461;10.0;0.7575291828057563;-0.0688166666188392;1.044912;1.0;0.7606592548897303
1.156556;0.7500528753559724;0.0528079968721846;0.7500467449757999;-0.0220682941278171;1.0020535864307571;1.0038569537098188;10.0;0.7573010697071213;-0.0717352038359801;1.044912;1.0;0.7606909192573816
1.245029;0.7500305993543543;0.0558011565869478;0.7500142104237495;-0.0250423198066251;1.0022101824172014;1.0040790411194125;10.0;0.7570839737154847;-0.074702906222509;1.044912;1.0;0.7607615811253589
1.333501;0.7499972560217327;0.0588041148035546;0.749988276697002;-0.028051699476468;1.0023893906206192;1.004304795260865;10.0;0.756886225519483;-0.0776833178542477;1.044912;1.0;0.7608780337276946
1.421974;0.750000351410068;0.0618537690687044;0.7499826968760611;-0.0310959579657882;1.0025364306415792;1.0045546949484112;10.0;0.7566933870662746;-0.0807018862411688;1.044912;1.0;0.7609933616053696
1.510447;0.7499846285058507;0.0649302048289028;0.7499777432199541;-0.0341477675660338;1.0027082401489855;1.0048050806651203;10.0;0.7565096579098585;-0.0837536416655895;1.044912;1.0;0.7611445050346526
1.59892;0.7499857637000228;0.068022424502484;0.7499793907609393;-0.0372494791411877;1.0028900329420656;1.0050286943871742;10.0;0.7563235362023333;-0.0868233658317146;1.044912;1.0;0.7612959584587468
1.687393;0.7499935673368453;0.0711654296829782;0.7499807130762076;-0.0403800197070082;1.0030482933825156;1.005284200463313;10.0;0.7561435351882488;-0.0899031175607012;1.044912;1.0;0.7614725618429224
1.775866;0.7499939886783634;0.0743105352311594;0.7499836331032264;-0.0435160156318561;1.0032214571817475;1.0055417792933472;10.0;0.7559568439250408;-0.093029893320463;1.044912;1.0;0.7616680630820135
1.864339;0.750003115380552;0.0775042160759236;0.749982254789773;-0.0466755122635636;1.0034060156635864;1.0057783153165063;10.0;0.7557702250401519;-0.096190677541084;1.044912;1.0;0.7618795166490133
1.952812;0.7500004626049658;0.0806967659725932;0.7499834174070517;-0.0498600412362824;1.0035808563724598;1.0060319183103807;10.0;0.7555858834743949;-0.0993435705245477;1.044912;1.0;0.7621058160872517
2.041285;0.7499917871343854;0.0839213235219168;0.7499880552516082;-0.0530464804060755;1.0037404832176209;1.0062967951251478;10.0;0.7554011339790584;-0.1025175661427876;1.044912;1.0;0.7623332035918954
2.129758;0.7499949670538586;0.0871415467157407;0.7499878775013873;-0.0562672678744497;1.0039212647627531;1.0065505746878267;10.0;0.7552081889685708;-0.1057348859114205;1.044912;1.0;0.7625762447239476
2.218231;0.750002613838392;0.0904004014894645;0.7499898381503413;-0.0595016975967847;1.0040837895462194;1.0067935945236324;10.0;0.7550193617135429;-0.1089497373004968;1.044912;1.0;0.7628456403952063
2.306704;0.7500124375937403;0.0936552658862928;0.7499900432036068;-0.0627340216579509;1.0042627098359056;1.0070575557847228;10.0;0.7548259354465887;-0.1121613207735032;1.044912;1.0;0.7631288796413156
2.395177;0.7499924250651814;0.0969365615910079;0.7499912253508219;-0.0660038247390478;1.0044599775854983;1.0073126468574531;10.0;0.7546367304244134;-0.1153824852898999;1.044912;1.0;0.7634094277741474
2.483649;0.7500051979747011;0.1002207310040683;0.7499947467429153;-0.0692570391158635;1.004637428888565;1.0075591412761769;10.0;0.7544421459251373;-0.1186349415417346;1.044912;1.0;0.7637202443698994
2.572122;0.7499985621140469;0.1035154586980243;0.7499948156869353;-0.072522860827351;1.0047934796287037;1.0078291857567827;10.0;0.7542499356150355;-0.1218705306972448;1.044912;1.0;0.764051495243145
2.660595;0.7500023070820719;0.1068164933473947;0.7499938410135292;-0.0757985158878967;1.0049837087378943;1.0080857616362104;10.0;0.7540555371997374;-0.1251227802084694;1.044912;1.0;0.7643869221393832
2.749068;0.7500082209147653;0.1101049798175822;0.7499876066231939;-0.0790611711599653;1.005169634800294;1.0083447348000152;10.0;0.7538649616690991;-0.1283901573161029;1.044912;1.0;0.7647303011534295
2.837541;0.7499973061891255;0.1134143325783654;0.7499872983070928;-0.0823350543414156;1.0053418237539673;1.00858375697804;10.0;0.7536683900825568;-0.1316323755953;1.044912;1.0;0.7650958264638206
2.926014;0.7499962343041763;0.1167081884283333;0.7499867810250878;-0.0855945723754698;1.0055118936383998;1.0088605287522043;10.0;0.7534728271503857;-0.1349016656325262;1.044912;1.0;0.7654599283107633
3.014487;0.7499882851037184;0.1200173095095012;0.7499931057580719;-0.0888902670743365;1.0056971604705234;1.009112722449958;10.0;0.7532850462323936;-0.1381503775478391;1.044912;1.0;0.7658602100509545
3.191433;0.7499961108604456;0.1266204081992251;0.7499858144070433;-0.0954051866522494;1.0060422048502844;1.0096339520774966;10.0;0.7528986709235921;-0.1446366057906213;1.044912;1.0;0.7666772896035965
3.350684;0.750006876394948;0.1325362125074735;0.7499906731169136;-0.1012627148351771;1.0063723599499257;1.010087036311008;10.0;0.7525502527041238;-0.1504746900275924;1.044912;1.0;0.7674557187408018
3.509935;0.7500026664302434;0.1384297179872587;0.7499848988677295;-0.1070897432082819;1.0066783018826937;1.0105382535937584;10.0;0.7522117956779336;-0.1562624321270193;1.044912;1.0;0.7682798817400277
3.669187;0.7499911853582418;0.1443036977233689;0.7499865939743017;-0.1128925532567542;1.0069990707833978;1.011019662778696;10.0;0.7518685497385154;-0.162038769484166;1.044912;1.0;0.7691320406141647
3.828438;0.7499872077537368;0.1501161597307828;0.7499906287055994;-0.1186329454588046;1.0073283748070043;1.011471836184194;10.0;0.7515293287334831;-0.1677512423816424;1.044912;1.0;0.770035248887477
3.987689;0.7500002080758675;0.155906194326695;0.7499823856350609;-0.1243509814394741;1.0076468760304833;1.0119031055468246;10.0;0.7511939146934108;-0.1734217665887977;1.044912;1.0;0.7709700852902168
4.14694;0.7499988051315428;0.161630583948191;0.7499842851416008;-0.1299923775599937;1.0079274379241905;1.0123688218003355;10.0;0.7508669730327018;-0.179054846516188;1.044912;1.0;0.7719218092634222
4.306192;0.7499951562905757;0.1673077706296609;0.7499881722659818;-0.1356057296935138;1.0082508840133224;1.012803323067147;10.0;0.750537202627776;-0.1845960616831353;1.044912;1.0;0.7729111736148576
4.465443;0.7499820518972872;0.1729208674502315;0.7499859767582004;-0.1411357171974503;1.008556744553129;1.0132180116352243;10.0;0.7502117642567458;-0.1901143199418481;1.044912;1.0;0.7739283976774886
4.624694;0.7499892439264583;0.1784700841188393;0.7499836660628787;-0.1465916305464286;1.0088442413192007;1.0136758375652624;10.0;0.7498968582638188;-0.1955355377214387;1.044912;1.0;0.7749817714447872
4.783945;0.7499945970309071;0.1839437249913271;0.7499857461359105;-0.151980217288604;1.0091279403905515;1.0140973992258615;10.0;0.7495776047934338;-0.2009033820023621;1.044912;1.0;0.7760480073505015
4.943197;0.7499929754297548;0.1893525236791977;0.7499800902942534;-0.1572942430577555;1.0094325858384383;1.014501700930695;10.0;0.7492701582308119;-0.2061690364488934;1.044912;1.0;0.7771327786656683
5.102448;0.749989337091956;0.1946841230377381;0.7499841295536781;-0.1625387779050828;1.0096996052516185;1.0149089270446356;10.0;0.7489654042184646;-0.2113937917539374;1.044912;1.0;0.7782366340066116
5.261699;0.749997533128975;0.199930571012719;0.7499820061531981;-0.1676810313715343;1.0099867843674435;1.0153348528404784;10.0;0.7486652264044671;-0.2165042672496751;1.044912;1.0;0.7793516464871952
5.42095;0.7499906044133859;0.2050867022980265;0.7499843323693643;-0.1727469031219766;1.010279088774911;1.0157105365240169;10.0;0.7483688343488821;-0.2215435414929064;1.044912;1.0;0.7804797501374432
5.580202;0.7499949558179198;0.2101634301913615;0.749978218657768;-0.1777319379612629;1.010549067505365;1.01611031361581;10.0;0.7480757583676773;-0.2265119924788004;1.044912;1.0;0.781622466547617
5.739453;0.7499852728345777;0.2151472623783664;0.7499799784724916;-0.1826267305237977;1.010813829374282;1.0165022858040047;10.0;0.7477955432690891;-0.2313591992160809;1.044912;1.0;0.7827749484118445
5.898704;0.7499783684776994;0.2200598128242829;0.7499785990390242;-0.1874350184058378;1.011067286475735;1.0168680599300983;10.0;0.7475161631658956;-0.236139121512032;1.044912;1.0;0.7839387509374868
6.057955;0.7499926418073213;0.2248592036173814;0.7499741673227482;-0.1921390270297985;1.011316398207193;1.017251284540808;10.0;0.7472416684543467;-0.2408352044275424;1.044912;1.0;0.7851071068745943
6.217207;0.749980628215578;0.2295818679212725;0.7499822372243048;-0.1967761052308914;1.011566659402396;1.0176175365886075;10.0;0.7469718614386717;-0.2454351706957728;1.044912;1.0;0.7862722349359665
6.376458;0.7499891686021215;0.2342110985662463;0.749980166114423;-0.201284142511005;1.0118377558689715;1.0179790197779022;10.0;0.746711999348058;-0.2499276585198167;1.044912;1.0;0.7874455660380245
6.535709;0.7499784042854529;0.238747007870664;0.7499768210893418;-0.2057247003596015;1.0120797347920207;1.0183096091725037;10.0;0.7464524950302516;-0.2543320592391666;1.044912;1.0;0.7886060808860544
6.69496;0.749978728989247;0.2431853640392669;0.7499805369871693;-0.210061573751162;1.0123060771886745;1.018677567110134;10.0;0.746205819774425;-0.2586528228553642;1.044912;1.0;0.7897724690804409
6.854212;0.7499863655201122;0.2475273985218677;0.7499803173564661;-0.2143269948291089;1.0125324305589485;1.0190119592556133;10.0;0.7459562569103163;-0.2628744652932012;1.044912;1.0;0.79093835373138
7.013463;0.7499917312935426;0.251788214753971;0.7499774243064574;-0.2184763150693134;1.0127512404263044;1.0193427740611951;10.0;0.7457173172014874;-0.2670187860909244;1.044912;1.0;0.7920916387059702
7.172714;0.7499943699465981;0.255948740935441;0.7499784455435996;-0.2225308589538177;1.0129913261896466;1.0196406697442943;10.0;0.74548291969253;-0.2710480314212644;1.044912;1.0;0.7932503240237553
7.331965;0.7499745291307337;0.2600055053615009;0.7499777464595091;-0.2265000630893904;1.0131876099988444;1.0199518364127715;10.0;0.7452547195358665;-0.2750036769375149;1.044912;1.0;0.7943874364309131
7.491217;0.7499754176425205;0.2639885302550012;0.7499728001616912;-0.2303787646498589;1.013424660734604;1.0202737746636996;10.0;0.7450330975238959;-0.2788570283532169;1.044912;1.0;0.7955254858982632
7.650468;0.7499814048578362;0.267881317135522;0.7499762388163668;-0.2341865402064139;1.013632682779387;1.0205585143915743;10.0;0.7448126004547269;-0.2826319307434299;1.044912;1.0;0.796651681822084
7.809719;0.7499900255605746;0.2716777579686982;0.7499761624298877;-0.2378834600583686;1.0138245786114288;1.020845143301276;10.0;0.7446005890208751;-0.28630664800378;1.044912;1.0;0.7977540586800945
7.96897;0.7499868790858436;0.2753868927115512;0.749974625173024;-0.2414914357022565;1.0140063883752757;1.0211492783902063;10.0;0.7443882917356751;-0.2898903918598681;1.044912;1.0;0.7988683461282824
8.128222;0.7499817808819821;0.2790002409552726;0.7499691854663033;-0.2450112461721203;1.0142046612663955;1.0214091057962915;10.0;0.7441890838429466;-0.2934247507818623;1.044912;1.0;0.7999508961533361
8.287473;0.7499894991500757;0.2825497776541913;0.7499749052991175;-0.2484719383708931;1.014402663685149;1.021705440766888;10.0;0.743990734097503;-0.2968435860037268;1.044912;1.0;0.8010281239980271
8.446724;0.7499706188709212;0.2859926551860314;0.7499692948256962;-0.2518191103768773;1.0145925338135406;1.0219706387042211;10.0;0.7437984737147579;-0.3001704212509557;1.044912;1.0;0.8020978308733628
8.605975;0.749977389111484;0.2893522590214956;0.7499727907566364;-0.2550955079006815;1.0147719566633957;1.0222179517863088;10.0;0.7436063809420281;-0.3034310188144926;1.044912;1.0;0.8031484162954986
8.765227;0.7499871968130082;0.2926540737245095;0.7499742678635127;-0.258302952782904;1.0149418610973375;1.022462981986722;10.0;0.7434230023740748;-0.306611395313176;1.044912;1.0;0.8041860304685254
8.924478;0.7499732012721188;0.295849723340829;0.7499739265085653;-0.2614148708680071;1.015102190240382;1.0227291364181454;10.0;0.7432446762459797;-0.309704890101779;1.044912;1.0;0.8052032385304865
9.083729;0.7499909374207412;0.2989810263307101;0.7499671652577931;-0.2644670773024423;1.0152775928311182;1.022942053024151;10.0;0.7430740046280377;-0.3127485685104436;1.044912;1.0;0.8062255973134741
9.24298;0.7499849204064204;0.302032656527845;0.7499739150557676;-0.2674274404705196;1.0154238079281983;1.0231880611969777;10.0;0.742903455332914;-0.3157028988632787;1.044912;1.0;0.807207416856591
9.402232;0.7499791750685864;0.305008679429614;0.7499701712871122;-0.2703318348881188;1.015582458146553;1.0234065370716496;10.0;0.7427346277009101;-0.3185706082378655;1.044912;1.0;0.8081905856515775
9.561483;0.7499748968337554;0.307926449398217;0.7499644411827098;-0.2731355311767439;1.0157360049352762;1.023639576562061;10.0;0.7425758037501407;-0.3213890644216162;1.044912;1.0;0.8091554036677977
9.720734;0.7499756766153319;0.3107491075948304;0.7499725108871658;-0.2758917379788492;1.0158901966971583;1.023844140765222;10.0;0.7424138370243035;-0.3241145484530061;1.044912;1.0;0.8100917137448657
9.879985;0.7499761554144334;0.3135189266019901;0.7499656329432839;-0.2785802078672744;1.016046368632215;1.0240580392837724;10.0;0.7422618749292592;-0.3267966914202697;1.044912;1.0;0.8110254512005586
10.039237;0.7499827872349365;0.3162295621822782;0.7499654993036055;-0.2811971847793931;1.016189650057549;1.0242818998936023;10.0;0.7421110352736716;-0.329391785438896;1.044912;1.0;0.8119399934809649
10.198488;0.749973140363371;0.3188594915879139;0.7499654480975793;-0.283751160611439;1.0163178628921317;1.0244616843346173;10.0;0.741967457601651;-0.3319431394947547;1.044912;1.0;0.8128500282965077
10.357739;0.7499707994606282;0.3214170146667269;0.7499654775276212;-0.2862442002850962;1.0164491007836025;1.024674786336995;10.0;0.7418236212857171;-0.3344107925260819;1.044912;1.0;0.8137382409983704
10.51699;0.7499694996039633;0.3239373425075588;0.7499699898394563;-0.2886944856584956;1.016591544509955;1.0248627950165372;10.0;0.7416868075167699;-0.3368381019779099;1.044912;1.0;0.8146096265918505
10.676242;0.7499832678162819;0.3263886952482041;0.7499682539143414;-0.2910552970954614;1.016730608692496;1.025058145120047;10.0;0.7415520413517778;-0.3391936289391213;1.044912;1.0;0.8154598654924957
10.835493;0.7499727529232048;0.3287750415756968;0.7499672356609243;-0.2933654863940617;1.016838327175306;1.0252396334882727;10.0;0.7414192499475392;-0.3414790805971799;1.044912;1.0;0.8162944735166543
10.994744;0.7499745154689104;0.3311078756625347;0.7499660390186342;-0.2956328162726357;1.016976098696039;1.0254056834371017;10.0;0.7412888101663934;-0.3437258509693112;1.044912;1.0;0.8171224890801634
11.153995;0.7499703358984529;0.3333859349156539;0.7499693548930403;-0.297831576737813;1.017087423396359;1.0255709689359664;10.0;0.7411641836572684;-0.345931090698212;1.044912;1.0;0.817934312585731
11.313247;0.7499756269077215;0.3356026783906258;0.7499685385505571;-0.3000018713778695;1.0171978088696207;1.0257472861957029;10.0;0.7410430841350858;-0.348087983441626;1.044912;1.0;0.818726103717865
11.472498;0.7499751273563234;0.3377895640905249;0.7499647515181732;-0.3020890512757156;1.0173191605579648;1.0259160846501765;10.0;0.7409180035843504;-0.3501628285316429;1.044912;1.0;0.8195093521564596
11.631749;0.749970365267294;0.3399162103399176;0.7499689360112354;-0.3041592610344016;1.0174374342218098;1.02609253504055;10.0;0.7408050645207023;-0.3522284773898146;1.044912;1.0;0.820287618139136
11.791;0.7499811059678302;0.3419910685667598;0.7499677505666844;-0.3061527673116136;1.0175306806352928;1.0262375483615351;10.0;0.7406905642116435;-0.3542159830821149;1.044912;1.0;0.8210377092243879
11.950252;0.7499672761001961;0.3440104324448712;0.7499689889811694;-0.3081211278018471;1.0176454210247587;1.0264095468069463;10.0;0.7405776612814661;-0.3561791586619224;1.044912;1.0;0.821783301662703
12.109503;0.7499804906529519;0.3459926369154273;0.7499652301910622;-0.3100438451886091;1.0177672094314525;1.0265514941909553;10.0;0.7404672312328129;-0.3580807003211916;1.044912;1.0;0.8225235124554255
12.268754;0.7499717634101014;0.3479343544250806;0.7499608808353221;-0.3119314751644527;1.01785440888306;1.0266926756316337;10.0;0.7403626207448957;-0.359931517006505;1.044912;1.0;0.8232343079938645
12.428005;0.7499689197514572;0.3498477664845913;0.7499675677185018;-0.3137752615871167;1.0179642807038312;1.0268402055113333;10.0;0.7402571392030376;-0.3617799934260434;1.044912;1.0;0.8239483810421403
12.587257;0.7499631520112893;0.3516900431794444;0.749964587471574;-0.3155548546970108;1.0180439393332077;1.026991662443444;10.0;0.7401538811147376;-0.3635471646397195;1.044912;1.0;0.8246412455076471
12.746508;0.7499788644550988;0.353512271759591;0.7499608798689151;-0.3173305415459786;1.0181614392197489;1.0271254943823025;10.0;0.7400529910831684;-0.3652986323799196;1.044912;1.0;0.8253281888646283
13.06501;0.7499770145377741;0.3570361240496065;0.7499655508268187;-0.3207362854996388;1.018338471538913;1.0273908477591884;10.0;0.739859350940945;-0.3686834049150451;1.044912;1.0;0.8266455264948233
