time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
13.351663;0.749973559227243;0.3600968560905296;0.7499605251862587;-0.323675751306555;1.0185079798085728;1.0276104363595606;10.0;0.7396940725539087;-0.3716253086665213;1.044912;1.0;0.8278208340294171
13.638315;0.7499741660838706;0.363032086153807;0.7499656282185213;-0.3265081860220734;1.0186519582916131;1.027847321868942;10.0;0.7395325316452134;-0.374456020992896;1.044912;1.0;0.8289438967230764
13.924967;0.749963380379204;0.3658659969965595;0.7499593598363067;-0.3292533289806235;1.0187852382875489;1.028058312974404;10.0;0.7393777300420321;-0.3771815004967067;1.044912;1.0;0.8300296236521812
14.211619;0.7499765520522969;0.3686114892699652;0.7499622380376144;-0.3318877606525849;1.0189558578676798;1.028276849702355;10.0;0.7392253301386907;-0.3798105038624541;1.044912;1.0;0.8310976230733652
14.498272;0.7499680560852738;0.3712511137254535;0.7499606551764483;-0.3344336186824835;1.0190901798606995;1.028470912153932;10.0;0.7390837007758547;-0.3823296959935065;1.044912;1.0;0.8321412887032462
14.784924;0.749967449765268;0.3738033231223123;0.7499597151873107;-0.336921882883784;1.0192266988574277;1.028668706934682;10.0;0.7389418028408653;-0.3847866552832097;1.044912;1.0;0.8331393262030755
15.071576;0.7499679971696004;0.3762838170668067;0.749959442422806;-0.3392969628937773;1.0193336687921437;1.0288664983813824;10.0;0.7388042325497092;-0.3871761596161077;1.044912;1.0;0.8341308014917006
15.358228;0.7499691958441366;0.3786898010744091;0.7499621652217826;-0.3416099197842271;1.0194652114775942;1.0290496133619038;10.0;0.7386757975540853;-0.3894567447568466;1.044912;1.0;0.8350788675061991
15.536891;0.7499751581752064;0.3801397836977689;0.7499616821401105;-0.3430247870859821;1.0195455882930542;1.029137570288942;10.0;0.7385975024530871;-0.3908507338636291;1.044912;1.0;0.8356618358466754
15.536891;0.7499633001445185;0.3801401762636845;0.7499548023824154;-0.3429998862798044;1.0195617518820086;1.029139912357286;10.0;0.7385976572933081;-0.3908726121912069;1.044912;1.0;0.8356537615840566
15.537202;0.7499649978784284;0.3801317711036613;0.7499556061363326;-0.3430243065440366;1.019560956370134;1.0291567011981633;10.0;0.7385970515211906;-0.3908762167210264;1.044912;1.0;0.8356522894515117
15.537512;0.7499787265678877;0.3801356599220855;0.749956185169584;-0.3430074196673636;1.0195593053373744;1.0291405352067;10.0;0.7385969109238263;-0.3908723013052535;1.044912;1.0;0.8356534030948455
15.538134;0.7499763579813783;0.3801406859640795;0.749958791410421;-0.3430203151551257;1.019555174799098;1.0291603879688125;10.0;0.7385954696525246;-0.3908709396565892;1.044912;1.0;0.8356647638109161
15.539378;0.7499617039032286;0.3801609969893659;0.7499574890018135;-0.3430268376105746;1.0195450553143388;1.0291585321517789;10.0;0.7385945247056129;-0.3908849536246466;1.044912;1.0;0.8356663484154097
15.541865;0.7499584184440191;0.3801820654554122;0.74995540638333;-0.3430459452101667;1.0195466212638022;1.0291537050455997;10.0;0.7385918487515841;-0.3908872646076434;1.044912;1.0;0.8356760111561043
15.54684;0.7499564146709536;0.3802250448500632;0.7499620276060379;-0.3430876338543268;1.0195629495631346;1.0291638207392553;10.0;0.738590035914828;-0.3909507709474364;1.044912;1.0;0.8356829712934911
15.556789;0.7499783389630443;0.3803014300422562;0.7499592750048419;-0.3431579586555609;1.0195594129842038;1.0291468776946429;10.0;0.7385847597341467;-0.3910019347270987;1.044912;1.0;0.8357120337050629
15.566739;0.7499606340743991;0.3803735441289292;0.7499580161316054;-0.3432462602054847;1.0195673174443498;1.029151685097872;10.0;0.7385823092170714;-0.3910881610409373;1.044912;1.0;0.8357574907939466
15.576688;0.7499714947660702;0.3804308782431416;0.7499534080415519;-0.343298805644475;1.0195585484170089;1.0291823513989322;10.0;0.7385771921793124;-0.3911520912602631;1.044912;1.0;0.8357705168787677
15.586637;0.7499742243374722;0.3805136685151797;0.7499559730472373;-0.3433737811305525;1.0195738317462204;1.0291854437869252;10.0;0.7385759520615118;-0.3912211280374486;1.044912;1.0;0.8358017076413218
15.596586;0.749970225869807;0.3805707460775202;0.7499591518812572;-0.3434321625306004;1.0195681341688143;1.029182858470205;10.0;0.7385720091512615;-0.3912849284592021;1.044912;1.0;0.8358249884635038
15.616485;0.7499596405761298;0.380689472297043;0.7499597227975504;-0.3435415956021322;1.0195867917158494;1.0291972559564602;10.0;0.7385625248405112;-0.3913875138256625;1.044912;1.0;0.835875361864158
15.636384;0.7499587886218219;0.380808985254244;0.7499545837661328;-0.3436645431720167;1.0195926661139856;1.0292089998403888;10.0;0.7385555634981581;-0.3914849875561557;1.044912;1.0;0.835914132335852
15.656282;0.7499546318955344;0.3809109754875567;0.7499519148293127;-0.3437459573157421;1.0195986194955595;1.0292070329937035;10.0;0.7385488786055193;-0.3916077540460956;1.044912;1.0;0.8359627061176972
15.676181;0.7499595184752038;0.3810032087311845;0.7499530074986239;-0.3438594114081797;1.0196034971735426;1.029209253546291;10.0;0.7385418594139416;-0.3916897279264546;1.044912;1.0;0.8360015228239226
15.696079;0.7499574614983683;0.3810918438074276;0.7499513084875733;-0.3439308554359921;1.0195908928842967;1.029219029428756;10.0;0.7385397416438813;-0.3917890519672159;1.044912;1.0;0.8360308418584225
15.715978;0.7499670793494946;0.3811724281545303;0.749948552243292;-0.3440220174935826;1.0195976737064305;1.029226527607435;10.0;0.7385359035046198;-0.3918644583286363;1.044912;1.0;0.8360747638834549
15.735876;0.7499593293756793;0.3812554265810163;0.7499481886411232;-0.3440968783205861;1.0196220727797456;1.0292463310953446;10.0;0.7385283897432972;-0.3919347225897236;1.044912;1.0;0.83611202713683
15.755775;0.7499646195549737;0.3813365065724256;0.7499521259146534;-0.3441827269170818;1.019627166739576;1.029246779678204;10.0;0.738523348549551;-0.392017837068175;1.044912;1.0;0.8361328353015353
15.795572;0.7499545271028334;0.3814864136929725;0.7499513532040436;-0.3443254215650713;1.0196155734379695;1.0292612470610611;10.0;0.7385191493396897;-0.3921710458273807;1.044912;1.0;0.8361908031587738
15.835369;0.7499729701187602;0.3816339015289433;0.7499487350089042;-0.344468138538506;1.019634364537677;1.0292699457203436;10.0;0.7385084351717558;-0.3923052007200979;1.044912;1.0;0.8362594686557137
15.875167;0.7499650425172177;0.3817686601192525;0.7499547219746051;-0.3445965944808556;1.0196385664528496;1.0292745787551187;10.0;0.7385014681963735;-0.3924250216931609;1.044912;1.0;0.8363114573608199
15.914964;0.7499604717740177;0.3819016823649111;0.7499495012971955;-0.3447051488803566;1.0196293884677;1.0292722838438106;10.0;0.7384967026983222;-0.3925471874395535;1.044912;1.0;0.8363523064666208
15.954761;0.7499557873737315;0.3820228708650057;0.7499533338521446;-0.3448278415318006;1.0196510278892932;1.0292935339831837;10.0;0.73848762542971;-0.3926659898383358;1.044912;1.0;0.836401471603005
16.034355;0.7499522292406858;0.3822439148510196;0.7499526819038947;-0.3450365869473785;1.0196492574805025;1.02931988684039;10.0;0.7384769336829596;-0.3928940955683455;1.044912;1.0;0.8364971718581641
16.11395;0.7499569198620876;0.3824495103170676;0.7499587515527518;-0.3452453916553298;1.0196677149763258;1.0293166986744713;10.0;0.7384654590956212;-0.3930776332107915;1.044912;1.0;0.8365894214304527
16.193544;0.7499588022996337;0.3826515507613061;0.7499570225535872;-0.3454385996243902;1.0196770070957597;1.0293272226817465;10.0;0.738456774687343;-0.3932546756271194;1.044912;1.0;0.8366688950855581
16.236266;0.7499590131233858;0.3827347847442822;0.7499552443668326;-0.3455213706430153;1.0196970664676326;1.0293362513781423;10.0;0.7384540865413303;-0.3933660583642831;1.044912;1.0;0.83669412669178
16.236266;0.749975605984517;0.3827436245701485;0.7499581159829044;-0.3455297906180058;1.019675903350331;1.0293308562250416;10.0;0.7384501472771537;-0.3933656372573034;1.044912;1.0;0.8367015929904672
16.236266;0.749972843569632;0.38273190855186;0.7499522863742722;-0.3455124785249323;1.0196788897837317;1.0293360266659912;10.0;0.7384501257568244;-0.3933452183774679;1.044912;1.0;0.8366936392000709
16.236266;0.7499739003052681;0.3827314579060368;0.7499569405623125;-0.3455364104781578;1.0196788315314929;1.0293506322357553;10.0;0.7384511139302813;-0.3933584130058398;1.044912;1.0;0.8366994067017984
16.237479;0.7499724697106925;0.3827465260983402;0.7499515281900874;-0.3455347532500952;1.0196805473176505;1.0293500227886685;10.0;0.7384495037832349;-0.3933588871746223;1.044912;1.0;0.8367013569708857
16.238693;0.7499693798526619;0.3827471099978696;0.7499543158611958;-0.3455327973981341;1.0196759983909152;1.0293484224127556;10.0;0.7384498878938484;-0.3933763922095471;1.044912;1.0;0.8367006808709108
16.24112;0.749975037904584;0.3827586605508511;0.7499575543143574;-0.3455219804357651;1.0197001902212148;1.0293408710637262;10.0;0.7384478766884305;-0.3933657856783507;1.044912;1.0;0.836710545333005
16.245975;0.7499569993123861;0.3827713259978574;0.7499549401787345;-0.3455514333671718;1.0196794614165798;1.0293503444197671;10.0;0.7384485271808248;-0.3933677074790738;1.044912;1.0;0.8367147995932449
16.255683;0.749956915638204;0.3827896882580578;0.7499597338439061;-0.3455775634910388;1.0196981726930143;1.029339030256981;10.0;0.7384493061044441;-0.3933928365754463;1.044912;1.0;0.8367232002430571
16.275101;0.7499608053877844;0.3828195293130562;0.7499591242946303;-0.3456101079973905;1.0196872412884777;1.0293531909271758;10.0;0.738446412697818;-0.3934494971642193;1.044912;1.0;0.8367285546168354
16.313935;0.749956346825652;0.3829006758307097;0.749951621355683;-0.3456910743696238;1.019709548112079;1.0293430411875495;10.0;0.7384436181272108;-0.3935163710021295;1.044912;1.0;0.8367696588688408
16.391605;0.7499639426619111;0.3830598369001908;0.7499601177086492;-0.3458199654892323;1.0196942078376254;1.029376927787105;10.0;0.7384320962566748;-0.3936650020856719;1.044912;1.0;0.8368277191281169
16.546943;0.7499551402159683;0.3833356483231206;0.7499573766636228;-0.3461006980302966;1.0197049410725418;1.0293866800048226;10.0;0.738417857531627;-0.393920519822882;1.044912;1.0;0.8369329208741293
16.702282;0.7499573549497602;0.3835508875283918;0.7499582408554365;-0.346298714399907;1.0197282054076688;1.0294160190555184;10.0;0.7384059722893416;-0.3941310875661197;1.044912;1.0;0.8370269406960784
16.857621;0.7499774024677585;0.3837276267863997;0.7499544271665505;-0.3464826762879968;1.019741850550567;1.0294220789903648;10.0;0.7384020300181753;-0.3942963272717653;1.044912;1.0;0.8370958834559128
17.01296;0.7499697806614467;0.3838814522645576;0.7499592262927922;-0.3466263759005953;1.0197510075615477;1.0294161601530711;10.0;0.7383887268519208;-0.3944421267672577;1.044912;1.0;0.8371574703713008
17.168299;0.7499583082620945;0.3839772614492115;0.7499612288554391;-0.3467229907993681;1.0197604400017015;1.0294494685123252;10.0;0.7383880957716049;-0.3945444799389594;1.044912;1.0;0.8372070970281376
17.323638;0.7499683852202604;0.384047651426855;0.7499539115688999;-0.3467919863417255;1.0197604419275894;1.0294570768829794;10.0;0.7383849920297894;-0.3946098860618889;1.044912;1.0;0.8372364566411793
17.478976;0.7499695622343755;0.3840872486787034;0.749959728343787;-0.3468105767155353;1.019763432635127;1.0294509202744049;10.0;0.7383794831199927;-0.3946427864917111;1.044912;1.0;0.8372367930361245
17.634315;0.7499734239739019;0.3840938304643901;0.7499583433621411;-0.3468196047712937;1.019763038049503;1.0294468254022202;10.0;0.7383798205503953;-0.3946546361899156;1.044912;1.0;0.8372520062461936
17.789654;0.7499574277200914;0.3840752428201926;0.7499604346341021;-0.3468159827539346;1.0197543445331252;1.0294523801700466;10.0;0.738380079222978;-0.3946266408364343;1.044912;1.0;0.8372445123768715
17.944993;0.749975303656199;0.3840310211370938;0.7499575607455022;-0.3467736408226613;1.0197504663691843;1.0294558408603065;10.0;0.7383817098722074;-0.3945952294349435;1.044912;1.0;0.8372265496721615
18.100332;0.7499690165618986;0.3839818776054121;0.7499552444716179;-0.3467018278240282;1.0197426104147145;1.0294510188471135;10.0;0.7383887224634648;-0.3945505458210409;1.044912;1.0;0.8372006245462684
18.25567;0.7499602679452962;0.3838934056401277;0.7499620446992155;-0.3466491266985655;1.0197596979239865;1.0294341256008994;10.0;0.7383910809062258;-0.3944729752867868;1.044912;1.0;0.8371721919698603
18.411009;0.7499736348300896;0.3838007055852924;0.7499598542261957;-0.3465324253070634;1.019747760736797;1.029416691489871;10.0;0.7383964236526496;-0.3943881851626405;1.044912;1.0;0.8371327625942795
18.566348;0.7499710389255578;0.3836911848501497;0.7499599036193698;-0.3464469656539298;1.019738385178523;1.029422386464606;10.0;0.7384028279980995;-0.3942670449595574;1.044912;1.0;0.8370905882400288
18.721687;0.7499721704527116;0.3835752929174534;0.7499553714035829;-0.3463298981163012;1.0197159636760134;1.0293940186340882;10.0;0.7384116856174906;-0.3941335629494276;1.044912;1.0;0.8370296455887862
18.877026;0.7499589364806121;0.3834234148337575;0.7499610138818893;-0.3461837484692834;1.0197114780296144;1.029398213558755;10.0;0.7384154208097338;-0.3940114117762118;1.044912;1.0;0.8369856667793532
19.187703;0.7499603732417124;0.3831250789330422;0.7499586653026025;-0.3458907101527355;1.019708887091672;1.029382898794568;10.0;0.7384327975920344;-0.3937244506836702;1.044912;1.0;0.8368590942377885
19.467313;0.7499710048290879;0.3828454824892701;0.7499555141980907;-0.3456264322871629;1.019692446090232;1.0293477189680205;10.0;0.7384475821330532;-0.3934551224075513;1.044912;1.0;0.8367380572706027
19.746923;0.7499716598561224;0.3825262558448271;0.7499604742159828;-0.345323090346786;1.0196885025694935;1.0293366911886823;10.0;0.7384670087589938;-0.3931577789823666;1.044912;1.0;0.8366216217132154
19.999996;0.749979758217472;0.382247928037124;0.7499572251092604;-0.3450348356858875;1.019659591702393;1.0293050293195527;10.0;0.7384834437014812;-0.3928878193955565;1.044912;1.0;0.8364967862426075
19.999996;0.0726905382160875;0.0219036961558037;0.7267322300092984;0.0720079177016179;0.1039597340170342;0.1121802375382375;10.0;0.738479741441941;-0.3928958827593148;1.044912;1.0;0.836511704496471
19.999996;0.072677204191606;0.0219081309653007;0.7267304150573762;0.0719961522107179;0.1039461455148204;0.1121697851096121;10.0;0.7384792356410788;-0.3928881530280154;1.044912;1.0;0.836512777472867
19.999996;0.0726915847389039;0.0219082861416036;0.7267302948958689;0.0719989474563085;0.1039455984180244;0.1121728902373676;10.0;0.7384808204717019;-0.3928830145448511;1.044912;1.0;0.8365064907225888
19.999996;0.0726775984072931;0.0219095007361176;0.7267296878534111;0.0719856759605325;0.1039598490667932;0.1121702658119796;10.0;0.7384798639219889;-0.3928880093306586;1.044912;1.0;0.8365126309320532
19.999997;0.0726849263733667;0.0219075107197724;0.7267377738171894;0.0719982381910643;0.1039374906354949;0.1121903227390173;10.0;0.7384804511832466;-0.3928799987699476;1.044912;1.0;0.8364996788652309
19.999998;0.0726967363293983;0.0219120050850957;0.7267382644433036;0.071986070940816;0.1039394602736391;0.1121651669256355;10.0;0.7384810312682817;-0.392883278303815;1.044912;1.0;0.8365106047090864
19.999999;0.0726838823166616;0.0219119541115322;0.7267416294369486;0.0720011157155939;0.1039499281710505;0.11216437903771;10.0;0.7384810270997952;-0.3929030576710294;1.044912;1.0;0.8365164055307226
20.000002;0.0726817181094768;0.0219102060446024;0.726743466310291;0.0719683540037204;0.1039353419902282;0.1121930814231842;10.0;0.7384822962257468;-0.3928962355112913;1.044912;1.0;0.8365170084073384
20.000008;0.0726788712053229;0.0219029994169505;0.7267545134169587;0.071968331408996;0.1039385429155787;0.1121722998005196;10.0;0.7384794003287866;-0.392918506695938;1.044912;1.0;0.8365264650705408
20.00002;0.0727025915721481;0.0219138396596235;0.7267825704055448;0.0719356614939815;0.103963941047974;0.1121930399445416;10.0;0.7384840530406356;-0.3929744064501263;1.044912;1.0;0.836543010880983
20.000045;0.0727069096463558;0.0219237222468534;0.7268398303062914;0.0718631444335418;0.103956532132878;0.1121810370044864;10.0;0.7384831744043057;-0.3930700089797027;1.044912;1.0;0.836593528257983
20.000093;0.0727190471041976;0.0219494939095328;0.7269569620658632;0.071714973738106;0.1039713123436448;0.1122126365388927;10.0;0.738495765135694;-0.3932523866547872;1.044912;1.0;0.8366880309265122
20.00019;0.0727264597598303;0.0219872516634397;0.7272288223200273;0.0714185395459039;0.1039745811298639;0.1122489834835925;10.0;0.7385431353865852;-0.3936445604618026;1.044912;1.0;0.8369276563292827
20.000379;0.0727956063703456;0.0220929073334235;0.7278926370467619;0.0708959259138648;0.1040162605036188;0.1122879223790634;10.0;0.7387211379371065;-0.3945469243691816;1.044912;1.0;0.8374964790348649
20.000379;0.0727963292443849;0.0221059463035275;0.7278973027267474;0.0708810731485571;0.1040358577104157;0.1122932677766146;10.0;0.7387223228126212;-0.3945594861666183;1.044912;1.0;0.837509165951766
20.000379;0.0728056138706731;0.0220933625037456;0.7278954508287448;0.0709048122090264;0.1040283105650181;0.1122872041962727;10.0;0.7387233741351947;-0.394540830731476;1.044912;1.0;0.8375097573571079
20.000379;0.0727944569926704;0.0221016042461698;0.7278966310942744;0.070887795164144;0.1040268169257829;0.1122869900817613;10.0;0.7387226427572955;-0.3945542554689582;1.044912;1.0;0.8375095235465218
20.000379;0.0727942011158518;0.0220966387790637;0.7278938935623784;0.0708788620241767;0.1040139027565422;0.1122850252199228;10.0;0.7387244726611263;-0.3945553133895199;1.044912;1.0;0.8375103172231009
20.000379;0.072813726051125;0.0220930343410096;0.7278961729927295;0.070895622663386;0.1040287391514077;0.1122963286431137;10.0;0.738725685320092;-0.3945658536794155;1.044912;1.0;0.8375090895476299
20.00038;0.0728130237268423;0.0220981624714519;0.7278984162045457;0.0708906134892003;0.1040355825893434;0.1123081130440557;10.0;0.7387269379907601;-0.3945505107064621;1.044912;1.0;0.8375051345607262
20.000382;0.0728121379224151;0.0221031574315153;0.7279120602606454;0.0708760115945733;0.1040265605470974;0.1122883286455685;10.0;0.7387248591784354;-0.3945681515465546;1.044912;1.0;0.8375078248689476
20.000385;0.072808541866333;0.0221054342147395;0.7279241682997156;0.0708804874170242;0.1040420825338216;0.1123096879299821;10.0;0.7387340041744891;-0.3945767387595554;1.044912;1.0;0.8375197010099924
20.000391;0.0728122460233584;0.0221126266802896;0.727948712749877;0.0708537607206677;0.1040195669584905;0.1123086771546497;10.0;0.7387392133384164;-0.3946264850793592;1.044912;1.0;0.8375527944376963
20.000404;0.0728097334194266;0.0221049063052863;0.7280020439159828;0.0708215940552558;0.1040473355949494;0.1123046697452763;10.0;0.7387542037192356;-0.3946960436128052;1.044912;1.0;0.8376006283438404
20.000429;0.072817810832518;0.0221352099708224;0.7281092827511665;0.0707474183606433;0.1040500710872014;0.1123081291555258;10.0;0.7387934822142751;-0.3948270086789506;1.044912;1.0;0.837687366078222
20.000479;0.0728429905664759;0.0221635329052681;0.7283452552765327;0.0705900477676738;0.1040511299983821;0.112331256287709;10.0;0.7388661251622248;-0.3951224488957108;1.044912;1.0;0.8378979031995115
20.000579;0.0729150824513119;0.022239979875667;0.7288965343843289;0.0701904625396715;0.1040912167461666;0.1123747517626561;10.0;0.7390408405005829;-0.395858306834405;1.044912;1.0;0.8383919091402282
20.000779;0.0730349557648822;0.0224290152060926;0.7302850521523485;0.0692465222917494;0.1041721628780449;0.112511386092551;10.0;0.7394961108583524;-0.39763215929105;1.044912;1.0;0.8396435136902053
20.000979;0.0732327589930449;0.0226798024770019;0.7320644193314311;0.068073287349999;0.1042582059851538;0.1126629135716393;10.0;0.7400887203954319;-0.3999353677408026;1.044912;1.0;0.8412454178622014
20.001179;0.0734362792009321;0.0229932583046546;0.734233609518398;0.0666764813206256;0.1043784153462473;0.1128449996096825;10.0;0.7408117525111427;-0.4026654517086421;1.044912;1.0;0.8431997528985847
20.001379;0.073693647027668;0.023338855252147;0.7367660007193645;0.0650523413135446;0.1045193150621767;0.1130582655600636;10.0;0.7416724236860485;-0.4058957779688185;1.044912;1.0;0.8454870638121968
20.001579;0.0739859223041317;0.0237508354923391;0.7396729869911087;0.0632390367710848;0.104657906993957;0.113294549562317;10.0;0.7426702640657727;-0.409550923767767;1.044912;1.0;0.8481270137861442
20.00178;0.0743026955787485;0.0242023051361298;0.7429439506530495;0.0612304243981666;0.1048309779863004;0.1135578113690879;10.0;0.7438040109917459;-0.4136376929544399;1.044912;1.0;0.8511034508072097
20.00198;0.0746618862398702;0.0246934462285239;0.7465622150299531;0.0590535362791862;0.1050208407418578;0.1138583650146039;10.0;0.7450828715158413;-0.4181634484579157;1.044912;1.0;0.8544103773731406
20.00218;0.0750787288595777;0.0252310320726779;0.7505345825823746;0.0567430271521675;0.1052149245334524;0.1141655911682646;10.0;0.7464947020663915;-0.4230814967652889;1.044912;1.0;0.8580600283891486
20.00221;0.0751307446069713;0.0253298825407315;0.7511614524327007;0.0563841247991851;0.1052352514612895;0.1142230064685845;10.0;0.7467183653015432;-0.4238509341424628;1.044912;1.0;0.8586383923939981
20.00221;0.0751278358687533;0.025328058344298;0.7511673293750817;0.056385475438862;0.1052516777525706;0.1142090222348205;10.0;0.7467208754374198;-0.4238460348752269;1.044912;1.0;0.858643257841798
20.00221;0.0751207117898151;0.0253232142566697;0.7511691499805208;0.05638708490622;0.1052494252017949;0.1142184034137527;10.0;0.746719514072418;-0.4238559819741266;1.044912;1.0;0.8586493969219864
20.00221;0.0751322092198852;0.0253175550002258;0.7511666763208135;0.056391896945462;0.1052370973039776;0.1142076962654804;10.0;0.7467200404252142;-0.4238416981250776;1.044912;1.0;0.8586393435561587
20.00221;0.0751434021526426;0.0253227640270127;0.751169904668561;0.0563889356005018;0.1052383161167516;0.1142351054611016;10.0;0.7467242461014099;-0.4238456397706722;1.044912;1.0;0.858648503321399
20.002211;0.0751257640076077;0.0253327213512949;0.7511803003655662;0.0563913228751251;0.1052382705029343;0.114228037541788;10.0;0.7467258529273006;-0.4238581359917974;1.044912;1.0;0.8586621612880594
20.002212;0.0751294564577953;0.0253259561558525;0.7511995879616761;0.0563826735526372;0.1052403436029085;0.1142269600688079;10.0;0.7467323066353624;-0.423884634922008;1.044912;1.0;0.8586787995188834
20.002214;0.0751267393531229;0.0253276242604062;0.7512338105418266;0.0563571092087341;0.1052461080485196;0.1142357802350553;10.0;0.7467461026884441;-0.4239249448120427;1.044912;1.0;0.8587057242404685
20.002217;0.0751540602435779;0.0253494092420358;0.751309289028089;0.0563033820078184;0.1052482801069743;0.1142356522839158;10.0;0.7467689029344478;-0.424007599103076;1.044912;1.0;0.8587728200150733
20.002224;0.0751593049587673;0.0253671134120338;0.7514531504529647;0.0562140208873221;0.1052602044836167;0.114245153800942;10.0;0.7468211340519803;-0.424198610319474;1.044912;1.0;0.858903872389981
20.002238;0.075192311041325;0.0254094042498818;0.7517401379066561;0.0560605596721643;0.1052742823342618;0.114271868431259;10.0;0.7469242336147293;-0.4245551725976383;1.044912;1.0;0.859174256794624
20.002265;0.0752493473352774;0.0254843629899506;0.7523166431654202;0.0557001852756868;0.105305483619122;0.1143107329616584;10.0;0.7471161129039229;-0.4252667082571901;1.044912;1.0;0.8596939109424077
20.00232;0.075351737970712;0.0256509772038662;0.7534567188512398;0.0549181401232585;0.1053773718587921;0.114405084104822;10.0;0.7474741114175066;-0.4267405264833599;1.044912;1.0;0.8607249350023742
20.00243;0.0755730620023435;0.025988773713882;0.7556984431620507;0.0531850333779112;0.1055040476786143;0.1146347721071161;10.0;0.7480785072524304;-0.4297582899065938;1.044912;1.0;0.8627552269699418
20.00254;0.0758116410747134;0.0263817932751129;0.7579017184129484;0.0511360036632163;0.1056487732724134;0.114846914370981;10.0;0.7485221497049918;-0.4328877224824093;1.044912;1.0;0.8646989550579353
20.00265;0.0760263564730782;0.0267718197766918;0.7600527337173425;0.0487888846994172;0.1058040117097079;0.1150913372704112;10.0;0.7488090439371013;-0.4361139019264296;1.044912;1.0;0.8665734495972344
20.00276;0.0762325342539122;0.0271924797491328;0.7621400467653708;0.0461491988300854;0.1059929774609119;0.115354499889037;10.0;0.74892657596301;-0.4394680744753549;1.044912;1.0;0.8683653944176584
20.00287;0.0764268623244997;0.027645329858435;0.7641602704902425;0.0431948550039717;0.1061872930246554;0.1156435257434274;10.0;0.7488645861384905;-0.4429419987013755;1.044912;1.0;0.8700616560727649
20.002962;0.0766012047074985;0.0280388461365272;0.7658047798811165;0.0404693626801452;0.1063724075437149;0.1158817075747909;10.0;0.7486867306066509;-0.4459069754986665;1.044912;1.0;0.8714310171756873
20.002962;0.0766050315786178;0.0280378174045004;0.7658103582831605;0.0404645922596226;0.1063581464077883;0.1158716028672379;10.0;0.7486909199210567;-0.4459141151821241;1.044912;1.0;0.8714302811252503
20.002962;0.0765839928411619;0.0280389752734956;0.7658137888273555;0.040463760774215;0.1063597388201204;0.1158720905670134;10.0;0.7486913548359021;-0.4459225120321214;1.044912;1.0;0.8714451083533072
20.002962;0.0765861058343239;0.0280498114752732;0.7658127280610808;0.0404721086674064;0.1063520332795415;0.1158913824313921;10.0;0.7486890522567674;-0.4459132550491984;1.044912;1.0;0.8714417577666451
20.002962;0.0765903402800597;0.0280425674759777;0.7658187774895844;0.0404556578395086;0.1063559118616444;0.115893052027421;10.0;0.7486906942790352;-0.445913818184635;1.044912;1.0;0.8714354452468829
20.002963;0.0766013327410599;0.0280397347225019;0.765826832660162;0.0404401145867717;0.1063496738192239;0.1158815692417943;10.0;0.7486855010999475;-0.4459395847358866;1.044912;1.0;0.8714553528046576
20.002964;0.0766010447708614;0.0280503844871642;0.7658387784796797;0.0404218866847584;0.1063624217571093;0.1158865300089257;10.0;0.7486869820928407;-0.4459582740218332;1.044912;1.0;0.8714650996619189
20.002966;0.0765966373055317;0.0280498831500734;0.7658710653698104;0.0403544506710861;0.10637140727748;0.1158883916997947;10.0;0.7486781276510017;-0.4460302657475767;1.044912;1.0;0.8714900157126887
20.002969;0.0766110642974867;0.0280745824463829;0.7659281789673715;0.0402625024307153;0.1063603650412629;0.1159034355074518;10.0;0.7486708746990469;-0.446142700908184;1.044912;1.0;0.8715298911267066
20.002976;0.0766240662811815;0.0281134459636812;0.7660530985270905;0.0400249358229402;0.1063792517622821;0.1159341145411234;10.0;0.7486482812520607;-0.4463790183902675;1.044912;1.0;0.8716319794621185
20.00299;0.07664381517919;0.0281742725014518;0.7663020517582733;0.0396005526251665;0.1064119164982925;0.115962254120274;10.0;0.7486121800922041;-0.4468379327967181;1.044912;1.0;0.871832864075475
20.003018;0.0767011531822889;0.0282926915067381;0.7667911139113414;0.0387143757602489;0.1064598787721708;0.1160433238956563;10.0;0.7485345239473449;-0.447739570465982;1.044912;1.0;0.8722540203495857
20.003075;0.076797752434698;0.0285478481056129;0.7677748377513598;0.0369870023652205;0.1065671877823283;0.1162043932617566;10.0;0.7483746460982664;-0.4496045309694023;1.044912;1.0;0.8730505636000995
20.003188;0.076997176151216;0.0290365885327415;0.769724586685443;0.0335163726411319;0.1067975807971917;0.1165112757943624;10.0;0.7480613510767458;-0.4532528104575296;1.044912;1.0;0.8746847610784946
20.003414;0.0773832628080376;0.0300363224351698;0.773582073755256;0.0266435681044636;0.1072113375365856;0.1171216625212458;10.0;0.7474407114827762;-0.4605345514846278;1.044912;1.0;0.8779469538884304
20.00364;0.0777434464020692;0.0310074768603095;0.7773911413184671;0.0198373239016957;0.1076526625260502;0.1177227819309058;10.0;0.7468257278034299;-0.4677071583671564;1.044912;1.0;0.881208858784213
20.003866;0.0781215156760682;0.0319924601950561;0.7811500203147195;0.0130893405166756;0.1080490077868029;0.1183330645258424;10.0;0.7462178716338765;-0.4748288858208013;1.044912;1.0;0.8844957227397817
20.004092;0.0784977207187632;0.0329658684762665;0.7848504765138368;0.0064496241462245;0.1084701258283134;0.1189190770962232;10.0;0.7456184126870254;-0.4818434750939916;1.044912;1.0;0.8877833720743283
20.004318;0.0788764309805962;0.0339452392893921;0.7885092922952134;-0.0001459110204523;0.1088733980564895;0.1195015398564695;10.0;0.7450255483510564;-0.4887944440793778;1.044912;1.0;0.8910772453870364
20.004544;0.07923644980574;0.034903436076865;0.7921166475593658;-0.0066534898607995;0.1092849125334667;0.120094021706522;10.0;0.744441858149155;-0.4956512160103577;1.044912;1.0;0.8943743832908007
20.00477;0.0795830472879966;0.0358556988598974;0.7956792780267731;-0.013087515128711;0.1096849113587475;0.1206730684868887;10.0;0.7438601051692943;-0.5024424592373302;1.044912;1.0;0.8976769702691237
20.004996;0.0799391413007439;0.036825173389011;0.7991890441833425;-0.019473292864915;0.1100868981283699;0.1212425394881444;10.0;0.7432879027955422;-0.5091532942082511;1.044912;1.0;0.900965470901435
20.005222;0.0802818618678865;0.0377678266538231;0.8026590609715358;-0.0257667165243524;0.1104857862078746;0.1217860421022529;10.0;0.742720226654572;-0.5158046593112161;1.044912;1.0;0.9042811102308392
20.005448;0.0806243432142529;0.0387115332446741;0.8060737135350432;-0.0320036789370735;0.1108547793394428;0.1223292493480655;10.0;0.7421620349148307;-0.5223664525229165;1.044912;1.0;0.907570903531336
20.005674;0.0809583434416861;0.0396422674856196;0.8094488909994533;-0.0381596478741258;0.1112477169746161;0.1228909729971158;10.0;0.7416066712107204;-0.5288482721628064;1.044912;1.0;0.9108745628701213
20.0059;0.0812847041125207;0.0405771822221143;0.8127745684808009;-0.0442773356638858;0.1116312214394962;0.1234295551660853;10.0;0.7410537853200448;-0.5352725079826488;1.044912;1.0;0.914182999206414
20.006126;0.0816218164655831;0.0414968122581239;0.8160564957895825;-0.0502918077653476;0.1119760518106538;0.1239748938476865;10.0;0.7405135544047828;-0.541633244465127;1.044912;1.0;0.9174693600891554
20.006352;0.0819379234258968;0.0424232084338016;0.8192999300920311;-0.0562506710440712;0.1123614779001449;0.1244982352236257;10.0;0.7399802330357443;-0.547899036607947;1.044912;1.0;0.9207560042693342
20.006578;0.0822584387533466;0.0433446763223878;0.8224941720811033;-0.0621751989551377;0.1127159480061071;0.1250234940017141;10.0;0.7394506439326475;-0.5540983229569223;1.044912;1.0;0.9240411469786716
20.006804;0.0825781013435762;0.0442557988622358;0.825658229845349;-0.0679989111867075;0.1130902908490886;0.1255450123331489;10.0;0.7389279388383715;-0.5602337699076422;1.044912;1.0;0.9273138723259478
20.00703;0.0829025740434889;0.0451490944435766;0.8287704941684574;-0.0737655832474019;0.1134500954853137;0.1260416713508915;10.0;0.7384080153592767;-0.5662946452761602;1.044912;1.0;0.9305737185638032
20.007256;0.0831941636792669;0.0460560089236242;0.8318424381180181;-0.0794777605938535;0.1137924468499878;0.1265519005879233;10.0;0.7378958145008531;-0.5723020227714826;1.044912;1.0;0.9338324091023328
20.007482;0.0835081953871059;0.046937479022444;0.8348715425323704;-0.0851354706108655;0.114140042111612;0.1270704215973372;10.0;0.7373891701194653;-0.578212598796795;1.044912;1.0;0.9370890401291097
20.007708;0.08379703413303;0.0478320725183969;0.8378679781716377;-0.0907300975172849;0.1144939176458106;0.1275400030736488;10.0;0.7368866906984396;-0.584074809841321;1.044912;1.0;0.940325405991452
20.007934;0.0841038878646279;0.048695632799882;0.8408191758356344;-0.0962420423278477;0.1148148697699655;0.1280388911793717;10.0;0.7363951039404465;-0.5898797897447042;1.044912;1.0;0.9435511259022824
20.00816;0.0843840622252019;0.0495676046567769;0.8437368743247794;-0.1017184657194793;0.1151622723165533;0.1285322591584353;10.0;0.7359023697117535;-0.5956240375508872;1.044912;1.0;0.9467561949395326
20.008386;0.08468475362896;0.0504499209744438;0.8466130649742607;-0.1071150872400493;0.1154836350823297;0.1290005551566802;10.0;0.7354164196716325;-0.6012912741145595;1.044912;1.0;0.9499592599282604
20.008612;0.0849526615114167;0.051296696574923;0.8494568026381253;-0.1124540700282345;0.1158116476172522;0.129478737685535;10.0;0.7349417606371702;-0.6068871750348048;1.044912;1.0;0.9531495639617228
20.008838;0.0852402460548053;0.0521516191405717;0.8522575596548395;-0.1177392309714493;0.1161648033966729;0.1299514095054715;10.0;0.7344679605152529;-0.6124147404901429;1.044912;1.0;0.95631779211183
20.009064;0.0855248925905173;0.0530088318322566;0.8550198437877885;-0.1229690322257064;0.1164788593960063;0.1303903688682403;10.0;0.7339974355533676;-0.617909051813882;1.044912;1.0;0.9594740938618094
20.00929;0.0857845950308961;0.0538611426130345;0.8577515865521681;-0.1281417801343331;0.1167821129206083;0.1308492132081236;10.0;0.7335357016420144;-0.623315511697454;1.044912;1.0;0.9626219939417664
20.009516;0.0860484230997947;0.0546823332723612;0.8604500271716161;-0.1332661744762205;0.1170916888486429;0.1313066418931587;10.0;0.7330808182210867;-0.6286810426173962;1.044912;1.0;0.9657566238577028
20.009742;0.086326483759693;0.0555205883746555;0.8631036156569525;-0.1383297166817856;0.1174297328299717;0.1317574410191803;10.0;0.7326270949070184;-0.6339773649291636;1.044912;1.0;0.9688649154156612
20.009968;0.0865926319276671;0.05634700442778;0.8657336813941854;-0.1433453656822928;0.1177153534542332;0.1321879615987321;10.0;0.7321770947303763;-0.6392160470638039;1.044912;1.0;0.9719657825201512
20.010194;0.0868465217296317;0.0571688637342112;0.8683242476522249;-0.1482775523745801;0.1180241882697526;0.1326453089073373;10.0;0.731736725930243;-0.644400161126388;1.044912;1.0;0.9750460998756952
20.010359;0.0870302976166562;0.0577641526199;0.8701965378456692;-0.1518809182773207;0.1182397653004576;0.1329396443483158;10.0;0.7314161436465264;-0.648137726537202;1.044912;1.0;0.9772851688739794
20.010359;0.0870347797592322;0.0577627236981488;0.8701984411304753;-0.151876695577785;0.1182457500942401;0.1329510215839688;10.0;0.7314178521268789;-0.6481498431966045;1.044912;1.0;0.977289203602351
20.01036;0.087034801259221;0.057759518303112;0.870201839843527;-0.1518849343931075;0.1182369319036548;0.1329590134430135;10.0;0.731414170206049;-0.6481371808767245;1.044912;1.0;0.9772886614799744
20.01036;0.0870296198844785;0.0577645632083808;0.870203204049581;-0.1518861459634877;0.1182592720494833;0.1329376678817536;10.0;0.7314155544462773;-0.6481537165748757;1.044912;1.0;0.9772934663272028
20.01036;0.0870402892660442;0.0577591505645249;0.8702054750484792;-0.1518874714539876;0.1182469132023035;0.1329480587448825;10.0;0.7314167187395855;-0.6481723493151849;1.044912;1.0;0.9773069912238366
20.010361;0.0870444184020485;0.0577653007446768;0.8702109132232697;-0.1518948196004613;0.1182633918417161;0.13293846849567;10.0;0.7314116421596103;-0.6481718475644553;1.044912;1.0;0.9773028425068268
20.010363;0.0870399754970065;0.0577753489248722;0.8702282076623635;-0.1519323112621445;0.1182617158886244;0.1329576408594204;10.0;0.731411991954628;-0.6482095452620057;1.044912;1.0;0.977328512861071
20.010366;0.0870383726051137;0.0577744836484655;0.8702636918740778;-0.1520119627085244;0.1182583721763295;0.1329650204218134;10.0;0.7314068602771043;-0.6482842072589121;1.044912;1.0;0.9773686827550384
20.010372;0.087040493609216;0.0578030297225056;0.8703343949789254;-0.1521234696197284;0.1182511436328538;0.1329723752144087;10.0;0.7313928610640137;-0.6484145225297097;1.044912;1.0;0.9774548128818602
20.010384;0.0870620041433437;0.0578523568966174;0.8704757898238591;-0.1524019493340478;0.1182797757724007;0.1329818842421612;10.0;0.7313669933532597;-0.6486882170061683;1.044912;1.0;0.9776180942750856
20.010408;0.0870864919595092;0.0579342195322705;0.8707438224501535;-0.1529276836859772;0.1183177162994818;0.133030863135909;10.0;0.7313256869903199;-0.6492279563194879;1.044912;1.0;0.9779396865660988
20.010457;0.0871532814469308;0.0581114848468434;0.8712854454263808;-0.1539727868838476;0.1183850526094038;0.1331440513688941;10.0;0.7312317907232504;-0.6503179332286758;1.044912;1.0;0.9786073441646018
20.010554;0.0872468995835973;0.0584564203126823;0.8723799254127362;-0.1560360841383162;0.1184978674708565;0.1333091913784908;10.0;0.7310440534931308;-0.652514190352276;1.044912;1.0;0.9799047268739246
20.010748;0.0874633783867602;0.0591519403448406;0.8745261861011222;-0.1601806283115128;0.1187652842131021;0.1336783219879194;10.0;0.7306755641860778;-0.6568216202598662;1.044912;1.0;0.9825239081026098
20.011136;0.0878963731518326;0.0605065086843944;0.8787656159030763;-0.1683217051667313;0.1192705604984889;0.1343833894756663;10.0;0.729946648594073;-0.6653290785880662;1.044912;1.0;0.9876873530375828
20.011524;0.0883121943031438;0.0618648892324929;0.8829102755804672;-0.1763384746688626;0.1197514863147442;0.1350894395268376;10.0;0.7292332230729994;-0.6736827269302392;1.044912;1.0;0.9928175798594586
20.011912;0.0887036594504899;0.0631958461845586;0.8869572730515137;-0.1841648598369938;0.1202151109196912;0.1357933591311209;10.0;0.728533555973631;-0.6818794757082873;1.044912;1.0;0.997878516163638
20.012189;0.0889908807151535;0.0641275649420537;0.8897955463880497;-0.1896780649422386;0.1205583162869806;0.1362562821853856;10.0;0.7280407545054657;-0.6876346817475752;1.044912;1.0;1.001467436662287
20.012189;0.0889908499520073;0.0641231609404604;0.8897994797413948;-0.1896948874444075;0.1205776370605044;0.1362697609619121;10.0;0.7280397848195348;-0.6876407721265843;1.044912;1.0;1.0014676510293947
20.012189;0.0889980806458558;0.0641238298558542;0.889799437547782;-0.1896857903392995;0.1205723396585449;0.1362833988220277;10.0;0.7280428637550511;-0.6876487639829797;1.044912;1.0;1.0014624418859024
20.012189;0.0889889809906592;0.0641385571363225;0.889806202434251;-0.1896879390556525;0.1205721722862947;0.1362750600157148;10.0;0.7280407970501157;-0.6876487605857547;1.044912;1.0;1.001478764625682
20.01219;0.0889967468141436;0.0641376120989587;0.8898115959984386;-0.1896972758601764;0.1205735263739086;0.1362697769191471;10.0;0.7280436606594811;-0.6876668577662616;1.044912;1.0;1.00147256775414
20.012191;0.0889934224672741;0.0641292110421292;0.8898165489914196;-0.1897315280337548;0.1205649036775542;0.1362720937571464;10.0;0.7280401853234469;-0.6876841239151551;1.044912;1.0;1.0014810394667402
20.012192;0.0889895375134703;0.064145850247578;0.8898317814405796;-0.1897633087277293;0.1205692664262307;0.1362823351811521;10.0;0.7280359816069458;-0.6877086521136593;1.044912;1.0;1.0015097044270975
20.012196;0.0890012387572415;0.0641575793680431;0.8898726057375654;-0.1898294611722928;0.1205835859667815;0.1362736398350623;10.0;0.7280290151384412;-0.6877722385359656;1.044912;1.0;1.0015587700105115
20.012203;0.0890025818067698;0.0641756457649095;0.8899387368912155;-0.1899514487774263;0.1205732608109125;0.1363044348809989;10.0;0.7280209377514252;-0.6879251147884196;1.044912;1.0;1.001648691716876
20.012216;0.0890264068327586;0.0642298387052866;0.890073806918484;-0.1902436335942426;0.1205957571855617;0.1363043604536472;10.0;0.7279937885122313;-0.6881956919580662;1.044912;1.0;1.0018239048047386
20.012244;0.0890544201546061;0.0643188470790402;0.8903527975167549;-0.190777410767083;0.1206403155653394;0.1363752339218718;10.0;0.7279446722294644;-0.6887594944083416;1.044912;1.0;1.00217313059997
20.012299;0.0891055329820339;0.0645018319735061;0.8909106675529797;-0.1918558011839137;0.1207057159478564;0.1364673990844209;10.0;0.7278474335129587;-0.689900212108696;1.044912;1.0;1.002876814202461
20.012409;0.0892106991030166;0.0648662617708077;0.8920193071485167;-0.1940203686490038;0.1208294147385459;0.136649207348334;10.0;0.7276550810505877;-0.6921633051596403;1.044912;1.0;1.004298423751636
20.012629;0.0894242268516017;0.0655924733934016;0.8942207676518087;-0.1982901407696694;0.1210807243069419;0.1370359627737014;10.0;0.7272788515975781;-0.696624031895287;1.044912;1.0;1.0071023938500792
20.012849;0.0896538407656099;0.066334185534629;0.8963829434126369;-0.2025261464828181;0.1213529664528353;0.1373904846065219;10.0;0.7268971727141756;-0.7010167829941947;1.044912;1.0;1.0098847518389054
20.013289;0.0900692385055138;0.067759595509396;0.9006396108914253;-0.2108754464804681;0.1218717562273062;0.1381262105539746;10.0;0.7261587682158346;-0.7097151471060106;1.044912;1.0;1.0154052235817292
20.013685;0.0904622512120365;0.0690449833940906;0.9043894588604864;-0.2182179208840871;0.1223115651921972;0.1387646201153822;10.0;0.7255018676386217;-0.717369747085603;1.044912;1.0;1.020301396336401
20.014082;0.0908186098542463;0.070296576927807;0.908045287800706;-0.2254299200406835;0.1227551369457424;0.1394160195402445;10.0;0.7248617506964807;-0.7248723408375402;1.044912;1.0;1.0251456817607514
20.014478;0.0911681604535472;0.0715435379191065;0.9116258625717724;-0.2325016543555445;0.1231969376667045;0.1400132102339189;10.0;0.7242371734582683;-0.7322384987806393;1.044912;1.0;1.0299124464174916
20.014874;0.0915197053871533;0.0727646503984898;0.9151248503561076;-0.2394374585142613;0.1236130535338856;0.1406254508694055;10.0;0.7236147123757104;-0.7394416619220421;1.044912;1.0;1.034632149012469
20.01527;0.0918645811042923;0.0739716404617712;0.918544285108364;-0.246229227556773;0.1240305579188456;0.1412097899650265;10.0;0.7230143342690942;-0.74650844534096;1.044912;1.0;1.03927062960898
20.015666;0.0922132989926326;0.0751517017290047;0.9218967811780638;-0.2529040673578517;0.1244274460220055;0.1418003505455856;10.0;0.7224215566287722;-0.7534554736725391;1.044912;1.0;1.0438549417473693
20.016062;0.0925376233278729;0.0763183869280846;0.9251703733971224;-0.2594508160596511;0.1248301498488726;0.1423696411865911;10.0;0.7218405432194804;-0.7602528964947012;1.044912;1.0;1.0483623357028644
20.016458;0.0928464248220463;0.077471910430962;0.9283761422751916;-0.2658718060524947;0.1252282718957879;0.1429399469227402;10.0;0.7212699014993921;-0.7669047092307415;1.044912;1.0;1.052813655974107
20.016855;0.0931683300192533;0.0785940048946489;0.93150695073468;-0.2721710285055965;0.1255904028034728;0.1434866205484228;10.0;0.7207122879273122;-0.7734455733198078;1.044912;1.0;1.0572123561247422
20.017251;0.0934602963243213;0.0797120117377642;0.9345762780827814;-0.2783437995427822;0.1259807164976175;0.144033650024831;10.0;0.7201691334729082;-0.7798524787088675;1.044912;1.0;1.061532739684009
20.017647;0.0937783875035466;0.0808056877563581;0.9375719439878168;-0.2843901345954605;0.1263560640082435;0.1445463507609001;10.0;0.7196329712075309;-0.7861406413952595;1.044912;1.0;1.0657902587597938
20.018043;0.0940736005257662;0.0818972950251767;0.940509839361212;-0.2903296533089216;0.1267110084227981;0.1450649468422079;10.0;0.7191049463211608;-0.7922946783189933;1.044912;1.0;1.0699969241503051
20.018439;0.0943581385497921;0.0829496221500189;0.9433802728966484;-0.2961445853952424;0.127057031116005;0.1455581232841061;10.0;0.7185914767085022;-0.7983258618175954;1.044912;1.0;1.0741217548002853
20.018835;0.094639174607487;0.0839904000571299;0.9461880254190694;-0.3018695353310214;0.1273958587111771;0.146072547109349;10.0;0.7180809701052504;-0.8042374566786061;1.044912;1.0;1.0781938623728775
20.019232;0.0949129991225084;0.085036341496257;0.9489311968522302;-0.3074473486355062;0.1277399160859471;0.1465544227702548;10.0;0.7175904385050479;-0.8100304142607603;1.044912;1.0;1.0821906244823525
20.019628;0.0951779477528222;0.086041398979406;0.9516261090991446;-0.3129402085461134;0.1280658130673929;0.1470408168429743;10.0;0.7171023670316592;-0.8157257647959262;1.044912;1.0;1.0861322551297956
20.020024;0.095436166287944;0.0870429081962284;0.9542527171995486;-0.3183525554389514;0.1283999731681754;0.147484375451835;10.0;0.7166290958496622;-0.8213072500496178;1.044912;1.0;1.090023346532878
20.02042;0.0957052837915266;0.0880281145880499;0.9568318997858692;-0.3236126555574827;0.1287173102997418;0.1479597974578829;10.0;0.7161599181037456;-0.8267555956226011;1.044912;1.0;1.093841380470848
20.020816;0.0959390723380303;0.0889868821350794;0.9593474841527072;-0.3288015671291168;0.1290314576582209;0.1483942229585722;10.0;0.7156991722357666;-0.832139154608819;1.044912;1.0;1.0975989509254085
20.021212;0.0961915213063989;0.0899439182926106;0.9618149182784144;-0.3338878507258082;0.1293453070747817;0.1488450272273243;10.0;0.7152547284390033;-0.8373816309206968;1.044912;1.0;1.101299375245432
20.021608;0.0964484966078091;0.0908822095269137;0.9642267316233472;-0.3388659695502691;0.1296429804715381;0.1492720496868312;10.0;0.7148098648586974;-0.8425312015259094;1.044912;1.0;1.104929221331818
20.022005;0.0966806744622872;0.0917915271709136;0.9665869592857356;-0.3437639382222073;0.129934201069651;0.1496966225945385;10.0;0.7143839345216264;-0.8475804417994017;1.044912;1.0;1.108511323982805
20.022401;0.0969159718343361;0.0926934208621282;0.9688973001241512;-0.3485522464160985;0.1302363361986521;0.1501308373952934;10.0;0.7139576538305776;-0.8525222424649113;1.044912;1.0;1.112026900175498
20.022797;0.0971310142482795;0.0935809215629353;0.9711676059489804;-0.3532587664746895;0.1305338305757811;0.1505296925285405;10.0;0.7135424734890983;-0.8573809568291767;1.044912;1.0;1.115495383653433
20.023193;0.0973413605621107;0.0944689632687865;0.9733805290735976;-0.3578624571291796;0.1308035487036469;0.1509225333693197;10.0;0.7131388357763088;-0.8621528181110141;1.044912;1.0;1.1188970471894149
20.023589;0.0975577292959859;0.0953225104929448;0.9755469339902626;-0.3623687288767867;0.1310826241357762;0.1513017182200286;10.0;0.7127374580766414;-0.8668036211408171;1.044912;1.0;1.1222317340965402
20.02389;0.0977283724976194;0.095966330109554;0.9771623102651262;-0.3657515349973629;0.131263844853549;0.1516116047158829;10.0;0.7124425558685569;-0.870288386084238;1.044912;1.0;1.1247319918586431
20.02389;0.0977218187222753;0.0959674154761437;0.9771598550736638;-0.3657651324194302;0.1312651377299509;0.1515990449287558;10.0;0.7124391245748175;-0.8703028405973559;1.044912;1.0;1.1247464206325566
20.023891;0.0977365161115424;0.095968403934727;0.9771647530114316;-0.365764060653771;0.1312767726441241;0.1516217931406588;10.0;0.7124430413211162;-0.8703090774355294;1.044912;1.0;1.1247484891865174
20.023891;0.0977380699636246;0.0959615988297155;0.9771684098283432;-0.3657699342399208;0.1312845707648008;0.1516170687025831;10.0;0.7124378185159596;-0.8702937887855757;1.044912;1.0;1.124740547058409
20.023892;0.097734350304399;0.0959660396328411;0.9771694083208752;-0.3657786550254439;0.1312858489210022;0.1516221738129611;10.0;0.7124380603889401;-0.8703073258114892;1.044912;1.0;1.1247564802201389
20.023894;0.0977297416514392;0.0959789610549087;0.977176129765256;-0.3657793758819491;0.1312669835913005;0.1516157355084499;10.0;0.7124361120826861;-0.8703299758325714;1.044912;1.0;1.1247633013696718
20.023897;0.0977407570498071;0.0959883086783768;0.9771961148039244;-0.3658359171365594;0.1312741456588767;0.151611990092755;10.0;0.712436129951012;-0.8703684067488254;1.044912;1.0;1.124795031463587
20.023904;0.0977312299722175;0.0959875877978216;0.9772347695294636;-0.3659049229653714;0.1312996125904748;0.1516328224247591;10.0;0.7124309608871532;-0.8704406912762359;1.044912;1.0;1.1248523235770238
20.023917;0.0977444312733158;0.096027521473795;0.9773055277187792;-0.3660375963119642;0.131297196606067;0.1516353975556234;10.0;0.7124159545978251;-0.8706060220762855;1.044912;1.0;1.1249661172635936
20.023943;0.0977600231599716;0.0960717128885148;0.9774423180963676;-0.3663466255823093;0.1313126912283695;0.1516476444110691;10.0;0.7123914154099076;-0.8709190895014973;1.044912;1.0;1.1251716234183686
20.023997;0.0977810583133491;0.096195105128267;0.9777308987222316;-0.3669283125197125;0.1313564771019462;0.1517228643669768;10.0;0.71234016594537;-0.8715088801970237;1.044912;1.0;1.1256108681990529
20.024103;0.0978349246485921;0.0964081684467186;0.978285933266748;-0.3681225101967252;0.1314105112742011;0.1518056297042975;10.0;0.7122339462109336;-0.8727211976619459;1.044912;1.0;1.12649463170636
20.024316;0.0979659484231458;0.0968682580830617;0.979401927077206;-0.3704363898013729;0.1315456161589664;0.1520035034321131;10.0;0.7120286579521689;-0.8751353567673588;1.044912;1.0;1.128216637490966
20.024741;0.098183588316862;0.0977493374046357;0.9815871097818416;-0.3750223988038036;0.1318246873218522;0.1523978802797279;10.0;0.7116260758509275;-0.8798737820423358;1.044912;1.0;1.1316464955453058
