time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
20.025166;0.098383783658694;0.098596023277022;0.983725497287704;-0.3795092108298766;0.1321078662978083;0.1527864317292598;10.0;0.7112288369320694;-0.8844995969299689;1.044912;1.0;1.134997174240921
20.025591;0.0985846072317742;0.0994521509385637;0.9858160975890796;-0.3839287183420623;0.1323821554876511;0.1531920460707169;10.0;0.7108411590697454;-0.889022779854772;1.044912;1.0;1.1382941414291246
20.026017;0.0987979742256568;0.100282321386086;0.9878615335914906;-0.3882348353313729;0.1326478517578105;0.1535419703469569;10.0;0.7104598100360381;-0.8934673432398372;1.044912;1.0;1.1415214414131425
20.026442;0.0989974090413816;0.1011090129807529;0.9898605157290922;-0.3924515291418199;0.1328860833982755;0.1539182694945916;10.0;0.7100903088318811;-0.897799418376893;1.044912;1.0;1.1446977683819175
20.026867;0.0992076334971077;0.1019076914436366;0.9918077217417328;-0.3965839509368233;0.1331489664065982;0.1542814570668503;10.0;0.709728869156248;-0.9020548521029774;1.044912;1.0;1.1478251016791785
20.027293;0.0993841964220496;0.1026921076385754;0.993715839358413;-0.4006145067502551;0.1333934031034042;0.1546289390927478;10.0;0.7093744435221293;-0.9062186893291428;1.044912;1.0;1.1508761627868902
20.027718;0.0995764564517919;0.1034596803286681;0.9955832159080398;-0.4045800122164116;0.1336230937887312;0.1549493465236053;10.0;0.7090243371651764;-0.910317649622376;1.044912;1.0;1.153869890383012
20.027986;0.0996915434704252;0.1039386212247955;0.9967410685108312;-0.4070331228441254;0.1337790203351781;0.1551586619438356;10.0;0.7088109684716548;-0.9128177594215526;1.044912;1.0;1.155740286753237
20.027986;0.0996856225179949;0.1039392431133956;0.996738920341636;-0.4070300112137874;0.1337579310750877;0.1551728793614224;10.0;0.7088082819233156;-0.9128376949171156;1.044912;1.0;1.155736170578871
20.027986;0.0996789762633002;0.10394875791875;0.9967434051880472;-0.4070491177602283;0.1337686746273744;0.1551682370302968;10.0;0.7088063264851546;-0.9128351542247258;1.044912;1.0;1.155743703800011
20.027986;0.099687633183726;0.103949093959399;0.996742905354756;-0.4070535919505646;0.1337654925740797;0.1551803763535305;10.0;0.7088103385333949;-0.912828301428058;1.044912;1.0;1.1557401512649652
20.027987;0.0996996450845609;0.1039357190700235;0.9967495762019906;-0.4070653913418144;0.1337636699992768;0.1551653349861914;10.0;0.7088062024639193;-0.9128406132990224;1.044912;1.0;1.1557557357941406
20.027989;0.0996939258912774;0.1039470268852331;0.9967545163344108;-0.4070812409903321;0.1337764508349762;0.1551682795126715;10.0;0.7088032809634356;-0.9128788396963552;1.044912;1.0;1.1557632921816394
20.027993;0.0996928438406284;0.1039555376566991;0.9967744294404168;-0.4071113445184581;0.1337576251004366;0.1551820513930739;10.0;0.7088003669761339;-0.9128899418556056;1.044912;1.0;1.155795129098784
20.028001;0.099705255355474;0.1039676261030677;0.9968022481010186;-0.4071676490340127;0.1337747300102653;0.1551801424843402;10.0;0.7087955547156783;-0.9129642339772376;1.044912;1.0;1.1558415868274283
20.028017;0.0997077147930687;0.1040020131648038;0.9968704747552783;-0.4073249821774952;0.1337861824780932;0.1552021942583874;10.0;0.7087839405851776;-0.9131180825172408;1.044912;1.0;1.1559564078870137
20.028049;0.099718373167407;0.1040590705783157;0.9970062653979528;-0.407603063774844;0.1338045765197175;0.1552187379752173;10.0;0.7087591931524027;-0.9134216523035869;1.044912;1.0;1.1561768000080883
20.028112;0.0997451930523104;0.1041652274031469;0.99727312893788;-0.4081777682053713;0.1338416699686138;0.1552620182420783;10.0;0.7087091854954518;-0.9139936943064382;1.044912;1.0;1.1565965406674197
20.028205;0.0997876502101413;0.1043367208480673;0.9976707161003634;-0.4090266540989305;0.133884001955677;0.1553477900903724;10.0;0.7086317547134154;-0.9148884800278498;1.044912;1.0;1.1572515720916752
20.028205;0.0997918109305053;0.1043398550111538;0.9976691010258072;-0.4090175768830587;0.1338754531621906;0.1553452338066659;10.0;0.7086316952795623;-0.9148618807768508;1.044912;1.0;1.157236711441534
20.028206;0.0997737995862664;0.1043365358218659;0.9976753646707957;-0.4090162963187085;0.1338949418561429;0.1553351029009597;10.0;0.708635069173268;-0.9148835299415412;1.044912;1.0;1.1572478309833008
20.028206;0.0997847849046532;0.1043376979099161;0.9976748471113444;-0.4090191302874293;0.1338774159740235;0.1553452567121418;10.0;0.7086353762062899;-0.9148705445461855;1.044912;1.0;1.157257637311052
20.028207;0.0997758820716793;0.1043367659530625;0.9976775682544068;-0.4090407618560325;0.1338746057997535;0.1553335568698607;10.0;0.7086336344075389;-0.9149018417550152;1.044912;1.0;1.1572619500070904
20.028209;0.0997848249148021;0.1043464116965077;0.9976882789676074;-0.4090520960565175;0.1338995311462092;0.1553416092480618;10.0;0.7086329657669573;-0.9149052773754914;1.044912;1.0;1.15726713576531
20.028213;0.0997951659447215;0.1043359024607256;0.997709367902957;-0.4090877616105121;0.1338826917923561;0.1553419743326784;10.0;0.7086276791940972;-0.9149479048723238;1.044912;1.0;1.1572977078027766
20.028221;0.0997974513835097;0.1043603590318844;0.9977417864491216;-0.4091588287920911;0.1339077756089889;0.1553586077328115;10.0;0.7086198513305431;-0.9150076258624872;1.044912;1.0;1.1573458275072657
20.028237;0.0997972624547939;0.1043933135095159;0.9978078467039548;-0.4093091436610635;0.1338944434609809;0.1553682361633218;10.0;0.7086096675842555;-0.9151587865940812;1.044912;1.0;1.157457750080771
20.028269;0.0998117517779117;0.1044456013135417;0.997940921143523;-0.4095848951363149;0.1339104292394857;0.1553899031746406;10.0;0.7085850145708297;-0.9154760827894048;1.044912;1.0;1.1576808394640723
20.028332;0.09984023353056;0.104557920933884;0.9982051056273892;-0.4101579071045557;0.1339651132812161;0.1554413879572352;10.0;0.708533878053259;-0.9160623644289494;1.044912;1.0;1.158103708971319
20.028459;0.0998775451732121;0.1047693056215017;0.998741181844883;-0.4113018759574678;0.1340260995796154;0.155542578030147;10.0;0.7084371396580919;-0.9172157043837532;1.044912;1.0;1.1589669763564725
20.028714;0.0999949766110596;0.1052065306355311;0.9997939586679708;-0.4135370467107582;0.1341692338237487;0.1557325505319961;10.0;0.7082356462861007;-0.919516198986258;1.044912;1.0;1.1606806572462047
20.029222;0.1001935588887325;0.1060802007908415;1.0018557641794217;-0.4179533160946304;0.1344325362163863;0.1561116363870777;10.0;0.7078498606267413;-0.9240445197666356;1.044912;1.0;1.1640341360956057
20.02973;0.1003982237577661;0.1069360989203417;1.003865897203613;-0.4222257288880668;0.1346726796883213;0.1564965570258411;10.0;0.7074707944945261;-0.9284766416042248;1.044912;1.0;1.1673045080030553
20.030238;0.1005858763899884;0.1077587455749514;1.0058198386378077;-0.4264242392418642;0.134925147688996;0.1568414539605507;10.0;0.7071035293499661;-0.9327600263887588;1.044912;1.0;1.1705110286855096
20.030747;0.1007863777091801;0.1085615345332066;1.0077210794003044;-0.4305049993385521;0.1351855736395583;0.1571807343821258;10.0;0.7067495017092408;-0.9369744443879572;1.044912;1.0;1.173645316302526
20.031255;0.1009798026617807;0.1093599752105412;1.0095731223069295;-0.4344849749827999;0.1354253916983747;0.157543311966529;10.0;0.7063948536389388;-0.941048950790384;1.044912;1.0;1.1767041299422385
20.031763;0.1011487890868029;0.1101149835027939;1.0113778826491562;-0.4383815002697055;0.1356413683665443;0.1578780509972475;10.0;0.7060563713015907;-0.945050539341683;1.044912;1.0;1.1797046268903597
20.032271;0.1013363313405103;0.1108839642047536;1.013133251164961;-0.4421706168573041;0.1358708351351614;0.158207498165201;10.0;0.7057249800680806;-0.9489226714940032;1.044912;1.0;1.1826198478595926
20.032624;0.1014526180256131;0.1113960066044718;1.0143206892481131;-0.4447325772627806;0.136031364115155;0.1584325961524386;10.0;0.7054989900793691;-0.9515678323149176;1.044912;1.0;1.1846005170220322
20.032624;0.1014553625345346;0.1113845220182514;1.014322904395349;-0.4447357442540868;0.1360220167001349;0.1584215717199393;10.0;0.7054991140933856;-0.9515674653780408;1.044912;1.0;1.1846035653231066
20.032624;0.1014477335640377;0.1113857446577281;1.0143240287523958;-0.4447406361900632;0.1360308821361406;0.1584156638307725;10.0;0.7054983287240624;-0.951563766331571;1.044912;1.0;1.1846049846265898
20.032625;0.1014529940717596;0.1113939035659201;1.014327581792815;-0.4447296175445278;0.1360345907252559;0.1584099560267522;10.0;0.7055010787676215;-0.9515707271430294;1.044912;1.0;1.1846007369154403
20.032626;0.1014412725441086;0.1113999402979418;1.0143249872214224;-0.4447517022760479;0.136023579895718;0.1584210246402982;10.0;0.7054996233230042;-0.9515802180617272;1.044912;1.0;1.184616352381486
20.032629;0.1014587724252139;0.1113894961938732;1.0143320268553215;-0.4447770268600043;0.1360243040645071;0.1584298841996023;10.0;0.7054984894711175;-0.9516006847074328;1.044912;1.0;1.1846257865047485
20.032633;0.1014474682120301;0.1114107610696675;1.0143528485943245;-0.44479275149707;0.1360543315619505;0.1584360708941381;10.0;0.7054936180854954;-0.9516535130071077;1.044912;1.0;1.1846522879032195
20.032642;0.1014417649427106;0.1114145207579759;1.0143843062882285;-0.4448645974711253;0.1360516164012707;0.1584279443385219;10.0;0.7054887388672633;-0.9517258115110012;1.044912;1.0;1.1847090992406075
20.032661;0.1014491756289364;0.1114383804535301;1.0144456398269697;-0.4450053917208814;0.1360470937508608;0.1584287397388218;10.0;0.7054743530726133;-0.951850662957886;1.044912;1.0;1.1848102605262347
20.032698;0.1014597835994073;0.1115060383916511;1.0145643065048382;-0.4452605500027912;0.1360698244158234;0.1584534202705518;10.0;0.7054551405493577;-0.9521146705619732;1.044912;1.0;1.1850121683995731
20.032773;0.1014896318318905;0.1116112710245729;1.0148174868392423;-0.445814457297884;0.1361084429202865;0.158511359292693;10.0;0.7054049491636072;-0.9526745475854784;1.044912;1.0;1.1854313998931698
20.032922;0.1015500379388018;0.1118106260654726;1.0153041752414425;-0.4468547807411809;0.1361497146526696;0.1586037159766303;10.0;0.7053110807742565;-0.9537774943826516;1.044912;1.0;1.1862563681844136
20.033219;0.1016384147458944;0.1122458050885228;1.0162806366713848;-0.4489727072461096;0.1362992853124545;0.1587943100760468;10.0;0.7051253996056311;-0.9559312452141472;1.044912;1.0;1.1878850915756138
20.033815;0.1018352038649427;0.1130634194153903;1.0181787199540333;-0.4530841863901666;0.1365390865459296;0.1591315474596354;10.0;0.7047648481606953;-0.960159014291412;1.044912;1.0;1.191077627817149
20.03441;0.1020224461097635;0.1138737262300196;1.0200215277976543;-0.4570992972733504;0.1367791202198875;0.1594834452437273;10.0;0.7044147032258368;-0.9642525797373802;1.044912;1.0;1.1941804086679164
20.035006;0.10218958214036;0.1146481250061108;1.0218113649699678;-0.460978637317069;0.1370144780638715;0.1598088327037402;10.0;0.7040739548804151;-0.9682270228388172;1.044912;1.0;1.1971835475476047
20.035601;0.1023614981915379;0.1154074656392006;1.0235370952247729;-0.4647456475755629;0.1372335363554893;0.1601281111700327;10.0;0.7037459212098777;-0.9720983576288598;1.044912;1.0;1.2001183259972408
20.036196;0.1025392002345689;0.1161413062712223;1.0252160682188178;-0.4684105677959803;0.1374525243834631;0.1604456358380732;10.0;0.7034252789712954;-0.975860161560072;1.044912;1.0;1.2029836588314988
20.036792;0.1027104798253999;0.116870776915256;1.0268415476587172;-0.4719672583715706;0.1376805346005763;0.1607421622257011;10.0;0.7031121049690283;-0.9795101379309016;1.044912;1.0;1.2057596797647376
20.037387;0.1028624571869685;0.1175675560442201;1.0284193931352523;-0.4753926849017456;0.1378647961079977;0.1610540412126461;10.0;0.7028142493385879;-0.9830235819379786;1.044912;1.0;1.2084527740482178
20.037983;0.1030196631458483;0.1182583563814033;1.0299481259024592;-0.4787453669940756;0.1380641347778921;0.1613300950848567;10.0;0.70252214330564;-0.986465717799284;1.044912;1.0;1.2110758909847847
20.038578;0.1031643680444608;0.1189154453285444;1.0314353609241218;-0.4819983404293514;0.1382707952300691;0.1616038148372398;10.0;0.7022332807865879;-0.9898048734687476;1.044912;1.0;1.2136233700393808
20.039174;0.1032978039942219;0.1195625322676064;1.0328702234905554;-0.485155683480138;0.1384600581849673;0.1618777688050579;10.0;0.7019593244893874;-0.9930164981892132;1.044912;1.0;1.2161113432339887
20.039769;0.1034433313344409;0.1201785841873965;1.0342596865329776;-0.4882265838448225;0.1386511125527209;0.1621508515724264;10.0;0.7016919206784593;-0.996165147913541;1.044912;1.0;1.2185154107950755
20.040364;0.1035691331122453;0.1207851428142867;1.0356137254865778;-0.4912021430259431;0.138813694042045;0.1624182972857802;10.0;0.701430870758598;-0.9992070082539029;1.044912;1.0;1.2208550873250434
20.04096;0.1037082911713664;0.1213896265139159;1.036919373164777;-0.4940957984014639;0.1389939576861871;0.1626430079301546;10.0;0.7011804774287634;-1.0021649332421363;1.044912;1.0;1.2231335640208052
20.041555;0.1038253837728626;0.1219675409672651;1.038195616003578;-0.4968992228721366;0.1391672619996339;0.1628895679784761;10.0;0.7009361554750876;-1.0050461461291018;1.044912;1.0;1.2253470136391071
20.042151;0.1039621238240302;0.1225134056934327;1.0394218024546675;-0.4996208200590012;0.1393318580376159;0.1631256523541476;10.0;0.7006977935090303;-1.0078172126857343;1.044912;1.0;1.2274951191540195
20.042746;0.1040808185703519;0.1230707035127322;1.0406139343275578;-0.5022660543546454;0.139485162785849;0.1633415729339193;10.0;0.7004633821743214;-1.0105435883530558;1.044912;1.0;1.229588034804857
20.043342;0.1041921659725758;0.1235976442756151;1.0417737967501497;-0.5048262531134479;0.1396501513252625;0.1635810678419242;10.0;0.7002381525708724;-1.0131540839514588;1.044912;1.0;1.2316071755432694
20.043937;0.1043135665646258;0.1241001476817437;1.042902214146621;-0.5073313105093745;0.1397749098098231;0.1637974512961898;10.0;0.7000197429099546;-1.0156996472987188;1.044912;1.0;1.2335840655922388
20.044532;0.1044100654919317;0.124608794809546;1.0439896412852328;-0.5097398299983118;0.1399234224938726;0.1639877334352341;10.0;0.6998114794641902;-1.0181685371531732;1.044912;1.0;1.235497711211951
20.045128;0.1045107110252572;0.1250848790282299;1.045043295998011;-0.5120800689457872;0.140066780859426;0.1641976856747355;10.0;0.6996058914766485;-1.0205728421908362;1.044912;1.0;1.2373694304639726
20.045723;0.1046258648885153;0.1255607485209287;1.0460729804202888;-0.5143671577605415;0.1402154955480118;0.1643834979314969;10.0;0.6994101458360523;-1.0228898672204898;1.044912;1.0;1.2391837028309851
20.046319;0.1047257171593368;0.1260277420754692;1.0470598934536128;-0.516568566140936;0.1403321195341243;0.1645858893288729;10.0;0.6992133084594028;-1.025175676103378;1.044912;1.0;1.240933342246484
20.046914;0.1048244893192156;0.126463094601091;1.0480248914984651;-0.5187242837645072;0.1404681696838778;0.1647485798507657;10.0;0.6990245579638116;-1.027361031538775;1.044912;1.0;1.2426493413311224
20.04751;0.104900002582567;0.1269044144754928;1.0489559788189082;-0.5208147138758884;0.140594465782519;0.1649502198384928;10.0;0.698845479881492;-1.0295064579752056;1.044912;1.0;1.2443112056108063
20.048105;0.1049973762694303;0.1273285137884749;1.0498680957296156;-0.5228233045663606;0.1407112599511573;0.1651044372132967;10.0;0.6986650924217092;-1.0315571190481156;1.044912;1.0;1.2459136137252893
20.0487;0.1050904860960037;0.1277431431291489;1.050742617485887;-0.5248031524532587;0.1408455766706869;0.1652824553493659;10.0;0.6984966530395598;-1.0335706438738912;1.044912;1.0;1.2474895006738491
20.049891;0.1052465696084754;0.1285268101155097;1.0524286662036906;-0.5285696988577003;0.1410567062458598;0.1655963278584947;10.0;0.6981705458847866;-1.0374086665668287;1.044912;1.0;1.2504885261926486
20.050963;0.1054080852716154;0.1291830953284782;1.0538555816151307;-0.5317764101379159;0.1412483236274717;0.1658846012626224;10.0;0.6978912541404315;-1.0406721166749593;1.044912;1.0;1.253041087138445
20.052035;0.1055307259207721;0.1298339468115269;1.0552033409062536;-0.5347850304287142;0.1414226170668789;0.1661317953365028;10.0;0.6976250183684305;-1.0437810621683643;1.044912;1.0;1.255465012582885
20.053107;0.1056659675578127;0.1304338323539006;1.0564874642771145;-0.5376858632337068;0.1416034497756057;0.1663833242849229;10.0;0.6973709307511992;-1.0467005930877509;1.044912;1.0;1.257776141708426
20.054178;0.105780899288766;0.131009380811834;1.057693381207648;-0.5404026107995122;0.1417511749856421;0.166622567779801;10.0;0.6971380955772115;-1.0494922553935608;1.044912;1.0;1.2599668766661822
20.05525;0.1059047763078704;0.1315408057127807;1.058846350333594;-0.5429868039761867;0.141930339341299;0.1668212138635657;10.0;0.6969124944730108;-1.0521291918182922;1.044912;1.0;1.2620370926525368
20.056322;0.1059992154104061;0.1320665686098099;1.0599306100065735;-0.5454416530304852;0.1420547198576744;0.167051984142817;10.0;0.6966993944395339;-1.0546341473562992;1.044912;1.0;1.2639991393093666
20.057394;0.1061209719478857;0.1325553449410647;1.060958449204446;-0.5477610648445188;0.1422180639075662;0.1672528805344429;10.0;0.6964937505583829;-1.057000076192807;1.044912;1.0;1.2658687968411406
20.058466;0.1061960706171606;0.1330201064985285;1.061932641195028;-0.5499563433387604;0.1423395330636786;0.1674156108763965;10.0;0.6963032226771722;-1.0592424534329228;1.044912;1.0;1.2676320427170724
20.059537;0.1063044073220447;0.1334618638705517;1.0628608956016847;-0.5520499034531763;0.1424724931361896;0.1675996693263628;10.0;0.6961229490666809;-1.0613758409720582;1.044912;1.0;1.2693235894289476
20.060609;0.106399733143675;0.1338784513497199;1.06372851609991;-0.5540335786167675;0.1425715511919084;0.1677618230274106;10.0;0.6959494658044371;-1.0633901476919934;1.044912;1.0;1.2709162922965302
20.061681;0.1064647310883679;0.1342732255898046;1.0645609770442552;-0.5559025018914301;0.1426970929344957;0.1679449429150808;10.0;0.6957870537029881;-1.0652962296126125;1.044912;1.0;1.2724122850184914
20.062753;0.1065539667032501;0.1346462149998255;1.0653454506828304;-0.5576757543278537;0.1427933237553982;0.1680796715528648;10.0;0.6956312472862723;-1.067117059034013;1.044912;1.0;1.2738589260062758
20.063824;0.1066192624373314;0.1350044395275053;1.0660883793100455;-0.5593647158098192;0.1428862710550406;0.1682322867008614;10.0;0.6954847924116938;-1.0688231655379123;1.044912;1.0;1.2752128014008466
20.064896;0.1066897631878335;0.1353408870823658;1.0667907983018567;-0.5609444730399261;0.1429905263801082;0.1683605791720043;10.0;0.6953428977136134;-1.0704530077828138;1.044912;1.0;1.276503300272124
20.065968;0.106763749492629;0.1356737417405694;1.0674510835900437;-0.5624671965639862;0.1430841884973916;0.1685048480139593;10.0;0.6952132963331206;-1.0719968626727;1.044912;1.0;1.277712803275785
20.06704;0.1068326615024378;0.1359726778809193;1.0680839177515054;-0.563902577777309;0.1431709138533387;0.1686065431534947;10.0;0.6950875421581123;-1.073472691180834;1.044912;1.0;1.278875660890764
20.068111;0.1068741388114945;0.1362579986589546;1.0686795644369518;-0.5652692095152972;0.1432571725914159;0.1687175336637371;10.0;0.694972643214241;-1.0748363812079629;1.044912;1.0;1.2799821131719964
20.069183;0.106934119961083;0.136533836564162;1.0692503147804022;-0.5665405326390979;0.1433121272727543;0.1688474774265133;10.0;0.6948591303159363;-1.0761550166836549;1.044912;1.0;1.2810141173668017
20.070255;0.1070034498788324;0.1367896934545789;1.069788566701219;-0.5677855003705817;0.1434089651047849;0.1689465837846263;10.0;0.6947539992658127;-1.0774115813606762;1.044912;1.0;1.2820085326540156
20.071327;0.1070535321715894;0.1370350298045652;1.0702881533401265;-0.5689210901211349;0.1434520303601774;0.1690359698033646;10.0;0.6946518436035924;-1.0785879757004118;1.044912;1.0;1.2829445925747671
20.072399;0.1070942595070468;0.1372818233046272;1.0707744205796037;-0.5700246311038023;0.1435376207750587;0.1691338077239425;10.0;0.6945545376036263;-1.0796980850400737;1.044912;1.0;1.283829195252015
20.07347;0.1071468749335894;0.1375002615528191;1.071228716116177;-0.5710622949967634;0.1435927868790475;0.1692198434090571;10.0;0.6944645803922354;-1.0807696190655505;1.044912;1.0;1.2846699175552363
20.074542;0.107186963503187;0.1377073531459252;1.071663708646048;-0.5720645402224057;0.1436639754734003;0.1693126594238884;10.0;0.6943818990318726;-1.0817622967418552;1.044912;1.0;1.2854807206018457
20.075614;0.1072313791224636;0.1379047358900601;1.0720735457331485;-0.5729875835999292;0.1437210267622277;0.1693891002624299;10.0;0.6943008680979968;-1.0827192161219843;1.044912;1.0;1.2862325811426962
20.076686;0.1072676607824571;0.1380995559127953;1.0724601944869072;-0.5738839170525442;0.1437722057240877;0.1694662057243419;10.0;0.6942240896838556;-1.0836278169458435;1.044912;1.0;1.2869538205628177
20.077757;0.1072997057116107;0.138279093851598;1.07282468921479;-0.5747162351478652;0.1438073079006328;0.169535774645309;10.0;0.6941502046593883;-1.0844826903122249;1.044912;1.0;1.2876371488574343
20.078829;0.1073303912192279;0.13845281701258;1.0731753378806783;-0.5755197333325809;0.1438718004190795;0.1695992365489527;10.0;0.6940767527283209;-1.0852704442225647;1.044912;1.0;1.2882819931487748
20.079901;0.1073750927525194;0.1386189820682599;1.07350604576549;-0.5762739239166601;0.1439088711439298;0.16965825071061;10.0;0.6940137505581948;-1.0860383265459357;1.044912;1.0;1.28888536691821
20.080973;0.1074015108856877;0.1387626958275724;1.0738179648664503;-0.5769913775644239;0.143944466372807;0.1697261155033535;10.0;0.6939524699517919;-1.0867690525016942;1.044912;1.0;1.2894626389983832
20.082045;0.1074213924624725;0.1389043078816405;1.0741163904932751;-0.5776442301249792;0.1439905150478172;0.1697915303155807;10.0;0.6938919906854921;-1.0874693917840308;1.044912;1.0;1.2900081005911992
20.083116;0.1074644285322842;0.1390472191878027;1.0743932471925457;-0.578303795761561;0.1440389947921209;0.1698288392446509;10.0;0.6938366043825749;-1.08813446901088;1.044912;1.0;1.2905409914077843
20.084188;0.1074783400478914;0.1391800589020061;1.0746616475400566;-0.5789163991743291;0.1440553890272947;0.1698975232671343;10.0;0.6937846896012461;-1.0887517530480897;1.044912;1.0;1.291034492434348
20.08526;0.1075047748428422;0.1392898386103132;1.0749123880787754;-0.5794909421418604;0.1440912751927024;0.1699524194404223;10.0;0.6937349083961555;-1.0893250244187134;1.044912;1.0;1.2914976218614085
20.086332;0.1075328938003484;0.1394152184855769;1.0751494387609932;-0.580028156902182;0.1441198309003575;0.1699871628219263;10.0;0.6936861098168089;-1.0898890042880751;1.044912;1.0;1.2919418836025431
20.087403;0.1075515250958478;0.1395328438509303;1.0753748555240668;-0.5805607447695021;0.1441480222600372;0.1700400386573488;10.0;0.6936394022962397;-1.090409528284099;1.044912;1.0;1.292359115076928
20.088475;0.1075674580716134;0.1396335383300059;1.0755884630389227;-0.5810294078837247;0.1441927521513297;0.1700669544835552;10.0;0.6935973452127415;-1.0909120746456362;1.044912;1.0;1.2927566168256834
20.090619;0.1076034140961969;0.1398195778397498;1.0759902888241504;-0.5819460332508355;0.1442553700433766;0.1701482236759894;10.0;0.6935179128191783;-1.0918286511573765;1.044912;1.0;1.2934977185521328
20.092548;0.107641568525432;0.1399906854877238;1.076309460278453;-0.5826864198389581;0.1442983392899669;0.1702016888388106;10.0;0.6934535621830744;-1.09259486782863;1.044912;1.0;1.2940947501583124
20.094477;0.1076713884159766;0.1401233444193111;1.0765998468204163;-0.5833456118023557;0.1443268697676741;0.1702648282331554;10.0;0.6933969119357798;-1.093261603698917;1.044912;1.0;1.2946409923323432
20.096406;0.1077122826427525;0.140260402275667;1.0768628806819511;-0.5839655497153409;0.1443519297142594;0.170322209168038;10.0;0.6933418757464836;-1.0938863224493078;1.044912;1.0;1.2951425583026464
20.098335;0.1077279925655339;0.1403732631172693;1.0771116902387552;-0.5845249745823985;0.1443942670503935;0.1703588454483396;10.0;0.693298607407268;-1.0944466752587596;1.044912;1.0;1.295591221870034
20.100265;0.1077382231055698;0.1404932135309239;1.0773241622536267;-0.5850285726436644;0.144420156609157;0.170401484420411;10.0;0.6932541112072245;-1.0949723105379712;1.044912;1.0;1.2959885143801246
20.102194;0.1077626176234443;0.1405837489275886;1.0775199124386436;-0.585469746423204;0.1444626110203197;0.1704372092681505;10.0;0.693211759859966;-1.0954322615140628;1.044912;1.0;1.296370561604845
20.104123;0.1077867434392557;0.1406745635071181;1.0777015103283143;-0.5858744855260706;0.1444853972026148;0.1704712841981921;10.0;0.6931752749550856;-1.095858431432111;1.044912;1.0;1.29669547664036
20.106052;0.1077979056059941;0.140749336667094;1.077864352163593;-0.5862542822109339;0.144504852798476;0.1705207847597555;10.0;0.6931460529443029;-1.0962431381709017;1.044912;1.0;1.2970039526177677
20.107981;0.107822749880804;0.1408217380081693;1.0780199189513835;-0.5866025090339452;0.1445123936985921;0.1705600128173049;10.0;0.6931134013956148;-1.0965656409306863;1.044912;1.0;1.2972783263985277
20.109911;0.1078352386072466;0.1408961521061714;1.0781513740813475;-0.5868988339162869;0.1445482483285209;0.1705824804016422;10.0;0.6930860921477695;-1.0969040015716682;1.044912;1.0;1.2975443361337229
20.11184;0.1078389449628524;0.1409642789824925;1.0782768969439978;-0.5871841814452323;0.144556459922392;0.1705923714629734;10.0;0.6930611779223349;-1.09716720454244;1.044912;1.0;1.297761839415334
20.113769;0.1078638122371844;0.1410081473575042;1.0783856810679897;-0.5874347179572065;0.1445539613582275;0.1706300461839127;10.0;0.6930435629565618;-1.0974305877542294;1.044912;1.0;1.2979784689895435
20.115698;0.1078524483791457;0.1410534455888794;1.0784816315472696;-0.5876725860838284;0.1445728276282691;0.1706313256752281;10.0;0.69301923253442;-1.0976670380623768;1.044912;1.0;1.2981623030882687
20.117627;0.1078654129270396;0.141106499585883;1.0785703385513017;-0.587880686807368;0.1446041741313292;0.1706463101492017;10.0;0.6930025995124919;-1.097893892469459;1.044912;1.0;1.2983371559618413
20.119557;0.1078909703307547;0.1411521712565809;1.0786619887845248;-0.5880789722147344;0.1445999672928281;0.170676566114054;10.0;0.6929855303215734;-1.098081602361643;1.044912;1.0;1.298482782183729
20.121486;0.1078993081920461;0.1411820070422581;1.0787294606072828;-0.5882620722716756;0.1446080906789921;0.1706916946077414;10.0;0.6929699259103165;-1.0982640936127868;1.044912;1.0;1.2986254919454276
20.123415;0.1078997857180185;0.1412076179153754;1.0788039435421373;-0.5883989329727497;0.1446246529436344;0.1707102154338338;10.0;0.6929550669089555;-1.0984241088653557;1.044912;1.0;1.2987460433285936
20.125344;0.107907512671779;0.141240090629276;1.0788627562307942;-0.5885645190512944;0.1446251745247883;0.1707178508183781;10.0;0.692944037668814;-1.0985442443882023;1.044912;1.0;1.2988655370975006
20.127273;0.1079135706338657;0.1412795904389204;1.0789230447220186;-0.5886840310520128;0.1446404847030748;0.1707137118195557;10.0;0.6929366815047621;-1.0987025500880905;1.044912;1.0;1.2989710946819513
20.129203;0.1078999693417135;0.1413005546685394;1.0789709658461952;-0.5887958711535577;0.1446635742686132;0.1707303754135435;10.0;0.6929258346810041;-1.0988095707913723;1.044912;1.0;1.2990627763699056
20.131132;0.1079103206360417;0.1413174848138604;1.0790175144618117;-0.5888940742744216;0.1446412814262746;0.1707280507453263;10.0;0.6929151161405195;-1.0989296518845788;1.044912;1.0;1.2991529403652775
20.133061;0.1079218702899383;0.1413427319222994;1.0790624016980237;-0.5889970204844268;0.1446494785354913;0.1707381740833621;10.0;0.6929054577923043;-1.0990252852608795;1.044912;1.0;1.2992358109732054
20.13499;0.1079123886226052;0.141357609866103;1.0790968752407335;-0.589089125599784;0.144660010137024;0.1707440891038583;10.0;0.6928982157446696;-1.0990925849760855;1.044912;1.0;1.2993080554964225
20.136919;0.1079266688886367;0.1413896239202824;1.0791357186771873;-0.5891718983385904;0.1446671280581071;0.1707702840979386;10.0;0.6928908716909681;-1.0991714205811831;1.044912;1.0;1.2993658274826407
20.138849;0.1079376486714381;0.1414038223385035;1.0791644956081323;-0.5892417292735949;0.1446662421905424;0.1707597665205701;10.0;0.6928872637448933;-1.0992478039687226;1.044912;1.0;1.2994317013040764
20.140778;0.1079281458118449;0.141413366214869;1.0791891218515006;-0.5893095646105305;0.144674347657967;0.1707641159299421;10.0;0.6928810383715686;-1.0993350731482188;1.044912;1.0;1.2994890278408096
20.142707;0.1079326735609625;0.1414233079309153;1.0792148995719553;-0.5893629129385416;0.1446969884161297;0.1707833094041843;10.0;0.692876516141993;-1.0993789474107936;1.044912;1.0;1.2995406243568055
20.144636;0.1079400058978425;0.1414253889095635;1.0792425752544024;-0.5894083519866845;0.1446739519389751;0.1707776889942381;10.0;0.692868612331292;-1.0994375141590906;1.044912;1.0;1.2995849303300069
20.146565;0.1079431393447176;0.1414395532398942;1.0792645156429832;-0.5894641149526372;0.1446991185954169;0.1707778736436069;10.0;0.6928667929198209;-1.0994938655908797;1.044912;1.0;1.299619024057078
20.148494;0.1079336571459301;0.1414505472639009;1.0792818084696625;-0.5895054179505012;0.1446766934291048;0.1707822375798348;10.0;0.6928625259777357;-1.099525752884127;1.044912;1.0;1.2996563044544702
20.149996;0.1079379161076345;0.1414575061811322;1.0792934728176964;-0.5895562007605682;0.1446991395448299;0.1707875094756894;10.0;0.6928598898733412;-1.0995777146442738;1.044912;1.0;1.2996781890633595
20.149996;0.1079335041676968;0.1414682872520915;1.0792939406157465;-0.589553146595542;0.1447000264208234;0.1708093598194007;10.0;0.6928598803819556;-1.0995538265707876;1.044912;1.0;1.2996738381054846
20.149999;0.1079465891399515;0.1414573698186043;1.0792996475203518;-0.5895314961375413;0.1446867494062446;0.170801090118363;10.0;0.6928579964726541;-1.0995753517777802;1.044912;1.0;1.299678555953239
20.150003;0.1079460117900768;0.1414676461794205;1.079290118622121;-0.589563549273354;0.1446961162829768;0.1708094367897633;10.0;0.6928597572454508;-1.0995606482600426;1.044912;1.0;1.2996721179921351
20.15001;0.1079518775126981;0.1414728030352318;1.0792711656854246;-0.5895886055352526;0.1446987979170964;0.1708001134047314;10.0;0.6928603265757061;-1.099560184268979;1.044912;1.0;1.2996785604069172
20.150024;0.1079477192356494;0.1414894268089015;1.0792458717013504;-0.5896566035357947;0.144710299604189;0.1708246316182224;10.0;0.6928572612285112;-1.099576958834138;1.044912;1.0;1.2996802776707943
20.150052;0.1079874099080563;0.1415063684651525;1.0791931244614068;-0.589783837338605;0.1447478955205907;0.1708379901009708;10.0;0.692861179411522;-1.099564631271885;1.044912;1.0;1.2996803681295883
20.150109;0.1080186826589973;0.1415728481356421;1.0790768589983026;-0.5900371128447882;0.1447813519093619;0.170898802834664;10.0;0.6928573403591142;-1.0995681998992175;1.044912;1.0;1.2996856014090183
20.150222;0.1080827289331186;0.1416795916612951;1.0788492314230744;-0.5905597579670915;0.1448974590509983;0.1709919382871551;10.0;0.6928595308273724;-1.0995579567276232;1.044912;1.0;1.2996802712947773
20.150448;0.1082167685210297;0.1419017147666306;1.0783982575503614;-0.5916208513636032;0.1450904971552535;0.1711969797676625;10.0;0.6928564133735362;-1.099565581050352;1.044912;1.0;1.2996893029047958
20.150899;0.1085014759814758;0.1423267165087715;1.0774918990688642;-0.5936874628177687;0.1454666352381645;0.1715798477321681;10.0;0.6928585203647785;-1.0995729488556032;1.044912;1.0;1.2996932949429054
20.151351;0.1087616844588248;0.1427729532821746;1.0765869218373627;-0.5957490717720185;0.1458713599585536;0.1719736460751846;10.0;0.6928536952494287;-1.099583630136798;1.044912;1.0;1.2996982686165055
20.151802;0.1090269054382247;0.1432084482758214;1.0756922919808387;-0.5977689361919344;0.1462728824189168;0.172381728148583;10.0;0.6928591396940142;-1.0996002770367272;1.044912;1.0;1.2997121764014263
20.152254;0.1093078610004033;0.1436393727166908;1.0747920643661146;-0.5998090408984458;0.1466629710843819;0.1727568234819492;10.0;0.692855955569507;-1.099599786864548;1.044912;1.0;1.299719264531579
20.152705;0.1095846372879421;0.144076149046795;1.0739001239844106;-0.6018026200227965;0.1470381398948392;0.173165258905018;10.0;0.6928525386809221;-1.099616567566134;1.044912;1.0;1.2997192910228217
20.153157;0.1098672631028356;0.1445055847326005;1.0730113136089157;-0.6037778832388399;0.1474207381357248;0.1735650559442356;10.0;0.6928551587233154;-1.0996283077000282;1.044912;1.0;1.2997196035510916
20.153608;0.1101322191175778;0.1449450920894388;1.0721292797195343;-0.6057707560218395;0.1478165706516087;0.1739520910834595;10.0;0.6928510906681491;-1.099626304226423;1.044912;1.0;1.2997344407779865
20.15406;0.1104004875687293;0.1453716860091811;1.071241267237668;-0.607726720725233;0.148217408458171;0.1743309435427706;10.0;0.6928551300326676;-1.0996424612182945;1.044912;1.0;1.299742631207291
20.154511;0.1106654391560442;0.1457981654590061;1.0703619632857624;-0.6096531735123765;0.1486082724125511;0.1747209274970603;10.0;0.6928538676571384;-1.099652224679316;1.044912;1.0;1.2997451239797118
20.154963;0.1109324920110544;0.1462296421658521;1.0694828120072688;-0.611591909017278;0.1490069940153778;0.1751234672351469;10.0;0.6928491980907688;-1.09966048098959;1.044912;1.0;1.2997571671775796
20.155415;0.1112079165042355;0.1466661014496885;1.0686075695402515;-0.6134999163664405;0.1493844657470824;0.1755065351554211;10.0;0.6928501864793646;-1.0996714203503195;1.044912;1.0;1.2997576352461109
20.155866;0.1114908926419291;0.1471008121852236;1.0677371046232436;-0.6153973626913303;0.1497690223262327;0.175897610565393;10.0;0.6928515451803094;-1.099675426487178;1.044912;1.0;1.2997597376162318
20.156318;0.1117598701778189;0.1475272428243448;1.0668687591718902;-0.6172786521420522;0.1501512915993214;0.1762988296196332;10.0;0.6928476457665397;-1.099680890541145;1.044912;1.0;1.2997643313876863
20.156769;0.1120326220681955;0.1479506019829042;1.0660013746630306;-0.619129314585311;0.1505388895304864;0.1766911032814508;10.0;0.6928507877945633;-1.099683864298134;1.044912;1.0;1.299777719860804
20.157221;0.11230828720548;0.1483894761749853;1.0651466221226562;-0.6209913394466009;0.1509392254242765;0.1770674547910606;10.0;0.692851027118625;-1.0996825036434916;1.044912;1.0;1.299780756391805
20.157672;0.1125648667368626;0.1488250059213653;1.064281102076697;-0.6228227547035;0.1513296085342748;0.1774635330924798;10.0;0.6928467935793506;-1.099697884815046;1.044912;1.0;1.2997919519243786
20.158575;0.1131128288854496;0.1496720358136838;1.0625785629922109;-0.626444368456191;0.152102452223376;0.1782360115547223;10.0;0.6928475846487543;-1.0997195562607276;1.044912;1.0;1.2997969673657288
20.159388;0.1135922176477146;0.150445668769866;1.0610461689432018;-0.6296615788172655;0.152791843472156;0.1789447512462316;10.0;0.6928452674758493;-1.0997198914176702;1.044912;1.0;1.2998071446502957
20.160201;0.1140735373093157;0.1512232672514059;1.059528515114836;-0.6328545198742854;0.153479922986532;0.1796427960319473;10.0;0.6928476617477192;-1.099726200128943;1.044912;1.0;1.2998043328214526
20.161014;0.1145528070789731;0.1519822963465607;1.058027093999463;-0.6359709341000366;0.1541648529794757;0.1803479732121558;10.0;0.6928466205516135;-1.0997447896311103;1.044912;1.0;1.2998186506814626
20.161826;0.1150293707172071;0.1527448443947417;1.0565241349676686;-0.639074312532323;0.154855728439923;0.1810430357468799;10.0;0.6928434565014007;-1.099746230686073;1.044912;1.0;1.2998353168495096
20.162639;0.1155214993765534;0.1535192471279783;1.05503597676481;-0.6421193854994516;0.1555682107979543;0.1817477636019083;10.0;0.6928419631444274;-1.0997476374934516;1.044912;1.0;1.299840785767564
20.163452;0.1159950346253683;0.1542792492868507;1.0535624853318888;-0.6451148468058556;0.1562365234693407;0.1824153057762726;10.0;0.6928395362032216;-1.09978023982798;1.044912;1.0;1.2998391804826426
20.164265;0.1164868372724832;0.1550361478190316;1.0520924537709893;-0.6481092181115455;0.1569419823577369;0.1831063429809688;10.0;0.6928396786708302;-1.0997774630894022;1.044912;1.0;1.2998487991807814
20.165078;0.1169609597718287;0.1558121803915388;1.0506309984380755;-0.6510319602643696;0.1576235635046134;0.1838251408795076;10.0;0.6928404453204815;-1.0997794422460538;1.044912;1.0;1.299857527392199
20.16589;0.1174299357966771;0.1565678499710906;1.049181791937006;-0.6539224996753167;0.1583244443794014;0.1844939771238232;10.0;0.6928382946420144;-1.0998002943995733;1.044912;1.0;1.299853469973687
20.166703;0.1179157183215821;0.1573205910795817;1.0477478215531704;-0.6567814918166524;0.1590094831863945;0.1851941575330963;10.0;0.6928404879107802;-1.099797010137878;1.044912;1.0;1.2998723700298334
20.167516;0.1183808880095086;0.1580724141442741;1.0463138318514185;-0.6595961837785707;0.1596927211250556;0.1858787547049564;10.0;0.6928410099013242;-1.0998025430343066;1.044912;1.0;1.2998719640180727
20.168329;0.1188661673002307;0.1588356835984413;1.0448939315739652;-0.6623733042859117;0.1603509230991287;0.1865532522216416;10.0;0.692835470187934;-1.099809598680814;1.044912;1.0;1.2998838304400702
20.169142;0.1193352923078926;0.1595984284550413;1.0434866291115283;-0.6651198377910417;0.1610574880285625;0.1872457331854676;10.0;0.692834993386382;-1.0998289906389755;1.044912;1.0;1.2998911984144212
20.170767;0.1202852252039519;0.1611013518455826;1.0406908150828775;-0.6705062923200038;0.1624241096578816;0.1886366688016029;10.0;0.6928372597306265;-1.0998285167632222;1.044912;1.0;1.2999022365380286
20.172393;0.1212476370868599;0.1626012148577971;1.0379392322449883;-0.6757602020348729;0.163755221764054;0.1899812377122569;10.0;0.6928335580668036;-1.0998414651560222;1.044912;1.0;1.2998998694385058
20.174018;0.1221784001152612;0.1641189353539579;1.0352191168570222;-0.6808945896508698;0.16512034970853;0.1913456466641962;10.0;0.6928347713447139;-1.0998676740491566;1.044912;1.0;1.2999043874328928
20.175644;0.1231359582174519;0.1656018616201419;1.032544224673604;-0.6858965107842201;0.1664830198031378;0.1927203338786835;10.0;0.6928321685112071;-1.0998622585787965;1.044912;1.0;1.299919866056721
20.177269;0.1240716524727794;0.1671011669444521;1.0298969878808837;-0.6907976094968427;0.1678338083284518;0.1940869565267584;10.0;0.6928316408170948;-1.0998740130717108;1.044912;1.0;1.2999263076001877
20.178895;0.1249983522793651;0.168586122153686;1.027293250862262;-0.6955703647505888;0.1691883563202931;0.195440623177123;10.0;0.6928316036016695;-1.0998736059345395;1.044912;1.0;1.2999342611270766
20.18052;0.125951427649561;0.1700863285544247;1.0247191553708697;-0.700224734704049;0.1705214550856104;0.1967912101313421;10.0;0.6928308871061387;-1.0999016391382723;1.044912;1.0;1.2999309553101297
20.182146;0.126870168804877;0.1715625542677054;1.0221789161810384;-0.7047908089802377;0.1718680168205031;0.1981321727177579;10.0;0.6928308075448036;-1.0998920924065088;1.044912;1.0;1.2999455304072682
20.183772;0.1278023075118331;0.1730513054655188;1.0196773439784712;-0.7092281139693629;0.17321023826172;0.1994754082538039;10.0;0.6928311823806811;-1.099916585223574;1.044912;1.0;1.2999425626015075
20.185397;0.128742464646821;0.1745185515678442;1.017207669187451;-0.7135709820771806;0.1745423016078267;0.2008131446722361;10.0;0.6928280253240288;-1.0999191879407286;1.044912;1.0;1.2999618347355135
20.187023;0.1296596901572644;0.1760065396225527;1.014768292812971;-0.7178355966998976;0.1758716174779664;0.2021550002894185;10.0;0.6928283432914714;-1.0999036962522537;1.044912;1.0;1.2999585747815143
20.188648;0.130586168712819;0.1774735091967464;1.012369301310554;-0.7220022578733867;0.1772037231512592;0.2034937849616184;10.0;0.6928306889045385;-1.0999108234579225;1.044912;1.0;1.2999566509503184
20.190274;0.1315201649778792;0.1789517805333915;1.0099973651986027;-0.7260703628227025;0.178530835491486;0.2048490061701006;10.0;0.6928277843601538;-1.0999304417130589;1.044912;1.0;1.299964770419806
20.191899;0.1324567182272042;0.1804105287628051;1.007659118852862;-0.7300516215198817;0.1798683852563046;0.2061570385020927;10.0;0.6928278688602206;-1.0999279064415828;1.044912;1.0;1.2999775048692843
20.193525;0.1333576462651737;0.1818826529344777;1.0053482707559378;-0.733953911786128;0.1811881443548832;0.2074897069122761;10.0;0.6928265750532109;-1.0999457309627096;1.044912;1.0;1.2999766349843154
20.195151;0.134286043082052;0.1833334156254104;1.0030786408868646;-0.7377745397126867;0.1825026515035836;0.2088178718614677;10.0;0.6928252749755248;-1.0999260899115444;1.044912;1.0;1.2999736766539662
20.196776;0.1352066512295567;0.1848020338207238;1.0008282992770878;-0.7414929934612056;0.1838267394986995;0.2101508333238503;10.0;0.6928275847621954;-1.0999438772341448;1.044912;1.0;1.2999871535929446
20.200027;0.1370338195739303;0.1877244376828394;0.9964263804891528;-0.7487666022697549;0.1864826549602626;0.2127949133634613;10.0;0.692826267589219;-1.0999370254883285;1.044912;1.0;1.2999826164812565
20.202953;0.1386897642943344;0.1903348038270384;0.9925593078865458;-0.7550222809793999;0.1888355671105397;0.2151756139791308;10.0;0.6928252313448473;-1.0999472903247354;1.044912;1.0;1.2999829596013537
20.205879;0.1403361448070507;0.1929396085970622;0.9887873905052796;-0.7610917310306543;0.1912121080330395;0.2175419566279026;10.0;0.692825718755906;-1.0999446439181415;1.044912;1.0;1.299988119257308
20.208805;0.1419682746278431;0.1955519698372614;0.9851071297139132;-0.7669344496594293;0.193563242584822;0.2199144625266399;10.0;0.6928232482575842;-1.0999631183724925;1.044912;1.0;1.2999986189098325
20.211731;0.1436117620361041;0.1981376781139942;0.9815085812314688;-0.7725812000921244;0.1959221787025259;0.2222722605024946;10.0;0.692823321216005;-1.0999659776439727;1.044912;1.0;1.299991811271021
20.214657;0.1452287332043105;0.2007235195424576;0.9779872976106204;-0.7780311981892808;0.1982540136541446;0.2246320562990345;10.0;0.692825985556467;-1.099971812360939;1.044912;1.0;1.2999992136822298
20.217583;0.1468696989152395;0.2033105033058675;0.9745504765992248;-0.7832961402841804;0.2006065792712118;0.2269982478872015;10.0;0.6928272876570107;-1.0999536511187995;1.044912;1.0;1.2999913521533648
20.220509;0.1484824045829798;0.2059001897049597;0.971190556363452;-0.7884139458285705;0.2029342901801982;0.229325003729211;10.0;0.6928218072029803;-1.0999580065431664;1.044912;1.0;1.3000008170096091
20.223435;0.1501175498901182;0.2084680718695409;0.9679116400431628;-0.7933377316621196;0.2052751896668442;0.2316737515226572;10.0;0.692822642157045;-1.0999780739851737;1.044912;1.0;1.2999972966587876
20.226361;0.1517357397969118;0.211053153329722;0.9646966199006772;-0.798128159617723;0.2075993285227717;0.2340083017583728;10.0;0.6928222530376157;-1.099977009174237;1.044912;1.0;1.300008334175044
20.229287;0.1533455334657151;0.2136055433419144;0.9615602228508358;-0.8027853578691394;0.2099385946153519;0.2363307044927252;10.0;0.6928241016058788;-1.0999696916329254;1.044912;1.0;1.3000016253146425
20.232213;0.1549694498705683;0.2161714739217492;0.958491048510021;-0.8072628926482017;0.2122508747955369;0.2386607298632602;10.0;0.6928267368685098;-1.099985169138199;1.044912;1.0;1.2999996635550848
20.234008;0.1559417169118913;0.2177529312432783;0.956639505014037;-0.8099646722418394;0.2136628565731888;0.2400955635034447;10.0;0.6928254909067474;-1.099975081600879;1.044912;1.0;1.300007675284244
20.234008;0.1559549228110878;0.217752249781378;0.9566403656076512;-0.8099798308878636;0.2136676271253922;0.2401037695006452;10.0;0.6928249092981003;-1.099973072932058;1.044912;1.0;1.3000092310128406
20.23401;0.1559530479471067;0.2177479524965633;0.9566363851238752;-0.8099680721008965;0.2136660325999765;0.2401047571885891;10.0;0.6928237799149881;-1.0999827774233777;1.044912;1.0;1.3000037002924385
20.234013;0.1559648614522395;0.2177426434000104;0.9566322857602996;-0.8099767189048224;0.2136903785065582;0.2401103011727702;10.0;0.692826727771593;-1.0999734628015203;1.044912;1.0;1.3000094091023278
20.234019;0.1559580535952447;0.2177622038023681;0.9566297294503404;-0.8099721311212117;0.2136756359256122;0.2400975323714791;10.0;0.692826442499793;-1.0999757311397476;1.044912;1.0;1.299999882076667
20.23403;0.1559605111930772;0.2177595309235025;0.956622648730654;-0.8099986209144145;0.2136821962012898;0.2401304033045495;10.0;0.6928270267814383;-1.0999724217840867;1.044912;1.0;1.3000027421581597
20.234053;0.1559795633300531;0.2177834273331538;0.956597668500988;-0.8100296869879001;0.2136992493985344;0.2401433265689843;10.0;0.6928236766075694;-1.0999669676088224;1.044912;1.0;1.299998145239611
20.234098;0.1560108139562945;0.2178243246249855;0.9565452313542488;-0.8100943226550938;0.2137490246173261;0.2401837790813121;10.0;0.6928269325025384;-1.0999773561359614;1.044912;1.0;1.300009457089098
20.234187;0.1560418765678664;0.2179010671813992;0.9564578276719125;-0.8102218298471383;0.2138069745005797;0.2402382672787869;10.0;0.6928264489430738;-1.0999696345464796;1.044912;1.0;1.3000000532895712
20.234367;0.1561544669434624;0.2180530706243227;0.9562759256390888;-0.8104916228500585;0.2139712660257539;0.2403857389100159;10.0;0.6928257312317752;-1.0999702766499635;1.044912;1.0;1.3000125739279775
20.234727;0.156354704670609;0.2183778301862117;0.9559086307001048;-0.8110251471046611;0.2142356805512678;0.2406585443067573;10.0;0.6928236270354663;-1.0999689328748856;1.044912;1.0;1.3000032860185158
20.235446;0.1567455353919075;0.2189942792336442;0.9551756180095344;-0.812089626395208;0.2148115718195268;0.2412457752394942;10.0;0.6928221142240182;-1.0999706954129185;1.044912;1.0;1.3000052458869356
20.236884;0.1575462854069503;0.2202607077680977;0.9537242687393388;-0.8141802260891523;0.2159434905422177;0.2423951959983007;10.0;0.6928263999020816;-1.0999645276478835;1.044912;1.0;1.3000056904497812
20.238322;0.1583343201274055;0.221516809827914;0.9522931737956628;-0.8162472362779143;0.2170944080217539;0.2435194209468746;10.0;0.6928217375510597;-1.0999635599083386;1.044912;1.0;1.3000058267262171
20.23976;0.1591221681422974;0.2227646066631343;0.9508757966197864;-0.8182710899623389;0.2182276737496724;0.2446713608481816;10.0;0.692825622302429;-1.099978000262491;1.044912;1.0;1.3000100128261247
20.241198;0.1599121550473028;0.2240229659795997;0.9494728945257778;-0.8202589565465299;0.2193460430787939;0.2458123581785595;10.0;0.6928246080825733;-1.0999783101698526;1.044912;1.0;1.300009951381254
20.242636;0.1606857991845667;0.2252618612014211;0.9480834815178988;-0.8222441033608203;0.2204881087597618;0.2469308275850682;10.0;0.6928247364639198;-1.0999642926953603;1.044912;1.0;1.3000025942797508
20.244074;0.1614910680970043;0.2265241866602279;0.9467089440087734;-0.8241807555307661;0.2216147268077273;0.2480703641653034;10.0;0.6928225193987669;-1.0999727073668275;1.044912;1.0;1.300013179292753
20.245512;0.162260084484948;0.2277800107640293;0.9453471111315168;-0.8261078237533517;0.2227499218433092;0.2492117889326817;10.0;0.6928217933510049;-1.0999676501457738;1.044912;1.0;1.300011949103328
20.24695;0.1630634453905589;0.2290146066849446;0.9440045427238754;-0.8280110003345279;0.223884977296787;0.2503391868522649;10.0;0.6928226172169679;-1.0999701478088038;1.044912;1.0;1.3000087848793251
20.248388;0.1638521318196309;0.2302677745980529;0.9426711753527036;-0.8298633027362843;0.2250363133863187;0.2514864841304975;10.0;0.6928245976551844;-1.0999909390186031;1.044912;1.0;1.3000125152990358
20.249826;0.1646214000576255;0.2315241199979755;0.94135511305594;-0.8317044748077957;0.2261685420520079;0.2526138569856904;10.0;0.6928258257273705;-1.099991147639413;1.044912;1.0;1.3000089814678106
20.251264;0.1654021275881034;0.2327713553099512;0.9400496056168496;-0.8335237755898455;0.2273001891914549;0.2537615077241534;10.0;0.6928250986870119;-1.099971355830661;1.044912;1.0;1.3000150466605631
20.252703;0.1661971187418584;0.2340068905125697;0.9387567974730924;-0.8353019684731723;0.2284286488985866;0.2548982919067544;10.0;0.6928227227293424;-1.099989585569232;1.044912;1.0;1.300008375329121
20.254141;0.1669813104366317;0.2352554855014267;0.9374752316450112;-0.8370877597295583;0.229539114491454;0.2560121776852582;10.0;0.6928254596452006;-1.0999918936900053;1.044912;1.0;1.3000172396969398
20.255579;0.1677579032838841;0.2365132005970998;0.9362106024791026;-0.838820878793289;0.230691594555798;0.2571435006770259;10.0;0.6928258763641075;-1.099966263577168;1.044912;1.0;1.3000096539419643
