time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
20.257017;0.168552800058649;0.2377447509972174;0.9349573467770504;-0.8405347921954743;0.2317925790920597;0.2582748309602442;10.0;0.6928259180487474;-1.09997820264187;1.044912;1.0;1.3000125169991
20.258455;0.16934220980968;0.2389971032133604;0.93371236934472;-0.8422475136205633;0.2329493833743335;0.259417727015316;10.0;0.6928247617639244;-1.0999893214944432;1.044912;1.0;1.3000067117240293
20.259893;0.1701118021049866;0.2402268796055843;0.9324883991870412;-0.8439261740758882;0.2340722142232787;0.2605546875989897;10.0;0.6928207964239353;-1.0999873483012947;1.044912;1.0;1.3000109238064614
20.261331;0.1709024961233753;0.2414716449924532;0.931273316729496;-0.8455708662713384;0.2351765555532731;0.2616852608879463;10.0;0.6928231560243063;-1.0999655327882023;1.044912;1.0;1.300015473206214
20.262769;0.1716947494710197;0.2427236081802304;0.9300639036588996;-0.8472025699840011;0.236302818410174;0.2627974273538197;10.0;0.6928256400019197;-1.0999857872314989;1.044912;1.0;1.3000081558087468
20.264207;0.1724679884858378;0.2439691389520701;0.9288706224149;-0.8488157754612828;0.2374296364075924;0.2639249035421276;10.0;0.6928244265104373;-1.0999701559383754;1.044912;1.0;1.3000050802459713
20.265645;0.17325384974311;0.2451980202083641;0.9276947771530244;-0.8504048327301682;0.2385546465173573;0.2650606225946431;10.0;0.6928223056811891;-1.099979887074033;1.044912;1.0;1.3000138536282455
20.268521;0.1748132485906521;0.247676071992956;0.925367363753364;-0.8535254030401963;0.2408035865929451;0.2673080234004467;10.0;0.6928252896092203;-1.099993192158485;1.044912;1.0;1.3000074518281348
20.27111;0.1762105942419508;0.2499170632400069;0.9233108929519078;-0.8562606306840378;0.2428419482818976;0.2693380914599622;10.0;0.6928244954089529;-1.0999685533750203;1.044912;1.0;1.3000124709965335
20.273698;0.177622009659744;0.252138320532401;0.9212907188739448;-0.8589669769537752;0.2448465793681859;0.2713542794954611;10.0;0.6928236069054695;-1.0999733301918715;1.044912;1.0;1.300010238958748
20.276287;0.1790129509109867;0.2543547059849158;0.9192982537344312;-0.8615836179042663;0.2468803141440478;0.273382613823934;10.0;0.6928229270160028;-1.0999739725715252;1.044912;1.0;1.3000031028612014
20.278875;0.1804277310697414;0.2565940733653064;0.9173512746161904;-0.8641553272807827;0.2488923781149671;0.2754074817998215;10.0;0.6928240177977635;-1.0999713494590229;1.044912;1.0;1.300008385569544
20.281464;0.1818121506958046;0.2588030415916084;0.9154314815166036;-0.8666735595688853;0.2508917438977472;0.2774338140331685;10.0;0.6928232853312697;-1.0999877683891524;1.044912;1.0;1.3000143581162478
20.284052;0.1832045012443643;0.2610321078090848;0.91353499446726;-0.869111207011922;0.2529303440926004;0.2794615739849428;10.0;0.6928245072370744;-1.0999878293934702;1.044912;1.0;1.3000159090190029
20.286641;0.184622152702787;0.2632526622733939;0.9116853914525572;-0.871540155286689;0.2549421126618367;0.2814643654241933;10.0;0.6928222662853698;-1.0999893189897694;1.044912;1.0;1.3000105632974408
20.289229;0.1860052813357217;0.2654584414266476;0.9098505760130544;-0.8738815807354957;0.2569300520212373;0.2834689408877633;10.0;0.692823653768895;-1.099970367477583;1.044912;1.0;1.30001370689727
20.291818;0.1874137447514782;0.2676771218980915;0.9080531372644826;-0.8761887771159321;0.2589638320511563;0.2854975748473096;10.0;0.6928257706950888;-1.0999786982156017;1.044912;1.0;1.300002612133444
20.294406;0.1888091211184305;0.2698996361529951;0.906287517733448;-0.8784588046017286;0.2609633131848483;0.2874988830445715;10.0;0.6928255194144638;-1.0999825508986998;1.044912;1.0;1.3000033017636097
20.296995;0.1901996861020412;0.272100076517261;0.90455094175131;-0.8806718867890276;0.262961974124955;0.2895226030994687;10.0;0.6928224740716528;-1.0999745647586978;1.044912;1.0;1.3000163513177718
20.299583;0.1915750762517904;0.2743169229637134;0.9028410720569252;-0.8828529062213414;0.2649779061520371;0.2915351484242584;10.0;0.6928225727915227;-1.0999905749727534;1.044912;1.0;1.300009582789665
20.302172;0.1929653030826481;0.2765337558976673;0.9011521309164298;-0.8849903842030757;0.266973995328648;0.2935446029180587;10.0;0.6928247011750113;-1.099978703681765;1.044912;1.0;1.3000070413441247
20.30476;0.1943795600820187;0.2787344174631793;0.899494823772201;-0.8870786231418272;0.2689999379856731;0.2955446541055375;10.0;0.6928238485938056;-1.0999942693682248;1.044912;1.0;1.3000081508251713
20.309938;0.197149721307059;0.2831445124052704;0.8962522665247951;-0.8911399240105924;0.2729937597119005;0.2995707373486868;10.0;0.6928220034457382;-1.0999784429575683;1.044912;1.0;1.300012080016539
20.314542;0.1996166655614262;0.2870712557115684;0.8934537938248434;-0.8946193708527914;0.2765396973174868;0.3031381318829801;10.0;0.6928210893836312;-1.099996247062224;1.044912;1.0;1.3000160346146967
20.314542;0.1996089668224188;0.2870770205430654;0.8934515750591498;-0.8946061797436872;0.2765463661798619;0.3031147485818347;10.0;0.6928239170226927;-1.0999723141278746;1.044912;1.0;1.3000154419964096
20.314546;0.1996172718689284;0.2870809421428533;0.8934519979664656;-0.8946186945659076;0.2765493330798293;0.3031159654743007;10.0;0.692822977027618;-1.0999939425224792;1.044912;1.0;1.3000175465764765
20.314551;0.1996108972462834;0.2870766854130367;0.8934530911700349;-0.8946237634913006;0.2765504864325722;0.3031293766442366;10.0;0.692822528654;-1.0999933380271552;1.044912;1.0;1.3000040942105917
20.31456;0.1996201991883535;0.2870812865017489;0.8934452525283834;-0.894639371683421;0.2765712582548753;0.3031409018643325;10.0;0.6928247050684285;-1.0999670088439564;1.044912;1.0;1.3000090892063851
20.314577;0.19963302792087;0.2871014010344709;0.8934296529133345;-0.894643136771404;0.2765751904179666;0.3031520592398757;10.0;0.692823789763091;-1.0999933615766346;1.044912;1.0;1.3000057330634438
20.314612;0.1996522573132296;0.2871389298566406;0.8934109668976619;-0.8946587876779902;0.2766069283539437;0.3031814178765913;10.0;0.6928207498340808;-1.0999728523755137;1.044912;1.0;1.3000099295278402
20.314682;0.1996983504445957;0.2871840266252521;0.8933666013392877;-0.8947281787592964;0.2766653496554768;0.3032217070782836;10.0;0.6928243005859874;-1.0999862422192317;1.044912;1.0;1.300006158200924
20.314822;0.1997718770776322;0.28731960706958;0.8932870645261002;-0.894831622315102;0.2767588690361063;0.3033509933351476;10.0;0.692825379303609;-1.0999921262560493;1.044912;1.0;1.3000113469841257
20.315103;0.1999296397507409;0.2875407909556755;0.8931172793308444;-0.8950330970563903;0.2769859209334356;0.3035620026822617;10.0;0.692823276332517;-1.0999802473944602;1.044912;1.0;1.3000094998019125
20.315663;0.2002197933267273;0.2880324036822153;0.8927823688399058;-0.8954555783900963;0.2774015270714546;0.3039974669240402;10.0;0.6928215779326367;-1.0999903487721918;1.044912;1.0;1.3000089744833514
20.316784;0.2008205204928036;0.2889770964737792;0.892118934991489;-0.896270517454137;0.2782916669276;0.3048535838863377;10.0;0.6928225173040039;-1.0999715779672457;1.044912;1.0;1.3000149834416117
20.319026;0.2020215421528673;0.2908789171371568;0.8907972892280519;-0.8979055204601026;0.2800205718706634;0.3065938204228275;10.0;0.6928239984756612;-1.0999918224013072;1.044912;1.0;1.300018464500647
20.32351;0.2044123262118892;0.2946906592150263;0.8882118186299682;-0.9010761971916464;0.2834674707416384;0.3100532843556379;10.0;0.6928219848183705;-1.0999784545173483;1.044912;1.0;1.3000045743011477
20.327994;0.2068271971810412;0.298516896174827;0.8856970012736523;-0.9041431584121762;0.2869257836263412;0.3135058567237343;10.0;0.6928249444997291;-1.099976378015073;1.044912;1.0;1.3000061860907386
20.332477;0.2092240884371954;0.3023159097435272;0.8832396075171616;-0.907127017375878;0.290376854449234;0.3169774612146117;10.0;0.6928251612413509;-1.0999863257355469;1.044912;1.0;1.3000134521293971
20.336961;0.2116039236962099;0.3061131773982501;0.8808432619763256;-0.9100189831718292;0.2938190982014986;0.3204450121853797;10.0;0.692824876139383;-1.099967688893713;1.044912;1.0;1.3000105370539683
20.341445;0.2139972513201987;0.3099251370640606;0.8785118653745764;-0.9128302098865064;0.2972689749089117;0.323900078110602;10.0;0.6928241600552795;-1.099988954292573;1.044912;1.0;1.3000092519578614
20.345929;0.2163995034680647;0.3137122014196716;0.876227494904552;-0.9155706081485318;0.3007414285129657;0.3273509708625399;10.0;0.6928243510062558;-1.0999934405183591;1.044912;1.0;1.3000040981766074
20.350413;0.2187952456361006;0.317514644463554;0.8740051309530096;-0.9182117597610828;0.3041703836057908;0.3307943127452787;10.0;0.6928221100974762;-1.0999773610740633;1.044912;1.0;1.3000147958008428
20.354897;0.2211845059473381;0.3213013582985049;0.871838510310162;-0.9207826954501496;0.3076018157768279;0.3342493031093285;10.0;0.6928248381198581;-1.099995051482976;1.044912;1.0;1.3000184359062934
20.35938;0.2235595073091874;0.3250869973069721;0.8697117017079931;-0.9232925102226726;0.3110560092409772;0.3376691741498871;10.0;0.6928235393715317;-1.0999881168274344;1.044912;1.0;1.3000127526678482
20.363864;0.2259381547355284;0.3288768755535201;0.8676436795283275;-0.9257130791299566;0.3144843063041351;0.341132244231593;10.0;0.6928229760912564;-1.099989485267613;1.044912;1.0;1.3000148474908368
20.368348;0.2283376328085308;0.3326663267780744;0.8656234142590451;-0.928084634835618;0.3179339834001397;0.3445702463373242;10.0;0.6928210008878617;-1.099992485675279;1.044912;1.0;1.300009700141639
20.372832;0.2307166649404317;0.33645336358811;0.863643901928107;-0.9303799782152642;0.321364788721759;0.348015167849786;10.0;0.692821952966997;-1.0999782343138724;1.044912;1.0;1.3000074290983517
20.374819;0.2317639038835237;0.3381117860240566;0.8627762233967764;-0.9313925703512828;0.3228807836048934;0.3495200640341196;10.0;0.6928209411802276;-1.0999881735354498;1.044912;1.0;1.3000057328542869
20.374819;0.2317743851662745;0.3381212984256312;0.862775244029868;-0.9313925320607984;0.3228937742148993;0.3495193118558187;10.0;0.6928210670357757;-1.0999682564885;1.044912;1.0;1.3000054510541548
20.374824;0.2317764227985822;0.3381284588724623;0.8627738031719809;-0.9314020429358536;0.3228890734587351;0.3495450141811552;10.0;0.6928220320218279;-1.0999832060074697;1.044912;1.0;1.3000122940793488
20.374829;0.2317727332742287;0.3381367793794207;0.8627756732331358;-0.9313978715464508;0.322879501463594;0.3495306490755727;10.0;0.6928222514712973;-1.0999730556120777;1.044912;1.0;1.300002766197167
20.374838;0.2317818744953358;0.3381388637579729;0.862769341158753;-0.9314071180832258;0.3229091164393685;0.3495573582161106;10.0;0.6928260570129855;-1.0999769919789162;1.044912;1.0;1.3000063785420686
20.374858;0.2317809495200486;0.3381552340706514;0.86276282952475;-0.9314176384545142;0.3229067300773358;0.3495714953691106;10.0;0.6928257100055495;-1.0999871638239511;1.044912;1.0;1.3000119836637758
20.374896;0.2318105636949373;0.3381790151847505;0.8627496624017641;-0.9314218890417784;0.3229347412421682;0.34958754934887;10.0;0.6928240629264526;-1.09997214468065;1.044912;1.0;1.3000090100977697
20.374973;0.2318419391542408;0.3382582100519635;0.8627126637929732;-0.93146298773659;0.3230008432378619;0.3496522613530659;10.0;0.6928243750502746;-1.099976890401425;1.044912;1.0;1.3000095660313604
20.375128;0.2319326258216771;0.3383874091026748;0.8626492081817021;-0.9315360358713782;0.3231326332193608;0.3497636029271621;10.0;0.6928253119899545;-1.0999824963492295;1.044912;1.0;1.3000183018646243
20.375437;0.2321068845752075;0.3386485615053506;0.8625162539777063;-0.9316939193911123;0.3233692886241558;0.3499929289378404;10.0;0.6928207389553603;-1.0999751626879577;1.044912;1.0;1.3000146037305913
20.376055;0.2324353100897981;0.339156586407514;0.862244335392336;-0.9320035336633926;0.3238145161159341;0.3504677472974387;10.0;0.6928258523796446;-1.0999869593812368;1.044912;1.0;1.3000136269058384
20.377292;0.2330829058345455;0.3402096866520814;0.8617209409779097;-0.9326074966690822;0.3247764832888881;0.3514218943152013;10.0;0.6928222089644019;-1.0999959539649913;1.044912;1.0;1.300008611748802
20.379764;0.2343940373712888;0.3422967888499056;0.8606711642430299;-0.9338294229209144;0.3266741512252517;0.3533119674718318;10.0;0.6928222532106633;-1.099987443058658;1.044912;1.0;1.300014907247263
20.38471;0.2370296401305731;0.3464464881333362;0.8586140972199501;-0.9362052424395736;0.3304557301913234;0.3571172214690617;10.0;0.6928230698792812;-1.099993430909726;1.044912;1.0;1.3000156017380768
20.389655;0.2396407424071615;0.3506278899057488;0.8566035674298;-0.9385123161407536;0.3342404370591657;0.3608991716307448;10.0;0.6928247424450589;-1.0999711432542494;1.044912;1.0;1.3000032121727338
20.394601;0.2422538366240114;0.354781832990863;0.8546488760758424;-0.9407513411127698;0.3380089076556643;0.3646655682742138;10.0;0.6928254014537396;-1.0999700688849403;1.044912;1.0;1.3000041295523368
20.399546;0.2448744568875864;0.3589362148936934;0.8527287841951896;-0.942930660580122;0.3418027830116378;0.3684680449980094;10.0;0.6928231660092407;-1.099995931907639;1.044912;1.0;1.3000079608008468
20.404492;0.2475006067299217;0.3631046708658473;0.8508646015961598;-0.9450337430160636;0.3455675029913586;0.3722542380205598;10.0;0.6928214499326096;-1.0999927741364068;1.044912;1.0;1.3000181858636957
20.409437;0.2501249161494582;0.3672591294400966;0.8490329062000225;-0.9470947038673966;0.3493460695999869;0.3760124205904634;10.0;0.6928222509771055;-1.0999773688843486;1.044912;1.0;1.300003782744802
20.414383;0.2527292354494201;0.3714129981952313;0.8472491349659016;-0.9491099783283834;0.3531245394288529;0.3797911945028959;10.0;0.6928227379327041;-1.0999877929387076;1.044912;1.0;1.3000178484614395
20.419328;0.2553583268413631;0.375555498744522;0.8455050628185803;-0.951079910072531;0.356871507308078;0.3835742391908955;10.0;0.6928233050954482;-1.0999828843929274;1.044912;1.0;1.3000057560762206
20.424274;0.2579587697338262;0.379710229377303;0.8438002233223483;-0.9529750019692548;0.3606493382793787;0.3873329420950784;10.0;0.6928247107882418;-1.0999742119941935;1.044912;1.0;1.300003651691261
20.434165;0.2631972121474634;0.3880191485373354;0.8405006642300819;-0.9566308336831274;0.3682016716896183;0.3948912744014752;10.0;0.692822124638503;-1.099988132538847;1.044912;1.0;1.3000136913352025
20.443067;0.2678877426517597;0.3954792863065564;0.8376434766274592;-0.9597987442630812;0.374970611659061;0.4016848806534293;10.0;0.6928209069230091;-1.0999914344473587;1.044912;1.0;1.30000388310448
20.451969;0.2725786159100548;0.4029302172516612;0.834899269474397;-0.9627903048708996;0.3817242753592837;0.4084550781991122;10.0;0.6928213539710255;-1.0999811615727375;1.044912;1.0;1.3000148703806598
20.460871;0.2772802683755224;0.4103871754914755;0.832260744429326;-0.9656788062630968;0.3884945622250513;0.4152174042739731;10.0;0.6928230075935827;-1.0999930560429416;1.044912;1.0;1.3000047738910785
20.469772;0.2819632384624395;0.4178336071941268;0.8297206700119318;-0.9684602196055236;0.3952747114908551;0.4219872898335849;10.0;0.6928243962932708;-1.0999844866151598;1.044912;1.0;1.3000100140606667
20.478674;0.2866594634335619;0.4252698031363382;0.8272631147581474;-0.971117157900783;0.4020288954062813;0.4287748884256246;10.0;0.6928226951201127;-1.0999946411333494;1.044912;1.0;1.3000099366110471
20.487576;0.2913509817271083;0.432711209331337;0.8248967288849864;-0.9736611618255646;0.4087815497295328;0.4355384365412424;10.0;0.6928232284242022;-1.0999793285160742;1.044912;1.0;1.3000147246004796
20.496478;0.2960250745060044;0.4401597034565164;0.822610071823736;-0.9760968247850392;0.4155556371084443;0.4422764851973147;10.0;0.6928247974562591;-1.0999881642889309;1.044912;1.0;1.3000053182435485
20.50538;0.3007148961059727;0.4475889315253329;0.8203988250507134;-0.9784626870207708;0.4223039341295438;0.4490384509189971;10.0;0.692820897677928;-1.0999918144229286;1.044912;1.0;1.3000147053329674
20.509743;0.3030087289709398;0.4512333176318728;0.819340484969299;-0.9795848915622944;0.4256199102230145;0.4523526719945822;10.0;0.692824427353983;-1.099976395648766;1.044912;1.0;1.30000538586965
20.509743;0.3030235149025675;0.4512284886733447;0.8193408711151609;-0.979589792785816;0.4256017915669119;0.4523618976871575;10.0;0.6928235777752199;-1.0999885097548134;1.044912;1.0;1.3000023554429765
20.509748;0.3030042418296947;0.4512325829005503;0.8193454393479409;-0.9795842292165244;0.4256002929023321;0.4523588246678338;10.0;0.6928237162227991;-1.0999836509773095;1.044912;1.0;1.3000115389462783
20.509754;0.3030182584304045;0.4512507769062183;0.8193398568993266;-0.9795892017904456;0.4256026241632237;0.4523602021433821;10.0;0.6928260769000164;-1.0999863211855514;1.044912;1.0;1.3000164188108585
20.509765;0.3030207176380338;0.4512525717360059;0.8193359942083996;-0.9795941815118197;0.4256400801147236;0.452390466775622;10.0;0.6928248926733986;-1.0999817328844586;1.044912;1.0;1.3000041150592565
20.509787;0.3030294285715654;0.4512783796967226;0.8193332036359697;-0.979599697270647;0.4256393920317596;0.452395917125736;10.0;0.6928245854417178;-1.0999667731880023;1.044912;1.0;1.300004378488128
20.509831;0.3030661060701704;0.4513055696484933;0.8193247851866006;-0.9796153589428456;0.4256902339971078;0.45241627344601;10.0;0.692823168103088;-1.0999752971622672;1.044912;1.0;1.3000165640764365
20.509919;0.3031009476826696;0.451389012450525;0.8193038689037593;-0.9796335581348662;0.4257480893110699;0.4525036810972345;10.0;0.6928233869123913;-1.0999733301015904;1.044912;1.0;1.3000118746692448
20.510094;0.303194742099202;0.4515217815026958;0.8192582882026581;-0.979671168694287;0.4258848399954828;0.4526139581706902;10.0;0.6928238865846824;-1.099967957427485;1.044912;1.0;1.3000066645454065
20.510446;0.3033755808120842;0.4518129856343669;0.8191760171949879;-0.9797787213225688;0.4261358181173215;0.4528994036987204;10.0;0.6928211119057377;-1.099985280074605;1.044912;1.0;1.300003488672113
20.511148;0.30375293868669;0.4524065104602389;0.8190087142435448;-0.979943482038926;0.4266740810394464;0.453438581171928;10.0;0.6928211256486184;-1.0999846006748282;1.044912;1.0;1.3000060629917518
20.512554;0.3044974084861301;0.4535813965475728;0.818668928085439;-0.980301492919612;0.4277332243634617;0.4545076253970933;10.0;0.6928251295288028;-1.0999703558643126;1.044912;1.0;1.3000169105111108
20.515365;0.3059751439408232;0.4559303089907023;0.8180096967040794;-0.9810183685223414;0.4298843027348591;0.4566123001807138;10.0;0.69282561311498;-1.0999691532483509;1.044912;1.0;1.3000087680608752
20.520986;0.3089158338944631;0.4606135506017124;0.8167031897130772;-0.9823952919653514;0.4341242713658823;0.460889030904118;10.0;0.692821397564955;-1.099970272540403;1.044912;1.0;1.3000037963068414
20.532229;0.3148400540669497;0.4699944345451504;0.8141646075079955;-0.98506924784701;0.4426393956281343;0.4694101773516196;10.0;0.69282287515704;-1.0999829630264042;1.044912;1.0;1.3000158799363577
20.543472;0.3207390091281595;0.4793655394672949;0.8117391753394045;-0.987603376148858;0.4511642671128943;0.4779349063717943;10.0;0.6928251454859219;-1.0999892915751828;1.044912;1.0;1.3000119120588711
20.552715;0.3255759732921495;0.4870763322278236;0.8098106557248534;-0.9896285235362546;0.4581658580841051;0.4849497569454867;10.0;0.6928216953653462;-1.0999696058934685;1.044912;1.0;1.3000144481983422
20.552715;0.3255920917752648;0.4870754431021759;0.8098036157061929;-0.9896203957620864;0.4581569081222833;0.4849487059409048;10.0;0.692822285983378;-1.09998855036904;1.044912;1.0;1.3000172157729184
20.552715;0.3255886515188341;0.4870749357745105;0.809809890484855;-0.989640165711765;0.4581575638087969;0.4849353808345765;10.0;0.6928251231792226;-1.0999908902943778;1.044912;1.0;1.3000043563217465
20.552715;0.3255737546568719;0.487078222405624;0.8098070165481678;-0.9896192597757344;0.4581607937734768;0.4849536920216408;10.0;0.692822786627824;-1.099966603903644;1.044912;1.0;1.3000132999133802
20.552721;0.3255770896721408;0.4870792206386026;0.8098082939647251;-0.989616809239748;0.4581612288257781;0.4849323377272893;10.0;0.6928233036603445;-1.0999737669296443;1.044912;1.0;1.3000179360861754
20.552726;0.3255819124536703;0.4870742454574573;0.8098011900571088;-0.9896423974470074;0.4581735693249375;0.484960002906177;10.0;0.6928246522815238;-1.0999875286567562;1.044912;1.0;1.3000090431943263
20.552738;0.3256066799099134;0.487085164252431;0.8098005974774588;-0.9896209840566168;0.4581867943843465;0.4849579904148194;10.0;0.6928207884019342;-1.099972950448104;1.044912;1.0;1.3000173816208485
20.55276;0.3256172837387721;0.487106381479467;0.8098019367056782;-0.9896380743683224;0.4582089598467821;0.4849779065728981;10.0;0.692822784533368;-1.0999904357426962;1.044912;1.0;1.300016830483961
20.552806;0.3256269065170677;0.4871549917660071;0.8097928422999467;-0.9896496093954644;0.4582317719681191;0.4850017013809276;10.0;0.692824737354899;-1.0999873573507717;1.044912;1.0;1.3000045841879455
20.552896;0.3256723854254945;0.4872164683059991;0.8097697632389991;-0.9896646989069028;0.4583099021386702;0.4850700891237254;10.0;0.6928259806118123;-1.0999814340546223;1.044912;1.0;1.3000046871803317
20.553077;0.3257785527944739;0.4873743098239699;0.8097324299003054;-0.9897001647861972;0.4584530458052426;0.485202747422583;10.0;0.6928219027406638;-1.0999809115601225;1.044912;1.0;1.300015710283458
20.553439;0.3259628612060994;0.4876692958081995;0.809656315659279;-0.9897741079570588;0.4587160640612528;0.4855045588721193;10.0;0.6928252345794895;-1.0999724452769222;1.044912;1.0;1.3000153848994336
20.554163;0.326334276764464;0.4882874272087869;0.8095081969087937;-0.9899381355220076;0.4592592763146274;0.4860516674263184;10.0;0.6928239343344702;-1.099988822635363;1.044912;1.0;1.300016480339946
20.55561;0.3271012381098828;0.4894834340834483;0.8092139683555973;-0.9902422889009505;0.460359934654506;0.4871305357147167;10.0;0.6928212120631145;-1.0999752332831032;1.044912;1.0;1.3000108782162214
20.558505;0.3286161788697647;0.4919042811562953;0.8086299006512547;-0.9908606054657476;0.4625409576202593;0.4893229713438985;10.0;0.692822164435742;-1.099975259175836;1.044912;1.0;1.3000180672851394
20.564295;0.3316656456745692;0.4967161562582564;0.8074764624883024;-0.9920561507138396;0.4669402969924185;0.4937249983942341;10.0;0.6928216523755814;-1.0999913261919136;1.044912;1.0;1.3000048834926126
20.572622;0.3360300864169308;0.503657802722272;0.8058558914650532;-0.9937339352031124;0.4732332902219786;0.5000188816861608;10.0;0.692824861360563;-1.0999848487280564;1.044912;1.0;1.3000026489965972
20.572622;0.3360376578337212;0.5036563920890373;0.8058601356516176;-0.9937453378758504;0.4732284201271347;0.5000170369336848;10.0;0.6928209241114497;-1.0999703715055131;1.044912;1.0;1.3000121598495828
20.575874;0.3377276966924304;0.506361581214692;0.805240956598261;-0.9943745648443624;0.4756890049097582;0.5024932645435682;10.0;0.6928208908510062;-1.0999863019718117;1.044912;1.0;1.3000102903495376
20.587453;0.3437976355295254;0.5159958715857109;0.803089661884327;-0.9966005622828094;0.4844592222868484;0.5112416504470764;10.0;0.692821407468722;-1.0999672827723292;1.044912;1.0;1.3000110644451344
20.599033;0.3498861070754204;0.5256441840282439;0.8010119032854767;-0.998715461323602;0.4932147017618831;0.5200084685196283;10.0;0.6928261549941537;-1.0999829798600975;1.044912;1.0;1.3000186451862332
20.610612;0.3559471063948768;0.5352800528050708;0.7990245326562319;-1.0007858117254549;0.501957195070154;0.5287543771653496;10.0;0.6928251239520956;-1.099983379919372;1.044912;1.0;1.3000101357126466
20.622192;0.3620135219756007;0.5448964110725593;0.7970941115084539;-1.0027320678815728;0.510712431391497;0.537514059720277;10.0;0.692821898713864;-1.0999748355907495;1.044912;1.0;1.3000095490379138
20.633771;0.3680661125955188;0.5545243697543053;0.7952451288983986;-1.0046260690863948;0.5194549629997356;0.5462792461664714;10.0;0.6928232289357965;-1.0999806686202869;1.044912;1.0;1.3000061887400445
20.64535;0.3741373261533;0.5641608455430945;0.7934483044624596;-1.0064310436575823;0.5281998138030016;0.5550077827367209;10.0;0.6928215556887619;-1.0999939646500534;1.044912;1.0;1.3000155750970406
20.65693;0.3801998695414104;0.5737744165092953;0.7917257334414263;-1.0081883137138887;0.536942437028588;0.5637713104820377;10.0;0.6928227253340584;-1.0999935607815383;1.044912;1.0;1.3000101827310353
20.658794;0.3811662934662094;0.5753294931101193;0.7914537095815639;-1.0084678891259744;0.5383653844947938;0.5651831146526746;10.0;0.6928255068623947;-1.0999888505392936;1.044912;1.0;1.3000031235668872
20.658794;0.3811774790123537;0.5753303596012659;0.7914535052041625;-1.0084486453999884;0.5383456958203331;0.565184796365371;10.0;0.6928250203600853;-1.0999820950540584;1.044912;1.0;1.3000169543828866
20.6588;0.3811769915988205;0.5753253243726022;0.7914455552451165;-1.008475862418364;0.5383729242934657;0.5651721213932855;10.0;0.6928261562696179;-1.0999902359725484;1.044912;1.0;1.3000093263394163
20.658806;0.3811691711669258;0.5753443696814983;0.7914461155864482;-1.0084654412772915;0.5383771731107034;0.5651941122329456;10.0;0.6928256751317479;-1.099982068724036;1.044912;1.0;1.300010616170785
20.658819;0.3811767254268582;0.5753430212314441;0.7914485595491941;-1.008463852407521;0.5383671598332812;0.5651948138986224;10.0;0.6928228798344765;-1.0999920588553198;1.044912;1.0;1.3000083601645038
20.658843;0.381190983221727;0.5753590965909011;0.7914461136035826;-1.0084637783872648;0.5384038902363062;0.5652143614191063;10.0;0.692823929323567;-1.0999934914021867;1.044912;1.0;1.3000146127479202
20.658891;0.3812253520504494;0.5754156329486889;0.791436337238717;-1.0084633560368752;0.5384364231052282;0.5652540513708308;10.0;0.6928213527649874;-1.099979125489524;1.044912;1.0;1.3000180934106575
20.658987;0.3812609744530251;0.5754912985087363;0.7914207757300071;-1.0085035791395174;0.5385069788374239;0.5653307492477834;10.0;0.6928231681781662;-1.099977994433801;1.044912;1.0;1.3000186815465355
20.65918;0.3813760998867516;0.5756500788854724;0.791394660674734;-1.008531413191516;0.5386507404334319;0.5654608357031555;10.0;0.6928219470497164;-1.0999902447879826;1.044912;1.0;1.300015188215175
20.659565;0.381563454520486;0.5759592770064722;0.7913334324896959;-1.0085880722274934;0.5389254270605452;0.5657693596984495;10.0;0.6928258842690358;-1.0999741890120622;1.044912;1.0;1.300002726867637
20.660336;0.3819701478820197;0.5766062849879225;0.7912263547998378;-1.0086919804223646;0.5395192760677044;0.5663394117766557;10.0;0.6928234498740709;-1.0999874238119076;1.044912;1.0;1.3000117389223818
20.661877;0.382772132474617;0.5778811037758959;0.7910027761947779;-1.0089117070372504;0.5406788788641566;0.567514897575336;10.0;0.6928220354624409;-1.099979822664409;1.044912;1.0;1.300009949164659
20.66496;0.3844006392011188;0.5804470719342716;0.7905537072971509;-1.009355007686037;0.5430076082638965;0.5698179595327254;10.0;0.6928208327099864;-1.0999812807533729;1.044912;1.0;1.3000164225351207
20.671125;0.3876175950519265;0.5855800538606866;0.789682635817789;-1.010227565519961;0.5476481350780298;0.5745010490407405;10.0;0.6928224696466171;-1.0999890136992796;1.044912;1.0;1.3000028662009988
20.683456;0.3940827553326616;0.5958053431550112;0.7879779261493911;-1.0119487259811693;0.5569702806646627;0.5838058287279027;10.0;0.6928237614663229;-1.0999808001866394;1.044912;1.0;1.3000074960981387
20.695787;0.4005290001724569;0.6060601028171471;0.7863313482585679;-1.013587770193175;0.5662856607311514;0.5931002766956365;10.0;0.6928239628177584;-1.0999691143187955;1.044912;1.0;1.30001707426894
20.708118;0.406970708785683;0.6162929359817577;0.784738734646963;-1.0151781479705149;0.5755642663478642;0.6024106615375584;10.0;0.6928231491929728;-1.09999371768201;1.044912;1.0;1.3000138155342285
20.720449;0.4134219395751882;0.6265306629680262;0.7832046346134114;-1.016719216609584;0.5848735348989529;0.6117196686069504;10.0;0.6928238648881285;-1.099988432282687;1.044912;1.0;1.300008197654257
20.73278;0.419857861550715;0.6367456196747848;0.7817150725006081;-1.018192419087251;0.5941703367320154;0.6210290722894689;10.0;0.6928220207191246;-1.0999745330403627;1.044912;1.0;1.3000077696270362
20.745111;0.4263091564612186;0.646984361181181;0.7802759214570368;-1.0196104313586338;0.6034694168267432;0.6303066852051405;10.0;0.6928257013343381;-1.0999712753530408;1.044912;1.0;1.300016154902744
20.757442;0.4327480938490869;0.6572175578277442;0.778884061245856;-1.0210031937090875;0.612775523422865;0.6396108554402106;10.0;0.6928217475714238;-1.0999938773537077;1.044912;1.0;1.3000176171519957
20.769773;0.439184723768355;0.667435896786711;0.7775306876760301;-1.022334051489952;0.6220597171747388;0.6489220104806814;10.0;0.6928255542078192;-1.0999761412435554;1.044912;1.0;1.3000159220185628
20.782104;0.445624105376058;0.6776654502750289;0.7762301729090956;-1.0236006478452857;0.6313605465282375;0.6581951935300847;10.0;0.6928258331038628;-1.099983077513998;1.044912;1.0;1.3000079523461483
20.794434;0.4520618650957793;0.6878904246743769;0.7749623304209062;-1.0248438402111597;0.6406501827444506;0.6675036667313549;10.0;0.6928227507856052;-1.0999957147736343;1.044912;1.0;1.3000105613383763
20.806765;0.4585011197648426;0.6981085457995412;0.7737323683574377;-1.0260636320189571;0.6499384535639047;0.6767895833254284;10.0;0.6928254015002264;-1.0999737407690118;1.044912;1.0;1.3000106300419918
20.831427;0.47138779056293;0.7185478873696433;0.7713749142956795;-1.028342021371612;0.668501775929667;0.6953731899734951;10.0;0.6928216824527529;-1.0999798904103668;1.044912;1.0;1.3000045156093476
20.856089;0.4842510104067195;0.7389867004253389;0.7691607641485445;-1.0304918431070889;0.6870801745008205;0.7139375974332068;10.0;0.6928240897504497;-1.0999952208047563;1.044912;1.0;1.3000110847176518
20.880751;0.4971175384742187;0.7594055117707832;0.7670635313055989;-1.0325389412352215;0.7056442276224457;0.7325241868741909;10.0;0.6928224787344553;-1.0999916842942083;1.044912;1.0;1.300008777595173
20.882292;0.4979204764075266;0.7606929909686952;0.7669300857354371;-1.0326511921783224;0.7068122336197366;0.733690283634395;10.0;0.6928221553250864;-1.0999951993395745;1.044912;1.0;1.300015090118495
20.883867;0.4987418818177237;0.7620033280096589;0.766799656282925;-1.0327681946372516;0.7079933848914077;0.7348639769952972;10.0;0.692824059780557;-1.0999959960874517;1.044912;1.0;1.3000149662440932
20.884052;0.4988394638189725;0.7621499248593374;0.7667989837357289;-1.03279753309585;0.7081310644098296;0.7350067839288241;10.0;0.6928359673951254;-1.099982963091913;1.044912;1.0;1.300018404551232
20.884052;0.4988461456426852;0.7621402396487527;0.766795567338231;-1.0327907616403875;0.7081402335485487;0.7349999941198497;10.0;0.6928328152316475;-1.099980456723732;1.044912;1.0;1.300016422779123
20.884059;0.4988469580307729;0.7621606034417264;0.766797733676043;-1.0327897445457317;0.7081431960925559;0.7350171847980413;10.0;0.6928312684381508;-1.0999824061053276;1.044912;1.0;1.3000151427960596
20.884066;0.4988498304339281;0.7621621587486526;0.7667953171742374;-1.0327959313405988;0.7081306223173434;0.7350218359168632;10.0;0.6928321514998445;-1.0999672804634848;1.044912;1.0;1.3000123870471028
20.884079;0.4988515627935605;0.7621619981189285;0.7667922728512278;-1.0328094990272771;0.7081548262978425;0.7350349905589988;10.0;0.6928327516498729;-1.099982152884892;1.044912;1.0;1.3000143347494666
20.884106;0.4988807073271382;0.7621846788787615;0.766795760928336;-1.032788109086768;0.7081707239676962;0.7350602669753772;10.0;0.6928313938268985;-1.0999735774177497;1.044912;1.0;1.300010632133649
20.88416;0.4989022460119361;0.7622429788707045;0.7667934437450044;-1.032811056511521;0.708205834669018;0.7350971710410069;10.0;0.692832810772574;-1.0999813032059071;1.044912;1.0;1.3000120095681291
20.884268;0.4989644127753497;0.7623183043384054;0.7667820720848286;-1.032818449649412;0.7082869951949569;0.735163207541602;10.0;0.6928351979628247;-1.0999808879809054;1.044912;1.0;1.300016062696466
20.884483;0.4990695555282333;0.7624942239591188;0.7667805768985223;-1.0328017189051824;0.7084359584417588;0.7353465048416056;10.0;0.6928509265115504;-1.0999825729724129;1.044912;1.0;1.3000189986317856
20.884913;0.4993404782549702;0.7628329286495593;0.7667978017662878;-1.0328160648608853;0.7087727498383034;0.7356589583285387;10.0;0.6928991619734924;-1.099945704266705;1.044912;1.0;1.3000086891192235
20.885774;0.4999105193944602;0.7634415708015759;0.7669241171943354;-1.0327334468774845;0.7094201982525042;0.7363039497754913;10.0;0.6930910965301118;-1.0998122025839512;1.044912;1.0;1.3000223591193614
20.886634;0.5005823761387064;0.7639805541241317;0.7671905207384588;-1.0325341735440083;0.7100597611602162;0.736931866090583;10.0;0.6933969594608804;-1.099620071326539;1.044912;1.0;1.3000114110295302
20.887495;0.5013312601941468;0.7644667932245977;0.7675761913638295;-1.0322555083318876;0.7106784036023021;0.7375361544607092;10.0;0.6938226731745499;-1.0993382899856985;1.044912;1.0;1.300010292758894
20.888355;0.5021453906558977;0.7649080750401198;0.7680706279602048;-1.0318938220322027;0.7112911805384362;0.7381736155971172;10.0;0.6943521877261407;-1.0989996810291596;1.044912;1.0;1.30001368817891
20.889216;0.5030421839211422;0.7652634314379735;0.7686774029411704;-1.03146142306853;0.7119220131930651;0.7387875948504662;10.0;0.6949852580875054;-1.098607268714519;1.044912;1.0;1.300003705098374
20.890076;0.5039946652498155;0.7655913526765441;0.7693900770484459;-1.030924042307301;0.7125567705308654;0.7393815081963524;10.0;0.6957179650432765;-1.0981359589860422;1.044912;1.0;1.299990330178609
20.890937;0.5050360746947617;0.7658516105472837;0.7702011480183617;-1.0303087696195967;0.713162495029027;0.739987559378838;10.0;0.6965396918750708;-1.0976061441850615;1.044912;1.0;1.2999889916055434
20.891797;0.5061131609440824;0.7660691076798236;0.7710961775312587;-1.029631961532402;0.713753964979976;0.7405866299248639;10.0;0.6974524205184751;-1.0970230818398563;1.044912;1.0;1.2999701236241157
20.892658;0.507262814527814;0.7662460222138969;0.7720897364779991;-1.0288871787395937;0.714379067633059;0.741178956894941;10.0;0.6984398038964459;-1.096361096315892;1.044912;1.0;1.299966906203887
20.893519;0.5084650012096488;0.7663741526272533;0.7731547161024198;-1.0280600050559965;0.7149751601911083;0.7417486046661343;10.0;0.6995089149056415;-1.095682363451397;1.044912;1.0;1.2999563159352876
20.894379;0.5097233809919206;0.7664580332587063;0.7743048880821465;-1.0271829673230364;0.7155883053158499;0.7423235151124152;10.0;0.7006511401603848;-1.0949295174812097;1.044912;1.0;1.299945965495062
20.89524;0.5110248937578997;0.7665090399509511;0.7755181172821561;-1.0262666277026884;0.7161834838259903;0.7429227172769924;10.0;0.7018580768931988;-1.0941402089258536;1.044912;1.0;1.2999245663368986
20.8961;0.5123647218105679;0.766510920305553;0.7768087458088724;-1.025276529861033;0.7167697571452036;0.7434809910033519;10.0;0.7031270402238124;-1.0933074856278826;1.044912;1.0;1.2999141149070108
20.896961;0.5137602236432515;0.7664743462525945;0.7781505583861877;-1.0242283008099482;0.7173621306306237;0.7440463761050158;10.0;0.7044612422713836;-1.0924157115227844;1.044912;1.0;1.2998937592746358
20.897821;0.5152018438460356;0.7664096414057798;0.779559138708366;-1.0231154890562262;0.7179627181802335;0.7446349739346517;10.0;0.705846337749933;-1.0915152981544411;1.044912;1.0;1.2998687005766607
20.898682;0.5166652698036829;0.7663110993097985;0.7810234494023712;-1.0219776335430208;0.7185374377635886;0.7451806907781647;10.0;0.7072898379815795;-1.090536831908596;1.044912;1.0;1.2998563887788797
20.900403;0.5197049241549551;0.7660335379396401;0.7840978965599996;-1.0195709758454463;0.7197190255540068;0.7463115942153005;10.0;0.7103105851739885;-1.0885190819898447;1.044912;1.0;1.299808838092833
20.901952;0.5225598507128323;0.7656788064256316;0.787013817029984;-1.0172798466500803;0.7207484350343535;0.7473008630418044;10.0;0.7131729034014206;-1.086615264294056;1.044912;1.0;1.2997571726387571
20.903501;0.525491028726192;0.7652526105273324;0.7900668904473016;-1.014852442946817;0.721793358978174;0.7482769695414273;10.0;0.7161620284451564;-1.0845823114393325;1.044912;1.0;1.2997288962943243
20.90505;0.5285142934914974;0.7647345559205211;0.7932199438412767;-1.012328547673124;0.7228256762702334;0.7492672819094481;10.0;0.7192542374841764;-1.0824708616162626;1.044912;1.0;1.2996786531102709
20.906599;0.5316176175929445;0.7641611885551497;0.7964669213863887;-1.009707198727713;0.7238432008703114;0.7502281993926154;10.0;0.7224373553281817;-1.0803001441548417;1.044912;1.0;1.2996309698776678
20.908148;0.5347681499257864;0.7635134057807685;0.7998038914099478;-1.0070078171939034;0.724859393020681;0.7512004709436849;10.0;0.725703373945363;-1.0780474009428902;1.044912;1.0;1.2995755569240055
20.909697;0.5379702209218736;0.7628151718137974;0.8031991546555369;-1.0042362877502518;0.7258945089555986;0.7521855133212396;10.0;0.7290371720202083;-1.0757403600058184;1.044912;1.0;1.2995370998619362
20.911246;0.5412298040565473;0.7620685201080789;0.8066572721438483;-1.001375573726304;0.7269120415233037;0.7531409559500675;10.0;0.7324309242545932;-1.073387857897722;1.044912;1.0;1.2994791449180945
20.912795;0.5445132471489509;0.7612776602434371;0.8101648025333215;-0.9984908444327082;0.7279308710760353;0.7540755054711417;10.0;0.7358773068868966;-1.0709797070652718;1.044912;1.0;1.299449680954761
20.914344;0.5478573529665496;0.7604400230311434;0.8137185374744673;-0.9955247025567908;0.7289234904099926;0.7550357758431466;10.0;0.7393602627196884;-1.06850124631561;1.044912;1.0;1.2993900486471404
20.915893;0.5512008906153238;0.7595793751713008;0.8172899611690678;-0.9925248897646662;0.7299354413577488;0.7559709118501919;10.0;0.7428737174916049;-1.0660278257410198;1.044912;1.0;1.299354272101133
20.917442;0.5545887248679086;0.7586549503867406;0.8208965096393511;-0.9894975957767106;0.7309452416319334;0.7569155049724696;10.0;0.7464218587100351;-1.0634893056496224;1.044912;1.0;1.2993027270375137
20.918991;0.5580081317104711;0.7577230068627744;0.8245193648671243;-0.9864292946603268;0.7319614521135444;0.7578708484536587;10.0;0.7499815148579689;-1.0609192678039834;1.044912;1.0;1.2992685235831845
20.92054;0.561414060485651;0.7567573237512678;0.8281526162894214;-0.9833192849919856;0.7329589992964131;0.7587882539273403;10.0;0.7535627170686438;-1.0583487833655296;1.044912;1.0;1.2992321263927633
20.922089;0.5648469663257176;0.7557790467136555;0.831790409668379;-0.9801660318171144;0.7339629266008064;0.7597338400128066;10.0;0.7571542020335827;-1.055728143229086;1.044912;1.0;1.299194430025095
20.923638;0.5682945612771934;0.7547494083016398;0.8354320835626116;-0.9770107680408198;0.7349606788687958;0.7606861214771915;10.0;0.7607521544235386;-1.053086044593062;1.044912;1.0;1.2991541520704015
20.925187;0.571752213085636;0.7537275718367398;0.8390739415111549;-0.9738584806434656;0.7359642049390189;0.7615943918459124;10.0;0.7643512682215862;-1.050458836706162;1.044912;1.0;1.2991325215202905
20.926736;0.575213386384;0.7526694641994655;0.84270792464083;-0.9706500223702218;0.7369452041045255;0.7625338017067966;10.0;0.7679502919446476;-1.0477838747321564;1.044912;1.0;1.2991060373778125
20.929834;0.582122984245571;0.7505180273398345;0.8499576552498423;-0.9642380753669582;0.7389348144951715;0.7643909776485776;10.0;0.775132226958588;-1.0424244784390395;1.044912;1.0;1.2990419023146291
20.932622;0.588362969483458;0.7485362266736988;0.856436629505108;-0.958405924573552;0.7407424797143319;0.7660567056159459;10.0;0.7815748835891804;-1.037544560691449;1.044912;1.0;1.299005347588066
20.93541;0.5945668906656351;0.7464907020078053;0.8628689930467548;-0.952556618372487;0.7425308482136912;0.7677277260385239;10.0;0.787973165324794;-1.0326400277309085;1.044912;1.0;1.2989691493813826
20.938198;0.6007883708013707;0.7444415786872337;0.8692430471581578;-0.9467164530292465;0.7443187296951848;0.76941306066786;10.0;0.7943356304478982;-1.027728603448356;1.044912;1.0;1.2989368926739882
20.940986;0.6069683017212418;0.7423304138935471;0.8755493745974813;-0.9408246492595248;0.7461005409286313;0.7710751633870958;10.0;0.8006415659723137;-1.0227822704513916;1.044912;1.0;1.2989148931537289
20.943775;0.6131358398152198;0.7402212038413889;0.8817829877416807;-0.9349626937386852;0.747900515783078;0.7727285412407948;10.0;0.8068984607697229;-1.0178156317029188;1.044912;1.0;1.2988898288490862
20.946563;0.6192724551148806;0.7380577330978083;0.8879441841413195;-0.929081602570303;0.7496684529462676;0.7744049900132284;10.0;0.8130938609494187;-1.0128680672508903;1.044912;1.0;1.298871206984658
20.949351;0.6254014929800993;0.7358978975124375;0.8940343078775891;-0.9231841737773347;0.7514850458248765;0.776066420716409;10.0;0.8192283620867942;-1.0078828761677945;1.044912;1.0;1.2988531269120398
20.952139;0.6314898927543149;0.7337017015132916;0.9000425481706814;-0.9173165519667192;0.7532559434096037;0.7777435491505115;10.0;0.8252947988346073;-1.002926496502132;1.044912;1.0;1.2988432901616702
20.954927;0.6375405443124391;0.7314934792682279;0.9059765588098372;-0.9114467347738896;0.7550540190051187;0.7793938660068473;10.0;0.8313015926247614;-0.9979307859092628;1.044912;1.0;1.298837593259763
20.957715;0.6435762910087385;0.7292629422501565;0.911830930786623;-0.905578872788015;0.7568242797293177;0.7810726224564751;10.0;0.8372451001304083;-0.9929605369049808;1.044912;1.0;1.2988379067151403
20.960504;0.6495674887919107;0.7270041512292592;0.9176014779456648;-0.8997274185846262;0.7586160304328671;0.782716665934988;10.0;0.8431241872961158;-0.9879713480028538;1.044912;1.0;1.2988407143053562
20.963292;0.6555294103461831;0.7247371489038651;0.9233018623946252;-0.8938969357030895;0.760410770200181;0.7844006280173083;10.0;0.8489368516823094;-0.9829680793645756;1.044912;1.0;1.2988442819487698
20.96608;0.6614480037148684;0.7224454857626741;0.9289203143850082;-0.8880611463145843;0.762206059009546;0.7860548851602347;10.0;0.8546813064363711;-0.9779731554657968;1.044912;1.0;1.2988376430674862
20.968868;0.6673552924981425;0.7201465433231204;0.9344611630314312;-0.8822394760897617;0.763989809653206;0.7877325029612285;10.0;0.8603674681772794;-0.9730099616591243;1.044912;1.0;1.298853696486283
20.971656;0.6732314532253802;0.7178273240195918;0.939933792598822;-0.8764092687372309;0.7657883248204728;0.7894039021832542;10.0;0.8659866219103433;-0.9680120712416352;1.044912;1.0;1.2988607588937662
20.974445;0.679074455291086;0.7154875465603303;0.9453261102989818;-0.8705967403275033;0.7675590190863147;0.7910662064270726;10.0;0.8715459470731726;-0.963022709716659;1.044912;1.0;1.298858908316891
20.977233;0.6848806462577579;0.7131385681074073;0.9506450112945002;-0.8648031036284131;0.7693674517823985;0.7927358943688556;10.0;0.877043641719912;-0.9580072662380684;1.044912;1.0;1.2988744756750106
20.980021;0.6906678448205922;0.7107660809679449;0.955897477788307;-0.8590044686451603;0.7711591426690946;0.7943892690582659;10.0;0.8824784107950019;-0.9530255415088472;1.044912;1.0;1.2988772172867966
20.982809;0.6964204380616101;0.7083657741120228;0.9610750319779612;-0.8532322680728324;0.7729510383630477;0.796065558622024;10.0;0.8878558378929015;-0.9480361550378434;1.044912;1.0;1.2988845177602506
20.985597;0.7021425457641086;0.7059689605586112;0.9661873609345693;-0.8474721934700331;0.7747388978551258;0.7977165124363191;10.0;0.8931743483585101;-0.943037620933625;1.044912;1.0;1.298896241303999
20.988385;0.707822360702852;0.7035494188615096;0.971226370585501;-0.8417191317861082;0.7765381090200122;0.7993890074836197;10.0;0.8984340480562996;-0.9380548786132488;1.044912;1.0;1.298900931092081
20.991174;0.7135075877182804;0.7011138930245058;0.9762042465128734;-0.8359665952937173;0.778327334175427;0.8010666234002;10.0;0.9036312449640248;-0.9330474383512496;1.044912;1.0;1.2989217401599251
20.993962;0.7191279307260423;0.6986437006802764;0.9811092592828348;-0.8302293488106819;0.7801201518515285;0.8027434836489036;10.0;0.908778759420464;-0.9280562446943356;1.044912;1.0;1.2989284488079644
20.99675;0.7247445577882985;0.6961824769778261;0.9859518424297682;-0.824497206297769;0.7818925902926354;0.8044114307962671;10.0;0.9138690328934984;-0.9230503563440472;1.044912;1.0;1.29893292220858
20.997475;0.7262099597374512;0.6955412605282092;0.9872022857860402;-0.8230020042045073;0.7823600094523067;0.8048411215092638;10.0;0.915183166162408;-0.9217615280591313;1.044912;1.0;1.2989387680312956
20.997475;0.7261937935815647;0.6955371645357349;0.9872022629920026;-0.8230071088821785;0.7823830076269108;0.8048510197455497;10.0;0.915184142339466;-0.9217538556115734;1.044912;1.0;1.2989426253451264
20.997478;0.7261989265580774;0.6955379093013379;0.9872014409441264;-0.8230000418655917;0.7823814201127044;0.8048319987771179;10.0;0.9151906032043076;-0.9217555660795173;1.044912;1.0;1.2989372044280445
20.997481;0.7262039197802336;0.69553571762705;0.9872138999300348;-0.822991965596902;0.782377527020154;0.804832975375609;10.0;0.9151942618895286;-0.9217561707031864;1.044912;1.0;1.2989339408652536
20.997488;0.7262363998998536;0.6955236137072711;0.9872236859000512;-0.8229785030387111;0.782378354912039;0.8048501061841687;10.0;0.9152064120816846;-0.921736298709737;1.044912;1.0;1.298940641687448
20.9975;0.7262533972209058;0.6955091228875953;0.9872384735151636;-0.8229609230221574;0.7823885018880427;0.8048461894329572;10.0;0.9152262965909976;-0.9217044099235852;1.044912;1.0;1.298934201866063
20.997525;0.7263107850229763;0.6954851199070132;0.9872814194448196;-0.8229133874401853;0.7824044298564438;0.8048605526068463;10.0;0.915270110423009;-0.9216498537245048;1.044912;1.0;1.298930873383187
20.997574;0.7263998434227451;0.6954497711745649;0.9873719065151756;-0.8228046319005246;0.7824313776795615;0.804886917172477;10.0;0.9153635997351384;-0.9215762176486044;1.044912;1.0;1.2989419657283303
20.997672;0.7265987761275113;0.6953530984990618;0.9875334614825436;-0.8226004963919806;0.7825045244691833;0.8049641235482705;10.0;0.9155395597570348;-0.9213853240378;1.044912;1.0;1.2989467659524057
20.997869;0.7269779498883708;0.6951823470662299;0.9878687215026574;-0.8221980738083733;0.782613730509533;0.8050790228231516;10.0;0.9158866288557284;-0.9210509081520702;1.044912;1.0;1.2989395591001305
20.998263;0.7277555438123751;0.6948328884301868;0.9885123506116972;-0.8213996751571051;0.7828908334203333;0.8053071250789096;10.0;0.916573649950236;-0.9203463195053074;1.044912;1.0;1.2989090351059944
20.999051;0.7292416945122092;0.6941371754072608;0.98974417592602;-0.8198038945743381;0.7833931227069401;0.8057755754315913;10.0;0.9178857628551438;-0.9189231740663126;1.044912;1.0;1.2988514344284494
20.999839;0.7306806945327855;0.6934298303185867;0.990892729965071;-0.8182198182614829;0.7838986832606113;0.806251512138885;10.0;0.9191261300109872;-0.9175093627678584;1.044912;1.0;1.2987157144711206
21.001414;0.7333944318108963;0.6920561714038915;0.9929822886309136;-0.8151106652539382;0.7848992085329635;0.8072172118874128;10.0;0.9214052011498663;-0.9146774548390452;1.044912;1.0;1.2983448185049082
21.00299;0.7358996821770537;0.690664789879431;0.9947852240427252;-0.8120330146498951;0.7859165421527023;0.8081620340574711;10.0;0.9234278350103964;-0.911868237017159;1.044912;1.0;1.297789752084252
21.004565;0.7382268308494278;0.6893020234374037;0.9963402681886904;-0.8090197183598069;0.786960784863121;0.8091078566014115;10.0;0.925214964468852;-0.9090503760837976;1.044912;1.0;1.2970883046425472
21.006141;0.7403628482535434;0.6879154067546471;0.9976514386168196;-0.8060498494640802;0.7879855360048121;0.8100580210701277;10.0;0.92677604808244;-0.9062139767753272;1.044912;1.0;1.2962292175874013
21.007716;0.7423629332972581;0.6865655545122451;0.9987388810318948;-0.8031160374961416;0.7889915977703544;0.8110153637335579;10.0;0.9281410414338958;-0.903393783866713;1.044912;1.0;1.2952192106366558
21.009292;0.7441987697313791;0.6851892976987092;0.9996290528956115;-0.8002370624808167;0.7900133163566309;0.8119744985556372;10.0;0.9293133317501492;-0.9005455973124582;1.044912;1.0;1.2940915442998082
21.010867;0.7459046813452687;0.6838382421951009;1.0003329325734422;-0.797351109332362;0.791050982277295;0.812919724625452;10.0;0.9303164639791474;-0.8977141644433058;1.044912;1.0;1.2928502087300326
21.012443;0.7474731986864743;0.6824749663201021;1.000855546798591;-0.7945448453043022;0.7920847071651586;0.8138799493568276;10.0;0.9311584572451062;-0.8948854353098242;1.044912;1.0;1.291482349938848
