time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
0.0;0.701423287526671;-0.3758076290142177;0.7014214047415314;0.4119120859981285;0.9782862042932255;0.9693804059747356;10.0;0.7341329347069472;0.3654817846367292;1.035552;1.0;0.8200731602030711
0.0;0.7014237818090236;-0.3758094632190744;0.7014207759852743;0.4119175868352635;0.9782855871932854;0.9693867426401476;10.0;0.7341295908099681;0.3654858862126983;1.035552;1.0;0.8200775941726942
1e-06;0.7014222053987412;-0.3758024576890573;0.7014214845393415;0.4119191115622528;0.9782827886064384;0.9693811381854628;10.0;0.7341304153220262;0.3654841921767895;1.035552;1.0;0.820073200539595
3e-06;0.701421153235402;-0.3758096341875643;0.7014220510963138;0.4119221208908934;0.9782878193650504;0.969387445079946;10.0;0.7341299274235578;0.3654929363223992;1.035552;1.0;0.8200736013664023
6e-06;0.7014217891150641;-0.3758174961528622;0.7014218923083725;0.4119263336201549;0.9782864885943195;0.9693800645976418;10.0;0.7341321497124679;0.3654939528463534;1.035552;1.0;0.8200799582243025
1.1e-05;0.7014246803026483;-0.3758245806823918;0.7014231938177107;0.4119254421237496;0.9782888382228704;0.9693871476621032;10.0;0.7341313129769863;0.3654971324903671;1.035552;1.0;0.8200829692949394
2.2e-05;0.7014228734223906;-0.3758379207800085;0.7014225925267917;0.4119416409283249;0.978286983384409;0.9693788519063606;10.0;0.7341299303958023;0.3655085511964452;1.035552;1.0;0.8200839334890352
4.4e-05;0.7014201660086026;-0.3758637149096799;0.7014177415036006;0.4119688058049905;0.9782815725748384;0.9693805396284232;10.0;0.7341335670622088;0.3655364602535974;1.035552;1.0;0.8201005379191788
8.8e-05;0.7014178733218815;-0.3759058644923852;0.7014176443815994;0.4120124812433238;0.9782831286590852;0.9693798231824076;10.0;0.7341340225880232;0.3655888680970658;1.035552;1.0;0.8201212856467758
0.000176;0.701415419550862;-0.3760035223399238;0.7014170023533337;0.4121139094541338;0.9782762995110222;0.9693667595767232;10.0;0.7341347357674142;0.3656927808411075;1.035552;1.0;0.8201724912954963
0.000353;0.7014128070428224;-0.3761921738756119;0.7014127861644571;0.4123070991919584;0.9782684019345018;0.9693563794667694;10.0;0.7341464395472616;0.3658891445376045;1.035552;1.0;0.8202643802427739
0.000529;0.7014228364433969;-0.376360195061148;0.7014193000230254;0.4125023161269064;0.978252359246624;0.9693390478667768;10.0;0.7341632105882804;0.3660600868955969;1.035552;1.0;0.8203599816769207
0.000706;0.7014345986383064;-0.3765162916647779;0.7014316970641773;0.4126633348833883;0.978248112436326;0.9693257806150434;10.0;0.7341899222684316;0.3662350887528362;1.035552;1.0;0.8204584733690259
0.000882;0.701456637656732;-0.3766707915875102;0.7014567086602733;0.4128217891047525;0.9782338103504532;0.9693163638885076;10.0;0.7342183323459794;0.3663871371270085;1.035552;1.0;0.8205560659477256
0.000985;0.701470409963395;-0.3767490786107585;0.7014686061433487;0.4129079004851435;0.978231245690731;0.9693044626508356;10.0;0.7342390907042929;0.3664763992434589;1.035552;1.0;0.8206124206880954
0.000985;0.7014691352213451;-0.3767525101983239;0.7014711163775705;0.4129051565181739;0.9782302120148088;0.9693095186092904;10.0;0.7342399047437482;0.3664656038575454;1.035552;1.0;0.8206132665619482
0.000987;0.7014708356772318;-0.3767508630038964;0.7014698315454799;0.412911280956653;0.9782312431576776;0.9693014511785556;10.0;0.7342388098054997;0.3664692110780008;1.035552;1.0;0.8206129989145647
0.000989;0.7014711315227532;-0.3767625340288926;0.7014695402858677;0.4129202769697043;0.9782357461424412;0.9693061875025888;10.0;0.7342415350960446;0.3664760513559277;1.035552;1.0;0.8206170591143118
0.000993;0.7014730834828978;-0.376758685188273;0.7014723158600183;0.4129188409308384;0.9782340790847712;0.9693070922400818;10.0;0.734240744503736;0.3664808279810861;1.035552;1.0;0.8206160617254278
0.001;0.701474262100608;-0.376773729264295;0.7014747078737965;0.4129190139096136;0.9782304880019626;0.969306400667668;10.0;0.7342421760339322;0.3664842360299609;1.035552;1.0;0.8206218730801359
0.001014;0.7014727159021723;-0.376770997446487;0.7014732118383705;0.4129345481211701;0.9782319780455706;0.9693021934628792;10.0;0.7342471805880212;0.3664955752619758;1.035552;1.0;0.8206302950689701
0.00104;0.7014821554494503;-0.3767973917731628;0.7014781197625235;0.4129517099326767;0.9782293038743444;0.9693040996154048;10.0;0.7342513898049741;0.3665079818243416;1.035552;1.0;0.8206432850101094
0.00104;0.7014824477736945;-0.3768014698947416;0.7014776100138853;0.4129509271009893;0.9782327977159604;0.9693044889171206;10.0;0.734250828790292;0.366519947320602;1.035552;1.0;0.8206447109114614
0.001042;0.7014797492381881;-0.3767938946198613;0.7014807311300791;0.4129511577845853;0.9782304160675276;0.9693024007260048;10.0;0.7342505919694171;0.366513029678084;1.035552;1.0;0.820641318069322
0.001044;0.7014777216132204;-0.3768052615978939;0.7014782964543262;0.4129657789691806;0.9782332167560526;0.9693066679736154;10.0;0.7342548486119422;0.3665100918859395;1.035552;1.0;0.8206460775523087
0.001047;0.7014821171684885;-0.3767976502586567;0.7014830733164871;0.412962249308737;0.9782291070078706;0.9693056808604826;10.0;0.7342557746459932;0.3665187452810979;1.035552;1.0;0.8206469702276706
0.001055;0.701480192418251;-0.376812210678373;0.7014803521780595;0.4129616866773671;0.9782275614252576;0.9693036735083664;10.0;0.734255533790449;0.3665193178052632;1.035552;1.0;0.8206528482157089
0.001069;0.7014827443834143;-0.3768145887696058;0.7014840749617957;0.4129795065699391;0.9782315806524774;0.9692992434903954;10.0;0.7342603354101493;0.3665406871387254;1.035552;1.0;0.8206609133773857
0.001098;0.7014911082962244;-0.3768384576233826;0.7014911325686928;0.4130016978765911;0.9782270091093432;0.9692998326934434;10.0;0.7342668315808583;0.3665597549586709;1.035552;1.0;0.8206750857312908
0.001157;0.7015043132624016;-0.3768774958741046;0.7015040112481632;0.413051815952282;0.97822440801445;0.969296686845954;10.0;0.7342828205310956;0.3665982485534046;1.035552;1.0;0.8207095251178076
0.001274;0.7015274875680272;-0.3769643974435573;0.7015252443339958;0.4131355641414168;0.9782214448315486;0.96929081602582;10.0;0.7343105492989831;0.3666832049509961;1.035552;1.0;0.8207719125880373
0.001508;0.7015866631921843;-0.3771229872169436;0.7015857326359635;0.4132947156252446;0.9782145321811452;0.9692785751021608;10.0;0.7343818963429797;0.3668365291453502;1.035552;1.0;0.8209032850379306
0.001742;0.7016515198103319;-0.3772547922808707;0.7016533418594194;0.4134366712538783;0.9782012192027962;0.9692690501003168;10.0;0.7344615936991935;0.3669741076166423;1.035552;1.0;0.8210322891071214
0.001975;0.7017324434205511;-0.3773672236617077;0.701735001018094;0.4135627762454062;0.9781966447105408;0.9692593350159668;10.0;0.7345487807096304;0.3670884226998579;1.035552;1.0;0.8211647831456971
0.002209;0.7018221765218274;-0.3774653825167203;0.701824375390423;0.413685115287965;0.9781892044595948;0.9692499210782016;10.0;0.7346516748932761;0.3671977697894886;1.035552;1.0;0.8213014218791977
0.002443;0.7019231169832838;-0.3775390489347298;0.7019216066327357;0.4137774568671978;0.9781827372181162;0.9692412679222264;10.0;0.7347593298481224;0.3672824203791685;1.035552;1.0;0.8214349499329416
0.002677;0.7020318854146055;-0.3776205008467677;0.7020324763101479;0.4138529421323452;0.9781828003814288;0.9692314266731484;10.0;0.734874368809032;0.3673478446249866;1.035552;1.0;0.8215708880685322
0.002911;0.7021534156598324;-0.377666943082684;0.702153926697177;0.4139193410760927;0.9781751820268708;0.9692289849320216;10.0;0.7350003743596765;0.3673897197124931;1.035552;1.0;0.8217048321514676
0.003145;0.7022796639145212;-0.377710251501505;0.7022812888289431;0.4139668565778321;0.9781773015796156;0.9692284606803908;10.0;0.7351379655746333;0.3674307566885904;1.035552;1.0;0.8218436855501376
0.003379;0.7024178983781392;-0.3777298647286027;0.7024158086821555;0.414014875894971;0.978173952333866;0.9692196945020533;10.0;0.7352776746452255;0.3674488432223716;1.035552;1.0;0.8219834733206085
0.003846;0.7027127769858308;-0.3777461737739203;0.7027143061517624;0.414050164626997;0.9781724596155584;0.9692199760535256;10.0;0.7355899796628218;0.3674622274725122;1.035552;1.0;0.8222613375944258
0.004314;0.7030439974330049;-0.3777220712631859;0.7030418136384602;0.4140504293083289;0.9781726256076452;0.969226343264706;10.0;0.7359275952888372;0.3674181996881346;1.035552;1.0;0.8225456052713975
0.004782;0.7034005427920995;-0.3776629981120493;0.703400146076977;0.414010875664676;0.9781792301437948;0.9692303276301752;10.0;0.7362890675080457;0.3673379620025864;1.035552;1.0;0.8228346839548504
0.00525;0.7037796835458231;-0.3775563198338091;0.7037826068531341;0.4139286556970947;0.9781821095260635;0.9692385053443748;10.0;0.736680855493349;0.3672214400310924;1.035552;1.0;0.8231269701761383
0.005717;0.7041915329853082;-0.3774084226759127;0.7041891417312951;0.4138159460359504;0.9781928326189314;0.9692478791479464;10.0;0.7370914929370296;0.3670570417608486;1.035552;1.0;0.8234239907530669
0.006185;0.7046187355335198;-0.3772493031259024;0.7046185193201706;0.4136774899327616;0.9781982294431752;0.9692626891262784;10.0;0.7375233165750351;0.3668606558187854;1.035552;1.0;0.8237243825377382
0.00654;0.7049574364648772;-0.377094162631229;0.7049550672256754;0.4135463125311399;0.9782041520426256;0.9692706206726068;10.0;0.7378634153888427;0.3667000541422173;1.035552;1.0;0.8239577090147787
0.00654;0.7049586469932599;-0.3770925455309674;0.704958631988569;0.4135459743605653;0.978205129424744;0.969271939479625;10.0;0.7378647372878947;0.3666949817719725;1.035552;1.0;0.823954373717867
0.006543;0.7049622385264294;-0.3770920665940811;0.7049588783768828;0.4135441447771305;0.9782067476489656;0.96927536581269;10.0;0.7378698734908229;0.3667006898732026;1.035552;1.0;0.8239611555414332
0.006545;0.7049637080047161;-0.3771016112776347;0.7049601334027967;0.4135414445670088;0.9782080734973636;0.9692730464638248;10.0;0.7378681553700758;0.3666968821305421;1.035552;1.0;0.8239603026180556
0.006551;0.7049675581877077;-0.3770884953120015;0.7049657293976506;0.4135479001294618;0.9782075972967224;0.9692706255644488;10.0;0.7378777721056916;0.3666853746339886;1.035552;1.0;0.8239626794290603
0.006562;0.7049805354498382;-0.3770811735259761;0.7049771016684342;0.4135466187520586;0.9782021606973668;0.9692753924781664;10.0;0.7378854787032504;0.3666803394051188;1.035552;1.0;0.8239742433217037
0.006584;0.7049987410622729;-0.3770747699690648;0.7049994874562696;0.4135357894235539;0.9782031557595328;0.9692732081061448;10.0;0.7379088458861821;0.3666707528660888;1.035552;1.0;0.8239852498657811
0.006628;0.7050441536570498;-0.3770588122963011;0.7050453630734401;0.4135195292426126;0.978206373804499;0.9692781314430774;10.0;0.7379516716989291;0.3666469634120824;1.035552;1.0;0.8240158527214213
0.006717;0.705130449216136;-0.3770176973061435;0.7051323522240425;0.4134726722724016;0.9782115350323518;0.9692764198043208;10.0;0.7380403474322501;0.3666081577631862;1.035552;1.0;0.8240745856976093
0.006894;0.7053087576307889;-0.376935389754363;0.7053087660346741;0.4134112257562273;0.9782132524447628;0.9692820368802814;10.0;0.7382174162193644;0.3665192152337677;1.035552;1.0;0.8241875465487949
0.007249;0.7056653276459691;-0.376752145642281;0.7056672815155604;0.413246205576381;0.9782235425361108;0.9693008527109253;10.0;0.7385751388150726;0.3663215863557479;1.035552;1.0;0.824423460347775
0.007957;0.7064140029828221;-0.3763747494718813;0.7064136511825254;0.4129113616837386;0.978247750326188;0.969331588187096;10.0;0.7393229328197889;0.3658781964199302;1.035552;1.0;0.8249031021129029
0.008666;0.7071918109734355;-0.3759508407737638;0.7071869422373436;0.4125227864561783;0.9782656914400202;0.9693644172783812;10.0;0.7400982360611034;0.3654163678132174;1.035552;1.0;0.8253878222422094
0.009375;0.7079939173201625;-0.3754873165155179;0.7079921973806057;0.4121096468471691;0.9782939592771532;0.9694045445210572;10.0;0.7408990865840375;0.3649007220065206;1.035552;1.0;0.8258817851461375
0.010083;0.7088215206679753;-0.3749898926350378;0.7088179085074412;0.4116539663284232;0.97831685514375;0.9694410539009556;10.0;0.7417228501273325;0.3643636453273357;1.035552;1.0;0.8263789162913432
0.010792;0.7096655774158003;-0.3744850531529415;0.7096611579433327;0.4111895475678886;0.9783432310403486;0.9694845178859756;10.0;0.7425596175066435;0.363802511876339;1.035552;1.0;0.8268878035265848
0.011501;0.7105204016175951;-0.3739590638631911;0.7105214208351;0.4107164007910991;0.9783741791642389;0.9695260774517876;10.0;0.7434138067193965;0.363225031542357;1.035552;1.0;0.8273998665908439
0.012209;0.7113908868542388;-0.3734275208574763;0.7113909298353955;0.4102230844776721;0.9784031539900824;0.9695632530727032;10.0;0.7442778068597468;0.3626255748840884;1.035552;1.0;0.827916279653061
0.012918;0.7122671634661475;-0.3728820722013217;0.7122645965842996;0.4097291413573682;0.978428092806412;0.9696093084742576;10.0;0.7451497739666907;0.3620292711887019;1.035552;1.0;0.8284377355919633
0.013627;0.7131496766247091;-0.3723237344140716;0.7131460907395529;0.4092255774338403;0.978460980196518;0.969652360939088;10.0;0.7460223860211055;0.3614322260602204;1.035552;1.0;0.8289619693340322
0.01409;0.7137259075565571;-0.3719784148328834;0.7137245724021983;0.4088884185335582;0.978477424485106;0.969681398045084;10.0;0.7465974470635746;0.361028432289584;1.035552;1.0;0.8293022950346253
0.01409;0.7137218863419968;-0.3719680679754802;0.7137248571458922;0.4088969644810119;0.9784798864279592;0.9696853110578189;10.0;0.7465986134690187;0.3610233038986454;1.035552;1.0;0.8293061162538949
0.014094;0.7137289576525851;-0.3719617877426336;0.7137268887159651;0.4088957397163665;0.978482150611306;0.9696837479187984;10.0;0.7466039899336631;0.361023965563124;1.035552;1.0;0.8293040374380474
0.014098;0.7137356338036602;-0.3719654905941763;0.713733068971409;0.4088905099436029;0.9784790532049564;0.9696835037480194;10.0;0.7466080001669848;0.3610306635839138;1.035552;1.0;0.8293080086899144
0.014106;0.713745780997238;-0.3719629467320393;0.7137435507946466;0.4088789045307723;0.9784825584682773;0.9696820527558546;10.0;0.7466169077456252;0.3610160655126516;1.035552;1.0;0.8293170873166585
0.014121;0.713764478342905;-0.3719446259931284;0.7137643781323586;0.4088648146705172;0.9784784301149488;0.9696840997547264;10.0;0.7466330959968545;0.3610054530662959;1.035552;1.0;0.8293262963493635
0.014152;0.7138018018644028;-0.371926248566066;0.7138011197017363;0.4088504257429828;0.9784790625806212;0.969682222242568;10.0;0.7466734252762611;0.360979549239921;1.035552;1.0;0.8293481021547542
0.014213;0.7138774701278604;-0.3718799341828181;0.7138784980551147;0.4088023292103572;0.978481446028393;0.9696881616546648;10.0;0.7467466954091457;0.3609245895818852;1.035552;1.0;0.829392991127252
0.014335;0.7140271241972448;-0.3717821806685712;0.7140294379385425;0.4087205312101624;0.9784905712242796;0.9696949815869506;10.0;0.7468978941571274;0.3608149247214388;1.035552;1.0;0.8294870930463136
0.01458;0.714335719146534;-0.3715940903396927;0.7143339985808419;0.4085516509097558;0.9785024541631948;0.96971688467072;10.0;0.7472011936389853;0.360606363422944;1.035552;1.0;0.8296704318777678
0.015069;0.7149458083417646;-0.3712184571053881;0.7149405688319205;0.408204350476047;0.978514602603902;0.969741674169416;10.0;0.7478092126454458;0.3602001364228622;1.035552;1.0;0.830032074738911
0.016047;0.7161549424041944;-0.3704669625522427;0.7161579097293905;0.4075171768235335;0.9785593682724424;0.9698010458585408;10.0;0.7490122895508706;0.3593750582784468;1.035552;1.0;0.8307587979893031
0.017025;0.7173608098647273;-0.3697374111383394;0.7173587760869556;0.4068583484870832;0.9785975465917198;0.9698638245946736;10.0;0.7502075023695826;0.3585630322690632;1.035552;1.0;0.8314884653290084
0.018003;0.7185461651148582;-0.3690276340199597;0.7185438740066881;0.4062043019946194;0.9786340329121636;0.9699161853725704;10.0;0.7513871190128205;0.357782437942816;1.035552;1.0;0.8322149396834038
0.018982;0.7197147711289943;-0.368334380151024;0.7197154234827123;0.4055756949186703;0.978669873934242;0.9699735761770104;10.0;0.7525509446771547;0.3570116371313857;1.035552;1.0;0.8329414015086477
0.01996;0.7208663886254999;-0.3676595965544217;0.7208648624394268;0.4049712447966374;0.9787051254989776;0.970024530385071;10.0;0.7536944228069429;0.3562717096504102;1.035552;1.0;0.8336572180603222
0.020938;0.7219943750825658;-0.3670084867396169;0.7219914751987792;0.4043884893928021;0.9787412241425308;0.9700742998413237;10.0;0.754817056990427;0.3555622925699163;1.035552;1.0;0.8343633716863923
0.021916;0.7230920027322328;-0.3664019505098546;0.7230932266983942;0.4038311449518606;0.9787714276184272;0.9701270242317894;10.0;0.7559116175381076;0.3548723556489908;1.035552;1.0;0.8350656033839114
0.022894;0.7241676702471889;-0.3657985377732254;0.7241687388717905;0.4033018620291351;0.9788063850311376;0.9701755430901632;10.0;0.7569859137760597;0.3542179235700501;1.035552;1.0;0.8357599124765214
0.023873;0.7252148646886584;-0.3652385782439062;0.7252124162182751;0.402789194014324;0.9788384190534782;0.970220397793782;10.0;0.7580276583010485;0.3535949200605699;1.035552;1.0;0.8364382409331884
0.024851;0.7262320752929985;-0.3647100914992158;0.7262309320907802;0.4023136542709662;0.9788665222381456;0.9702613164168068;10.0;0.7590419740636577;0.3529898672490453;1.035552;1.0;0.8371049608404993
0.025829;0.7272183450726172;-0.3641975726631449;0.7272157129118344;0.4018642079235532;0.9788937524449446;0.9703040228363567;10.0;0.7600310931563558;0.3524303875652854;1.035552;1.0;0.8377631220241857
0.026807;0.7281720619273581;-0.3637127948496943;0.7281715833574638;0.4014420339422002;0.9789129390653648;0.9703427356147758;10.0;0.7609865040051036;0.3518925106082309;1.035552;1.0;0.8384046655758807
0.027786;0.7291020834205686;-0.3632578621921858;0.729101817981583;0.401042791231393;0.9789352322418392;0.9703795535577688;10.0;0.7619096799784916;0.3513835831287556;1.035552;1.0;0.8390344223566091
0.028764;0.7299956560482155;-0.3628399258427635;0.7299965321731491;0.4006727524311661;0.9789604211828424;0.9704114991311784;10.0;0.7628072324577468;0.3509088986749085;1.035552;1.0;0.8396467130753139
0.029742;0.7308602767905111;-0.3624382604428083;0.7308607740106238;0.4003257797060157;0.9789826860629968;0.9704379233629408;10.0;0.7636748197855227;0.3504558197314899;1.035552;1.0;0.8402458133696787
0.03072;0.731692483984693;-0.3620522442808703;0.7316953017668916;0.3999979917493835;0.9790064096170504;0.970471727966652;10.0;0.764512606450683;0.3500340935960703;1.035552;1.0;0.8408265737741676
0.032677;0.7332731299013072;-0.3613603589861389;0.7332739458715946;0.399416894530394;0.9790395547745214;0.9705234218637224;10.0;0.7660950889350495;0.3492447723583057;1.035552;1.0;0.8419460455045884
0.034438;0.7345958499514376;-0.3608237074704727;0.7345966592852425;0.3989508957120127;0.9790689568661104;0.9705705825476144;10.0;0.7674270421974182;0.3486321707951981;1.035552;1.0;0.842896447220668
0.036198;0.7358283361229702;-0.3603361087011243;0.7358275513869696;0.3985506240204613;0.9790916547446396;0.970609754393406;10.0;0.7686656462208843;0.3480724832077743;1.035552;1.0;0.843799150177277
0.037959;0.7369719404495618;-0.3599077542670566;0.7369755985414802;0.3981980626559243;0.9791142716337978;0.9706404528132871;10.0;0.7698168199243084;0.3475936644717044;1.035552;1.0;0.8446477975704724
0.03972;0.7380351146094191;-0.3595348015432777;0.7380387240521874;0.397889155987783;0.9791277980510218;0.9706707562909072;10.0;0.7708905157823979;0.3471598857926617;1.035552;1.0;0.8454530684411278
0.041481;0.7390208428005227;-0.3591929216837123;0.7390207632999869;0.3976327882027561;0.9791526506953772;0.9706956892195338;10.0;0.7718848254806902;0.3467773911823524;1.035552;1.0;0.8461986466483207
0.043242;0.7399365032868954;-0.3588984022535134;0.7399349522155092;0.3974010765544623;0.9791658839670494;0.9707153826656488;10.0;0.7728089772812847;0.3464435484521155;1.035552;1.0;0.8469075454537919
0.045002;0.7407806515516053;-0.3586476579163519;0.7407804519448241;0.3972003168817954;0.9791781328376952;0.9707369882876848;10.0;0.7736624893571269;0.3461440774252712;1.035552;1.0;0.8475649537525055
0.046763;0.7415602266368158;-0.3584261724875987;0.74155851565616;0.3970354759489447;0.9791886568741356;0.9707520255394544;10.0;0.7744532192479421;0.3458767001911455;1.035552;1.0;0.8481753728684205
0.046945;0.7416367317874473;-0.358399915616582;0.7416386373688797;0.3970200062321531;0.9791861043557604;0.9707600967325348;10.0;0.7745324310228664;0.3458498171025318;1.035552;1.0;0.8482400005209357
0.046945;0.7416382237881773;-0.3584049855529763;0.741637589323427;0.397024810221264;0.9791912187054624;0.9707608455905627;10.0;0.7745331331936877;0.3458524030339648;1.035552;1.0;0.8482372145020888
0.046958;0.741642209388972;-0.3584056956621413;0.7416427165597301;0.397020127882431;0.9791841380342228;0.970754771563515;10.0;0.7745361826491133;0.3458564559374769;1.035552;1.0;0.8482428876115199
0.046971;0.7416447010017317;-0.3584085025833201;0.741648873113892;0.3970212585319312;0.9791871381836624;0.9707524416203596;10.0;0.7745432821424942;0.3458533680877191;1.035552;1.0;0.8482451308420839
0.046996;0.7416605121785173;-0.3584063707743231;0.7416593046933925;0.3970141371390264;0.9791860087551268;0.9707543223243932;10.0;0.7745559157191936;0.3458423922218779;1.035552;1.0;0.8482539962834329
0.047047;0.7416801262879866;-0.3583876241855325;0.7416781410117159;0.3970073257961848;0.9791892822050424;0.970760241969223;10.0;0.7745768742338449;0.3458315334057312;1.035552;1.0;0.8482716049176073
0.047149;0.7417224761772515;-0.3583853618398154;0.7417215651169065;0.3970082330174803;0.979191231538692;0.970760835814356;10.0;0.7746174426679783;0.3458171281367393;1.035552;1.0;0.8483054978769313
0.047353;0.7418062837835493;-0.3583549517909216;0.7418057588061189;0.3969900628118611;0.9791916491487808;0.9707620676566826;10.0;0.7747064618265799;0.3457979031137865;1.035552;1.0;0.8483748494975372
0.047761;0.741973173203681;-0.3583092334844957;0.7419741871356604;0.3969602800496364;0.9791952847077972;0.9707628027290972;10.0;0.7748741297209396;0.3457456260195262;1.035552;1.0;0.8485071911678613
0.048576;0.7422984879027802;-0.3582295425501382;0.7422967423353739;0.3968883295717653;0.9791985941134927;0.9707661655550894;10.0;0.7752029395130441;0.345634449748773;1.035552;1.0;0.8487640830630404
0.050206;0.7429155374716212;-0.358077011836758;0.7429113288441224;0.3967729431650579;0.9792001191861648;0.9707803561995648;10.0;0.7758258210006245;0.3454580899888874;1.035552;1.0;0.8492573086796439
0.051836;0.7434875096301633;-0.3579314133805972;0.7434842168110493;0.3966782372745193;0.9792067958793728;0.9707920952047494;10.0;0.77640677424782;0.3452891705482511;1.035552;1.0;0.8497183542382468
0.053467;0.7440148706362215;-0.357806416716068;0.7440126740182471;0.3965938895931106;0.9792126567890252;0.970804610316511;10.0;0.7769467180237958;0.345138754383579;1.035552;1.0;0.8501500239519261
0.055097;0.7445085956521338;-0.3576926925402489;0.7445036063203941;0.3965276690956577;0.9792165726424452;0.9708145698031042;10.0;0.7774441894481832;0.3449946618172335;1.035552;1.0;0.8505533286020274
0.056727;0.7449641801922323;-0.3576025228079089;0.744960410047561;0.3964534073352591;0.9792263344409372;0.9708165551303723;10.0;0.7779102699856388;0.344871192807246;1.035552;1.0;0.8509288565659977
0.058358;0.745382924449578;-0.3574986304793753;0.7453833781754479;0.3964007275023478;0.9792272832973616;0.9708217427459092;10.0;0.7783414864143048;0.3447733685493495;1.035552;1.0;0.8512779809882781
0.059988;0.7457791560158084;-0.3574185441399625;0.7457768444455105;0.3963493439755394;0.979231916610006;0.970829338361393;10.0;0.7787411355045467;0.3446717671114802;1.035552;1.0;0.8516065413842383
0.061618;0.7461420035446881;-0.3573595667663187;0.7461402304921129;0.3963050869180976;0.9792332719280972;0.9708404553888272;10.0;0.7791103746100696;0.3445727995546775;1.035552;1.0;0.8519053594187371
0.064879;0.7467985349737027;-0.3572159518052021;0.746794706073484;0.3962248041947794;0.979243503216152;0.9708480888657588;10.0;0.7797795115364142;0.3444120291713584;1.035552;1.0;0.8524494883250715
0.067814;0.7473104069813192;-0.3571298616409535;0.7473079045452466;0.3961623356432537;0.979250585512738;0.9708504300657034;10.0;0.7802985508301772;0.3443000611267028;1.035552;1.0;0.8528807012076739
0.070748;0.7477609213901646;-0.3570303324012682;0.7477599286180843;0.3961036916198444;0.9792473999490844;0.9708631353466444;10.0;0.7807571619498057;0.3441914858469889;1.035552;1.0;0.8532552637490987
0.073683;0.7481531372305298;-0.3569504785211507;0.7481550497667112;0.3960615393483914;0.9792497788401212;0.9708642118667652;10.0;0.7811573273013903;0.3440908305900202;1.035552;1.0;0.853578741768968
0.076617;0.7484980246123468;-0.3568869490414941;0.748497523639428;0.3960059257957131;0.9792597266749526;0.9708697825074766;10.0;0.781513014799342;0.3439944430197483;1.035552;1.0;0.8538660287630082
0.079552;0.7488069192016318;-0.3568084071819026;0.7488047191085674;0.3959607392175548;0.9792609203016464;0.970874766581044;10.0;0.7818206961807077;0.3439069605768307;1.035552;1.0;0.8541163895986296
0.082487;0.7490743782229207;-0.3567428694080755;0.7490749804683233;0.3959166604623544;0.9792623898537136;0.9708833419310264;10.0;0.7820968024825133;0.3438206580519311;1.035552;1.0;0.8543350683387151
0.085421;0.7493157469942283;-0.3566786847298621;0.7493136587901005;0.3958579572248964;0.9792672623021048;0.9708892320802622;10.0;0.7823413095054881;0.3437416124425478;1.035552;1.0;0.8545254385582189
0.088356;0.7495324621723457;-0.3566058325726387;0.7495303774621668;0.3958156734853101;0.9792727039204128;0.9708954010053144;10.0;0.7825559632002639;0.3436668606318792;1.035552;1.0;0.8546904898477318
0.09129;0.7497216501144358;-0.3565371513068197;0.7497200740522166;0.3957524003328205;0.9792725716633296;0.9708974931880436;10.0;0.7827493139199898;0.3435935342144532;1.035552;1.0;0.8548347880211005
0.094225;0.7498949257423257;-0.3564776494663831;0.7498909765124386;0.3956969984509143;0.9792740478002092;0.9708986986525232;10.0;0.7829197647580735;0.3435134022646102;1.035552;1.0;0.8549637723258003
0.097159;0.7500474495737738;-0.3564049905834025;0.7500444437939163;0.3956489735731139;0.9792824185136868;0.9709074863146916;10.0;0.7830736363662707;0.3434420513194846;1.035552;1.0;0.8550750106517337
0.100094;0.7501883769747354;-0.3563290787696468;0.7501863235037192;0.3955899759297305;0.979282392977726;0.9709149441383954;10.0;0.7832136820487308;0.3433593492948898;1.035552;1.0;0.855171415203165
0.103029;0.7503139001901176;-0.3562580723230107;0.7503127193433045;0.3955211632921978;0.9792899813250472;0.9709160965452596;10.0;0.7833422712952881;0.3432833931590117;1.035552;1.0;0.8552570210206026
0.108898;0.7505379098227322;-0.3561211905219886;0.7505360622908036;0.395394442824067;0.9792948014965874;0.9709310007393674;10.0;0.7835630242946353;0.3431305340532281;1.035552;1.0;0.8553942567884302
0.11418;0.7507074032097013;-0.3559855968186955;0.7507105622490444;0.3952654501843003;0.9793047880871796;0.970939453285765;10.0;0.7837328221134336;0.3429805368160712;1.035552;1.0;0.8554910486662654
0.119462;0.7508576204752947;-0.3558484381495052;0.7508585102836564;0.3951345973784571;0.9793139460878488;0.9709522415247196;10.0;0.7838776663994809;0.3428290763597845;1.035552;1.0;0.8555627177193744
0.124745;0.7509917163538983;-0.3557100768560216;0.7509931189308482;0.3949942261283028;0.9793144546437602;0.970966269314309;10.0;0.7840054559638413;0.3426710030977934;1.035552;1.0;0.8556196275674962
0.130027;0.7511126941614364;-0.3555641821615786;0.7511121609392919;0.3948508606518326;0.9793291793314411;0.9709728775907972;10.0;0.7841192522932672;0.3425228428285872;1.035552;1.0;0.855662671427544
0.135309;0.7512238608726686;-0.3554187305058439;0.7512205977359522;0.3947141348364091;0.979332380895818;0.9709882723609796;10.0;0.7842205812958476;0.34236080615414;1.035552;1.0;0.8556916140020906
0.140591;0.7513204400010229;-0.3552521886607004;0.7513218476257509;0.3945550835725572;0.9793454882421924;0.9710035477870694;10.0;0.7843170808446042;0.3421958659013668;1.035552;1.0;0.8557122626097333
0.145874;0.7514155022467508;-0.3551046935285362;0.7514143763519496;0.394408357728959;0.9793532700275108;0.9710128941185282;10.0;0.7844004819876731;0.3420379673996387;1.035552;1.0;0.8557288337365242
0.151156;0.7515020840553432;-0.3549415184543167;0.75150082233238;0.3942461430164403;0.9793596328702164;0.971025227250642;10.0;0.7844772198842656;0.3418707291796845;1.035552;1.0;0.8557314035626234
0.156438;0.7515800431448321;-0.354793263750975;0.7515805241462056;0.3940819742795249;0.9793688827850162;0.9710362315569048;10.0;0.7845537111608117;0.3417018324681448;1.035552;1.0;0.8557290840524568
0.16172;0.7516577252911616;-0.3546193290467501;0.7516587650405055;0.3939258885047011;0.979375440436075;0.9710487269481374;10.0;0.7846166127691208;0.3415235261687879;1.035552;1.0;0.855725047928841
0.167003;0.7517265183875659;-0.3544650783233934;0.7517277179478229;0.3937636149357488;0.9793882817532966;0.97106866830129;10.0;0.78468132826076;0.3413563313036049;1.035552;1.0;0.8557135572177005
0.172285;0.7517957394345368;-0.3542951623932651;0.7517956815875402;0.3935837869601306;0.979397629897164;0.9710813827104784;10.0;0.7847386279695994;0.3411815435459308;1.035552;1.0;0.855697105277771
0.177567;0.7518598884065467;-0.3541296491683021;0.7518587990645684;0.3934225916627559;0.9794033780868148;0.97109270177536;10.0;0.7847938502493086;0.3410040176319485;1.035552;1.0;0.8556758303004487
0.188132;0.7519767069133239;-0.3537813128100625;0.7519788798575293;0.3930698769973506;0.9794270109458798;0.9711200982796218;10.0;0.7848915924523441;0.3406433520293145;1.035552;1.0;0.8556228281481307
0.198696;0.752079837752486;-0.3534357108933772;0.7520825113747969;0.3927176605425991;0.9794477657607744;0.9711456169429192;10.0;0.784978378440446;0.3402667419989861;1.035552;1.0;0.8555540474571326
0.209261;0.7521756807625095;-0.3530802354685738;0.7521762968661581;0.3923459156660122;0.97946402713835;0.971181263947139;10.0;0.7850473426590706;0.3398916892212993;1.035552;1.0;0.8554711734752618
0.219825;0.752257918817001;-0.3527050294613538;0.7522548647216767;0.391980739064301;0.9794862790989212;0.9712079378193496;10.0;0.7851066349143313;0.3395151610456087;1.035552;1.0;0.8553742885234233
0.23039;0.7523295678125874;-0.3523430322970635;0.7523255590100054;0.3915875178100857;0.9795078512150894;0.9712420171600106;10.0;0.785157461010185;0.3391277911258065;1.035552;1.0;0.855266434477435
0.240954;0.7523864837125831;-0.35197028172708;0.7523883451272608;0.3912117951104312;0.9795319566650768;0.971271125136014;10.0;0.7851951064923423;0.3387442213468805;1.035552;1.0;0.8551465605744932
0.251519;0.7524413579612941;-0.3515813280281495;0.7524392313193465;0.3908128078497636;0.9795522056766982;0.971296364346334;10.0;0.7852221426319631;0.3383489763212441;1.035552;1.0;0.8550126854530543
0.262083;0.7524807292174804;-0.3512059528978692;0.7524807076072968;0.390424458086218;0.979569708566204;0.9713303415139704;10.0;0.7852428571539406;0.337945989822061;1.035552;1.0;0.854872115611453
0.272648;0.7525177926256333;-0.3508241468006499;0.7525153386305028;0.3900142529069751;0.9795898568823268;0.9713606927509568;10.0;0.7852491938405198;0.33753758069089;1.035552;1.0;0.8547231573337104
0.283212;0.7525401725244345;-0.3504282839157174;0.7525401743251714;0.3896124297372217;0.9796129756708392;0.971394340445974;10.0;0.7852490129873161;0.3371297779109452;1.035552;1.0;0.8545616279935498
0.304341;0.7525754300630914;-0.3496266942416319;0.7525708064977149;0.388782192650988;0.979660781402741;0.9714606699069416;10.0;0.7852305782416383;0.3363068150026718;1.035552;1.0;0.8542132732135668
0.32547;0.7525791486026063;-0.3488255728364195;0.75257508122625;0.3879396741417346;0.9797104022782072;0.9715265689553736;10.0;0.7851783376656668;0.3354662868176644;1.035552;1.0;0.8538422888869812
0.346599;0.7525605153095526;-0.3480119220443488;0.7525574199105041;0.3870819642746104;0.9797564885413396;0.971599120709508;10.0;0.7851045664225834;0.3346238590675043;1.035552;1.0;0.8534410892788604
0.367728;0.7525205350770795;-0.3471801558851695;0.7525191017270924;0.3862181089910584;0.979802697485728;0.97166078873726;10.0;0.7850121558445189;0.3337574070297595;1.035552;1.0;0.8530149239525306
0.388857;0.7524692773624951;-0.3463301977662151;0.7524675715840902;0.3853365878151737;0.9798517979813028;0.9717362231886084;10.0;0.7848997756619109;0.3328970960243267;1.035552;1.0;0.8525733251340486
0.409986;0.7523991434439772;-0.3454884388709566;0.7523985994198681;0.384436173329637;0.9799006818842448;0.9718050519841877;10.0;0.7847751858632529;0.3320094687807858;1.035552;1.0;0.8521141394054758
0.431115;0.7523208715560814;-0.3446134291832415;0.7523215841750368;0.3835308859862056;0.97994941934728;0.9718737295049836;10.0;0.7846361669081813;0.3311199139867877;1.035552;1.0;0.8516411074937951
0.452244;0.7522383398847879;-0.3437587952547531;0.7522346207553047;0.3826220086424116;0.9799979643749648;0.9719415942412925;10.0;0.7844925437264592;0.3302265656295252;1.035552;1.0;0.8511601534215117
0.473373;0.7521456170992491;-0.3428822791260233;0.7521446137196748;0.3816941955056074;0.9800434355775912;0.9720165571073608;10.0;0.7843351067979677;0.3293161848095858;1.035552;1.0;0.850663852503738
0.494502;0.7520491324836215;-0.3419835510597732;0.7520482320380473;0.3807680271165775;0.980091877485974;0.9720915461107976;10.0;0.7841797147021411;0.3284118029135757;1.035552;1.0;0.8501648530520376
0.515631;0.7519455598062248;-0.3410923704141518;0.7519473830440587;0.3798325558624653;0.9801445366669896;0.9721610345723548;10.0;0.7840168027209223;0.327478204814986;1.035552;1.0;0.8496578779489392
0.557889;0.7517432722591548;-0.3392925925307328;0.7517446687604412;0.3779193393084532;0.9802500336376092;0.9723114562021308;10.0;0.783683967633832;0.3256243562128748;1.035552;1.0;0.8486384282001626
0.595921;0.7515637144490085;-0.337639098043713;0.7515599737864185;0.3761897042622543;0.9803411032367872;0.9724506593962368;10.0;0.7833887369571284;0.3239142711285054;1.035552;1.0;0.8477100057460368
0.633953;0.7513874201506227;-0.3359804215008141;0.7513863854384399;0.3744364937382514;0.9804406785953462;0.9725871481833618;10.0;0.7830941251934143;0.322194555707995;1.035552;1.0;0.8467837109044664
0.671986;0.7512193434764022;-0.3342872040807603;0.7512169598843053;0.3726621188194421;0.9805373892391944;0.9727295391234348;10.0;0.7828094320370468;0.320449332609054;1.035552;1.0;0.845860269353832
0.710018;0.7510584254575989;-0.3325731577978582;0.7510593760728626;0.3708663108717426;0.9806371362161186;0.9728626049220016;10.0;0.7825329285659675;0.3186908118424753;1.035552;1.0;0.8449346686101408
0.74805;0.7509132632294382;-0.3308479145423995;0.7509133345582383;0.3690516053564897;0.9807314039065576;0.9730098066599774;10.0;0.78226767221759;0.3169099539488258;1.035552;1.0;0.8440204700563742
0.786082;0.7507818431794346;-0.3290995941221327;0.7507831736004208;0.3672168084597949;0.9808288983598832;0.9731532454816963;10.0;0.7820175008672068;0.3150969037682437;1.035552;1.0;0.8431124041933791
0.862147;0.7505571255728364;-0.3255488984676057;0.7505557847732581;0.3635029866263004;0.9810378723561954;0.9734430747727232;10.0;0.781551651404348;0.311428175800631;1.035552;1.0;0.8413101786767607
0.938211;0.750381613459976;-0.3219255485581543;0.7503820999505274;0.359711726538269;0.9812424537483716;0.9737428719153232;10.0;0.7811294526991315;0.3076839549618868;1.035552;1.0;0.8395391306935558
1.014276;0.7502481572010006;-0.3182234785199908;0.7502474896716176;0.355859128584496;0.981449724549066;0.974045870983663;10.0;0.7807449860200124;0.303876690437968;1.035552;1.0;0.8377957550781465
1.09034;0.7501488448491319;-0.3144674859829703;0.750149580419669;0.3519422284670763;0.9816656689892664;0.9743512848395848;10.0;0.7804005036225788;0.2999966007856213;1.035552;1.0;0.836071636781703
1.166404;0.750083332647876;-0.3106557852454868;0.7500816942147122;0.3479641944622319;0.9818766091490316;0.9746688893450386;10.0;0.7800770926113616;0.2960503698123634;1.035552;1.0;0.8343664367287831
1.242469;0.7500393960482012;-0.3067692318604719;0.7500380132187474;0.3439158791736025;0.9820973612580371;0.9749860576992035;10.0;0.7797743522965346;0.2920399673654379;1.035552;1.0;0.8326705121846506
1.318533;0.750012428032981;-0.3028212445189512;0.750010531300709;0.3398308099155032;0.9823201680074988;0.9753083230152622;10.0;0.779486083091179;0.2879694108645682;1.035552;1.0;0.83097841892403
1.394598;0.7499975939529322;-0.2988310047078336;0.7499970747691049;0.335665442071093;0.982546326820159;0.9756354340886174;10.0;0.7792092202551789;0.2838559792266837;1.035552;1.0;0.8292995065246689
1.470662;0.7499880775082811;-0.2947716892742285;0.749988903884539;0.3314682989811796;0.9827818700669904;0.9759687826477292;10.0;0.7789336717483565;0.2796691384087031;1.035552;1.0;0.8276171285497063
1.546726;0.7499884912497727;-0.2906638746734132;0.7499839021615531;0.3272020627242191;0.983014021912106;0.9763026803114568;10.0;0.7786659442809326;0.2754393415135285;1.035552;1.0;0.8259406726263886
1.622791;0.749984829177748;-0.2865152248476053;0.7499889598343268;0.3228948047389973;0.9832480587065054;0.9766408379522444;10.0;0.7783948609617791;0.2711536025721869;1.035552;1.0;0.8242705632049901
1.698855;0.7499886187772887;-0.2823142723331863;0.7499918096468777;0.3185471756249803;0.9834818977817044;0.9769808167091624;10.0;0.7781236519240993;0.266839213935629;1.035552;1.0;0.8225971820994041
1.77492;0.7499940466090775;-0.2780603429960087;0.7499916879518781;0.3141499860850782;0.9837217768837788;0.97733395358302;10.0;0.7778468133501487;0.2624592919187354;1.035552;1.0;0.8209305818624946
1.850984;0.7499998788772515;-0.2737821256139215;0.7499954932080256;0.3097061532452769;0.9839662873508398;0.9776796763083034;10.0;0.7775696437180394;0.2580495066162128;1.035552;1.0;0.8192739870168372
1.927048;0.7499999934797603;-0.2694569935889566;0.7500006238302699;0.3052295779466825;0.984210548754778;0.9780300808069968;10.0;0.7772958781908152;0.2536056060093885;1.035552;1.0;0.8176173678081979
2.003113;0.7500032635711601;-0.2650994925159609;0.750002597506617;0.3007210253304954;0.9844576616397276;0.9783875555202808;10.0;0.7770129608601817;0.2491177226953417;1.035552;1.0;0.8159679212416677
2.079177;0.7500055817733857;-0.2606980102846287;0.7500054358915984;0.2961738997950249;0.9847017823338964;0.9787443845657408;10.0;0.7767306727173847;0.2445994862314724;1.035552;1.0;0.814329697338496
2.155242;0.7500061729845423;-0.2562666707662709;0.7500095806739264;0.2915993407820749;0.98495256177378;0.9791061748059368;10.0;0.7764438331975398;0.2400506887991506;1.035552;1.0;0.8127048738220654
2.231306;0.7500093167410303;-0.2518051294295548;0.7500095817615816;0.2869980943428241;0.985202417307846;0.979469083843164;10.0;0.776155870866303;0.2354849627614946;1.035552;1.0;0.8110894854732977
2.30737;0.7500110816702108;-0.2473261782366173;0.7500118191087434;0.2823709689046344;0.985451971652185;0.9798316904932012;10.0;0.7758667530174231;0.2308745538981556;1.035552;1.0;0.8094912423120735
2.383435;0.7500145011919611;-0.2428032633110756;0.7500127995811052;0.2777200726727599;0.9857064169944196;0.980205480362815;10.0;0.775579613596579;0.2262582775461795;1.035552;1.0;0.8079026109108091
2.459499;0.7500132702536056;-0.2382705831215901;0.7500150318977711;0.2730469084542969;0.9859627938053418;0.980567991884778;10.0;0.7752862344414221;0.2216066648104105;1.035552;1.0;0.8063378994942629
2.535564;0.7500140640807385;-0.2337263322457493;0.7500160368326635;0.2683547300393699;0.9862164903759852;0.9809389279669216;10.0;0.774993031277385;0.2169479867418834;1.035552;1.0;0.8047836252775179
2.611628;0.7500148952559013;-0.2291596908716595;0.7500130874091324;0.2636385975490838;0.9864756705162316;0.981314219321681;10.0;0.7746996386331498;0.2122694831531875;1.035552;1.0;0.8032519839099486
2.687693;0.7500159026443887;-0.2245675801528479;0.7500132092463915;0.2589160509266894;0.9867277246741604;0.9816873001101778;10.0;0.7744040475403227;0.2075799590566565;1.035552;1.0;0.8017369341503553
2.763757;0.7500148656061044;-0.219959566315089;0.7500142287358648;0.2541791341687556;0.9869871415151332;0.9820563982914536;10.0;0.7741081647787288;0.2028726591171578;1.035552;1.0;0.8002509613514581
2.839821;0.7500170277067716;-0.2153543073600374;0.7500163123794086;0.2494484935075429;0.987251219959351;0.9824291548254896;10.0;0.7738146146215895;0.1981497143162593;1.035552;1.0;0.7987791841173264
2.915886;0.750013446465059;-0.2107287842460185;0.750014264492583;0.2446866720597366;0.9875089095226764;0.9828037586312496;10.0;0.7735188962506426;0.193430471077152;1.035552;1.0;0.7973359632022397
2.99195;0.7500174483937421;-0.2060957378095713;0.7500174844061682;0.2399356390959458;0.9877632365542056;0.9831839799618632;10.0;0.773219990788145;0.1886995125506642;1.035552;1.0;0.7959127699368914
3.068015;0.750015761799509;-0.2014637292164182;0.750017630526429;0.2351672794712765;0.9880277185767704;0.9835538907702244;10.0;0.7729267752670118;0.1839749300133342;1.035552;1.0;0.7945156083953827
3.144079;0.7500189028685618;-0.1968137538472748;0.7500170722851296;0.2304104929997621;0.9882870966541134;0.9839329942513774;10.0;0.7726280972305923;0.1792445667694114;1.035552;1.0;0.7931472439203833
3.220143;0.7500181379181314;-0.1921672883280686;0.7500166020596557;0.225641681849265;0.988547521565396;0.9843097655057356;10.0;0.7723320765886277;0.1745130622662833;1.035552;1.0;0.7917994563141416
3.296208;0.7500151120216039;-0.1875342878485979;0.7500156108380129;0.2208901644039964;0.9888060724153848;0.9846831440778688;10.0;0.772037749663052;0.1697786247399933;1.035552;1.0;0.7904844449544604
3.372272;0.7500150961670912;-0.1828763085869879;0.7500160068736071;0.2161353732872168;0.9890638156383096;0.9850522098914598;10.0;0.771743292172674;0.165046714696483;1.035552;1.0;0.7891957358410325
3.448337;0.7500149722488815;-0.1782509173406266;0.7500176277323191;0.211386784071826;0.9893232218155869;0.9854283470875244;10.0;0.7714517949083379;0.1603346784712224;1.035552;1.0;0.7879329963915088
3.477475;0.7500197664905583;-0.1764634778674345;0.7500184639719403;0.209564128556116;0.9894237471574602;0.9855716244362716;10.0;0.7713357804706737;0.15852552715575;1.035552;1.0;0.7874575640384625
3.477475;0.7500195147033749;-0.1764769850017162;0.7500183996653322;0.2095668828639083;0.9894237749574364;0.985578056999572;10.0;0.7713367134595468;0.1585222338938386;1.035552;1.0;0.7874548311257272
3.4775;0.7500153260096002;-0.1764595401092145;0.7500147065239628;0.2095624026150346;0.9894209040973057;0.9855725024602924;10.0;0.7713361926838916;0.158522801221162;1.035552;1.0;0.7874572934593134
3.477524;0.7500185667260828;-0.1764730145698581;0.7500165594431333;0.2095541037441138;0.9894174803836324;0.985576963790418;10.0;0.77133755463817;0.1585157830367432;1.035552;1.0;0.7874548141725485
3.477572;0.7500161944792642;-0.1764674753986599;0.750015940052846;0.2095510036422899;0.9894199312750688;0.98557404708907;10.0;0.7713377936629955;0.1585125766368154;1.035552;1.0;0.787454176366974
3.477668;0.7500176185704128;-0.1764493463389498;0.7500182356067315;0.2095453944545848;0.9894262169141252;0.9855748097945496;10.0;0.7713375871722026;0.1585101380502348;1.035552;1.0;0.7874555293433236
3.477861;0.7500175989957802;-0.1764513702716058;0.7500146907477848;0.2095359677636962;0.9894183283986488;0.9855733362485408;10.0;0.7713338125638005;0.1584948442653602;1.035552;1.0;0.7874532676324169
3.478246;0.7500171540831;-0.176414789112964;0.7500187695313404;0.2095114673111504;0.989424285379387;0.9855758818909396;10.0;0.7713319231105392;0.1584704572749278;1.035552;1.0;0.7874434133866989
3.479017;0.7500174335207151;-0.1763702192695559;0.7500149022306608;0.209463291958691;0.98942996845182;0.9855787712365096;10.0;0.7713324144107772;0.1584327327044997;1.035552;1.0;0.7874329242949665
3.48056;0.7500191755482147;-0.1762838209796582;0.7500155635860734;0.2093776376735864;0.989432565341754;0.985586942683942;10.0;0.7713238588226493;0.1583341548419003;1.035552;1.0;0.7874087975626595
3.483644;0.7500195283412693;-0.1760909675511018;0.7500149603405054;0.209184993939714;0.9894403441919994;0.9856088301813806;10.0;0.7713115363651812;0.1581406150045448;1.035552;1.0;0.7873585679717608
3.489812;0.7500152623079476;-0.1757239157231712;0.7500150098232079;0.208796941770133;0.9894637541449676;0.9856336032083604;10.0;0.7712917061177204;0.1577623535615688;1.035552;1.0;0.7872591026318435
3.502148;0.7500195550778613;-0.1749630558952838;0.7500153563919363;0.2080328218422668;0.9895031334445206;0.9856939538106472;10.0;0.771241735495729;0.1569870970620711;1.035552;1.0;0.7870552301818469
3.526821;0.7500172409804218;-0.1734666184668359;0.750018196736156;0.2064925051480263;0.9895933028817168;0.9858202513244216;10.0;0.7711457862363552;0.1554665805321078;1.035552;1.0;0.7866616418815223
3.576166;0.7500188159473474;-0.1704610338993182;0.7500197521616196;0.2034225426141233;0.9897603662347996;0.9860559686681556;10.0;0.7709554847265345;0.1524169869445358;1.035552;1.0;0.7858775730031335
3.674857;0.7500200379054492;-0.164464926014279;0.7500159227439968;0.1972908044643134;0.9900897355696128;0.9865437450749968;10.0;0.7705772377073657;0.1463176081974513;1.035552;1.0;0.784344272488684
3.773547;0.7500179975571296;-0.1584844645094608;0.7500163640217665;0.1911808567631164;0.990424203703895;0.9870283336114104;10.0;0.7701990746938683;0.1402455547970303;1.035552;1.0;0.7828631822969522
3.872238;0.7500209920943809;-0.1525247529146172;0.7500189348878485;0.1850956819928736;0.990754100940821;0.9875027394383188;10.0;0.7698251966770441;0.1341908374114559;1.035552;1.0;0.7814364064760277
3.970929;0.7500184492802014;-0.1465874200298955;0.7500207906727518;0.1790263828533631;0.9910871312183478;0.987978807369868;10.0;0.7694547043132758;0.1281817225110303;1.035552;1.0;0.7800541852918338
4.069619;0.7500202528499622;-0.1406693751569123;0.7500177286454975;0.1729995924766663;0.9914133254378096;0.988453077406368;10.0;0.7690835046474785;0.1221865556303087;1.035552;1.0;0.7787264978421148
4.16831;0.7500190852993814;-0.1347798375584972;0.7500188676110445;0.1670104274002126;0.9917390050066576;0.9889267854117476;10.0;0.7687108746463165;0.1162297766771451;1.035552;1.0;0.7774474101133387
4.267;0.7500219132229169;-0.1289377830637864;0.7500184020807997;0.1610463158456997;0.9920680720873878;0.9893989882458826;10.0;0.7683482784614624;0.1103014851686601;1.035552;1.0;0.7762231503131856
4.365691;0.7500223942376678;-0.1231148216606674;0.7500212277193966;0.1551161446539543;0.9923863813385102;0.9898682151259014;10.0;0.7679843013030071;0.1044149742928778;1.035552;1.0;0.7750490865344184
4.464382;0.7500182475009816;-0.1173271092379562;0.7500186531885219;0.1492472875796729;0.9927081465294026;0.9903316238540416;10.0;0.7676238492548567;0.0985690951542354;1.035552;1.0;0.7739251799753257
4.563072;0.7500220159552807;-0.1115765964563076;0.7500196601783926;0.1434068592101252;0.9930298503446487;0.990789038739547;10.0;0.7672660875744136;0.0927591654268104;1.035552;1.0;0.7728539428378397
4.661763;0.7500195551796492;-0.1058647206880091;0.7500218222114413;0.137601421079034;0.9933446891459902;0.9912449170947888;10.0;0.7669089432936932;0.0869979377777437;1.035552;1.0;0.7718296153412632
4.760454;0.7500210882447768;-0.1002097680514345;0.7500194882431339;0.1318552558844651;0.9936529319049878;0.991702750349645;10.0;0.7665583763338909;0.0812820423392996;1.035552;1.0;0.7708577228842536
4.859144;0.7500209000070659;-0.0945937801238669;0.7500230121127421;0.1261576468127005;0.9939649561390036;0.99214833345898;10.0;0.7662133122000989;0.0756183107433292;1.035552;1.0;0.7699319748155259
4.957835;0.7500207240081169;-0.0890252034424293;0.7500223830352876;0.1205061816949763;0.9942730179090896;0.9925921555277316;10.0;0.7658682074226676;0.0700039954016997;1.035552;1.0;0.769057814270789
5.056526;0.7500224140893575;-0.0835002264887932;0.7500239705144155;0.114914669366326;0.9945822154297896;0.9930364659219622;10.0;0.7655260197599459;0.0644460717390755;1.035552;1.0;0.7682315529933926
5.155216;0.7500202582342551;-0.0780267257797994;0.7500220372828259;0.1093674341012148;0.9948836222055872;0.9934679340457852;10.0;0.7651885102000172;0.0589337696762032;1.035552;1.0;0.7674524529862088
