time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
5.253907;0.7500230147631254;-0.0726029489239476;0.750021442385396;0.1038904113528491;0.9951841507279232;0.993906473036096;10.0;0.7648547075844973;0.0534789538036105;1.035552;1.0;0.7667243189327744
5.352597;0.7500213846820949;-0.0672284249284399;0.7500240659672665;0.0984578427117367;0.9954725671159492;0.994336002657522;10.0;0.7645261414622946;0.0480895128775294;1.035552;1.0;0.7660328913383687
5.451288;0.7500233199387014;-0.0619176419152166;0.750022028510205;0.0930830342116246;0.9957678580021568;0.9947575743526328;10.0;0.7642002762809594;0.0427458907341153;1.035552;1.0;0.7653910957523298
5.549979;0.7500232226220465;-0.0566530162291001;0.7500203100445161;0.0877681599198386;0.996056514482667;0.99517207643608;10.0;0.7638760912031543;0.0374653615080943;1.035552;1.0;0.7647967403108844
5.648669;0.7500254877085704;-0.0514426817644148;0.7500244955829275;0.0825211245941961;0.996349525087068;0.995585730629643;10.0;0.7635565653220182;0.03224074525552;1.035552;1.0;0.7642397014504131
5.74736;0.7500236790780159;-0.0462941659269892;0.7500244097789018;0.0773224521072424;0.9966242544075712;0.9960009127602232;10.0;0.7632437587768905;0.0270800200478895;1.035552;1.0;0.7637244588503567
5.846051;0.7500227187340383;-0.0412052860264752;0.7500231403975826;0.0721991106606615;0.9969068087557692;0.9964011346321694;10.0;0.7629338715784001;0.0219842931454301;1.035552;1.0;0.7632504678258697
5.944741;0.7500226880396034;-0.0361815628073709;0.75002172234687;0.0671229622613455;0.9971839347907292;0.9968040000729764;10.0;0.7626273816637215;0.0169507112232382;1.035552;1.0;0.7628174355815132
6.043432;0.7500226149627514;-0.0312131603263753;0.7500228318328682;0.0621323370766525;0.997460047120844;0.9971943208599348;10.0;0.7623232442747506;0.0119749984502637;1.035552;1.0;0.7624177354801807
6.142123;0.7500256348095633;-0.0263088027645374;0.7500215120115397;0.0571795239610243;0.997729104602554;0.9975820872734328;10.0;0.7620250506843741;0.007060052004059;1.035552;1.0;0.7620589534553442
6.240813;0.7500247559435245;-0.0214632912453885;0.7500208418204958;0.0523051863116987;0.9979925516001688;0.9979718855939994;10.0;0.7617322299895196;0.0022082539442633;1.035552;1.0;0.7617368975004934
6.339504;0.7500237628522061;-0.0166741044090832;0.7500246177536017;0.0475020583192827;0.9982519255850044;0.9983525954306648;10.0;0.761443082034951;-0.0025744676529251;1.035552;1.0;0.7614487349868637
6.438194;0.7500237157046052;-0.0119491833884085;0.7500229966755791;0.0427530711186108;0.9985169380765444;0.9987215516645532;10.0;0.7611554120111028;-0.0072972597023095;1.035552;1.0;0.7611939950520906
6.536885;0.7500254094521034;-0.0072863860707854;0.7500244100308228;0.0380688935046244;0.9987681758480246;0.9990960409940104;10.0;0.7608736039765956;-0.0119522399545483;1.035552;1.0;0.7609718524004555
6.635576;0.7500253907522079;-0.0026961488527267;0.7500208159014041;0.033456281103756;0.9990196972962844;0.999458648793948;10.0;0.7605988982109846;-0.016540868492282;1.035552;1.0;0.7607747512886182
6.734266;0.7500229098682777;0.001841743974957;0.7500225429987655;0.0288947826792008;0.99926946782536;0.9998116593700216;10.0;0.7603221399277942;-0.0210623868459515;1.035552;1.0;0.7606159650947705
6.832957;0.750026179011275;0.0063276613999967;0.7500215683782754;0.0244096496030481;0.9995151306942672;1.000168157900334;10.0;0.7600531606056216;-0.0255196271772341;1.035552;1.0;0.7604848057624156
6.931648;0.7500243887882138;0.0107373689257479;0.7500246943600377;0.0199917914285819;0.9997550601014862;1.0005167031035451;10.0;0.7597866536343996;-0.0299167183469452;1.035552;1.0;0.7603775364488523
7.030338;0.7500216914101376;0.0150769456518238;0.7500245141688556;0.0156430293267049;0.99999181651514;1.0008578239332295;10.0;0.7595287755667919;-0.0342505580881731;1.035552;1.0;0.7603030583280368
7.129029;0.7500220938276465;0.0193672245866777;0.7500252584961236;0.0113435529970936;1.000224201344481;1.0011996251874145;10.0;0.7592725286997303;-0.0385191664861711;1.035552;1.0;0.760245940596804
7.227719;0.7500267145442882;0.0235849314210037;0.7500240109003964;0.0071222202775828;1.0004516328337456;1.0015293122834823;10.0;0.7590177361906741;-0.042714112024733;1.035552;1.0;0.760222029997107
7.32641;0.750026067389309;0.027747484750629;0.7500225337423243;0.0029514509179115;1.000681396135025;1.001859819783805;10.0;0.7587682607697158;-0.046844302455866;1.035552;1.0;0.7602123545864861
7.425101;0.7500246258092552;0.0318455266794001;0.7500215915474513;-0.0011408910664606;1.0009041081381655;1.0021812089219428;10.0;0.7585250752373811;-0.0509187374928518;1.035552;1.0;0.760234578475508
7.523791;0.7500239176417218;0.0358692608592573;0.7500225919582855;-0.0051703828476766;1.0011233348775357;1.002502656475596;10.0;0.7582811951867117;-0.0549382420941166;1.035552;1.0;0.7602731466518575
7.622482;0.7500244536998618;0.039848659153983;0.7500259072622442;-0.0091403475576248;1.0013387713464914;1.0028174622647583;10.0;0.7580439749687193;-0.0588823222977794;1.035552;1.0;0.7603317489718084
7.721173;0.750022215256025;0.0437617385951978;0.7500219998863734;-0.0130564174446523;1.0015572210018533;1.003121896496841;10.0;0.7578149407646247;-0.0627620186014972;1.035552;1.0;0.7604107787834705
7.819863;0.750022564869263;0.0476117300721048;0.7500229330192457;-0.0168978315111877;1.0017609332829984;1.003422927532021;10.0;0.7575835262848176;-0.0665945338596612;1.035552;1.0;0.7605062277992687
7.918554;0.7500252774416122;0.0514018324511776;0.7500220786020642;-0.0206795369831439;1.0019651863850807;1.0037262185010738;10.0;0.7573572519357908;-0.0703481527389102;1.035552;1.0;0.7606170625999897
8.017245;0.7500264543121116;0.0551316435329706;0.7500254673533953;-0.0243954406837172;1.002175995945536;1.0040155686084773;10.0;0.7571345827331631;-0.0740569842254801;1.035552;1.0;0.7607496734526199
8.115935;0.75002349571606;0.0588051794912904;0.7500226252253003;-0.028067500591347;1.0023687123822798;1.0043050301105896;10.0;0.7569197168545042;-0.0776926560648472;1.035552;1.0;0.7608942328947873
8.214626;0.7500246553632044;0.0624144918823688;0.7500245635864037;-0.0316697307380801;1.0025700853619208;1.004589895182982;10.0;0.756702328008287;-0.0812648859277074;1.035552;1.0;0.7610574410081935
8.313316;0.7500254852524473;0.0659778978325192;0.7500219338146689;-0.0352114794128795;1.0027624957803647;1.004869807224397;10.0;0.7564944530475158;-0.0847970867806592;1.035552;1.0;0.7612344240819975
8.412007;0.7500226802930671;0.0694666029176335;0.7500242096336496;-0.0386893362862589;1.00294790307892;1.005142050908561;10.0;0.756287201953394;-0.0882555539306354;1.035552;1.0;0.7614228076779376
8.510698;0.7500223502708326;0.072914587079308;0.7500225769318583;-0.0421163253629525;1.0031373468742255;1.0054130501804217;10.0;0.7560840567904278;-0.0916612205041239;1.035552;1.0;0.7616197678300646
8.609388;0.7500212821884145;0.0762893796740345;0.7500212568188623;-0.0454870729241722;1.0033179672891206;1.0056822840739834;10.0;0.7558811424734102;-0.0950109007901841;1.035552;1.0;0.7618335664040844
8.708079;0.7500206976167413;0.0796298950604813;0.7500233765491532;-0.048795237759889;1.0035013678689917;1.00593791314398;10.0;0.7556885934493479;-0.0983040770511308;1.035552;1.0;0.7620553860809247
8.80677;0.7500250853832804;0.082906670713746;0.7500226747840996;-0.0520462916103122;1.0036790394667146;1.0061990298907044;10.0;0.7554944404616489;-0.1015418712197527;1.035552;1.0;0.7622874566881402
8.90546;0.7500226835174016;0.086124219276348;0.7500216344068877;-0.0552570988825803;1.0038511536965462;1.006450069463809;10.0;0.7553031942750206;-0.1047249578329729;1.035552;1.0;0.7625283099016522
9.004151;0.7500231632683028;0.0892800710794854;0.7500217733227791;-0.0583948247646448;1.0040246927581131;1.0066958954524825;10.0;0.7551195025230107;-0.1078559931324458;1.035552;1.0;0.7627804824702381
9.102842;0.7500219601408757;0.0924047027925118;0.7500248276946386;-0.0614890890042653;1.004191721424512;1.0069442986531687;10.0;0.7549330977844982;-0.1109303415610717;1.035552;1.0;0.763041494648547
9.201532;0.7500217034204775;0.0954679431636163;0.7500236390300349;-0.0645340500097109;1.0043603291790952;1.0071766177282595;10.0;0.7547526568719961;-0.1139561780150427;1.035552;1.0;0.7633110707254823
9.300223;0.7500238662668572;0.0984639490709652;0.750022199530686;-0.0675269741677151;1.004520455208772;1.0074163954159323;10.0;0.7545792180561065;-0.1169174329459357;1.035552;1.0;0.7635850723245068
9.398913;0.7500216889546965;0.1014293761432153;0.7500212049446904;-0.0704654443121363;1.0046835190653638;1.007643343301208;10.0;0.7544057964592606;-0.1198358434497075;1.035552;1.0;0.7638657804135568
9.497604;0.7500209324978209;0.1043490740395891;0.7500243045450977;-0.0733493301601038;1.004836221523836;1.0078790809986553;10.0;0.754231890542715;-0.122716228996657;1.035552;1.0;0.7641514484097366
9.596295;0.7500240937041842;0.1072109645530931;0.7500207902434045;-0.0761912857498807;1.0049975179038784;1.008095466128309;10.0;0.7540671123614978;-0.1255337519509038;1.035552;1.0;0.7644437135549712
9.694985;0.7500250584223825;0.1100268130763366;0.7500218475028768;-0.0789792761960396;1.0051458611176944;1.0083229717040476;10.0;0.7539006846910835;-0.1283059278050268;1.035552;1.0;0.7647446912943473
9.793676;0.7500238820753925;0.1127825670281981;0.75002220871332;-0.0817171730575896;1.005300100731885;1.0085392075451542;10.0;0.7537391124158537;-0.131035335766248;1.035552;1.0;0.7650444906585404
9.892367;0.7500223587332736;0.1155085079064016;0.7500220612298332;-0.084413243121438;1.0054458924929763;1.008746093900473;10.0;0.7535817292668135;-0.1337268294589686;1.035552;1.0;0.765356639208174
9.991057;0.7500257908658365;0.1181861497278184;0.7500240029517203;-0.0870644010936154;1.0055852698697572;1.0089537154642336;10.0;0.7534254188047235;-0.1363563254790255;1.035552;1.0;0.7656658790169746
10.089748;0.7500238927490113;0.1208088830175943;0.7500218427195006;-0.0896773392214755;1.0057303452293982;1.0091631910556802;10.0;0.7532706479013048;-0.1389447891903214;1.035552;1.0;0.7659778892519074
10.188438;0.7500259078820425;0.1234082066704177;0.7500246178908828;-0.0922331869669688;1.0058671068318037;1.0093630664915754;10.0;0.7531215888996766;-0.141492067147499;1.035552;1.0;0.7662965355285027
10.287129;0.7500236709551438;0.1259445870685713;0.7500218563542324;-0.0947594885384739;1.006006354258568;1.0095674337182348;10.0;0.7529702023060391;-0.144005182117765;1.035552;1.0;0.7666186763910465
10.48451;0.7500238849045383;0.1309203953696766;0.7500208375647671;-0.0996652929371128;1.0062767549960392;1.009946491506691;10.0;0.7526828594156274;-0.1488862534365556;1.035552;1.0;0.7672676020246563
10.662154;0.7500208291571576;0.1352403045267488;0.7500225638331769;-0.1039575977227869;1.0065065595974505;1.010284231387337;10.0;0.7524313094337688;-0.1531361967222929;1.035552;1.0;0.7678609651181637
10.839797;0.7500217142645631;0.1394480791313669;0.7500238825628046;-0.1081125629690088;1.0067316064116685;1.010618906354727;10.0;0.7521876583163345;-0.1572799969358468;1.035552;1.0;0.7684571710564896
11.01744;0.7500201894847398;0.1435323366795197;0.7500232058987185;-0.1121438171340602;1.0069563537584447;1.010931185708789;10.0;0.7519499804966179;-0.1612804535592338;1.035552;1.0;0.7690554623812631
11.195083;0.750022400224964;0.1474866152162973;0.7500210168139093;-0.1160562246150278;1.0071710773905989;1.011243727375975;10.0;0.7517179401453101;-0.1651784751616249;1.035552;1.0;0.7696563275977921
11.372726;0.7500234352114534;0.1513511242232339;0.7500211275031833;-0.1198602988319369;1.0073735181688643;1.0115417481115256;10.0;0.7514967390201545;-0.1689552656599902;1.035552;1.0;0.7702556265890625
11.550369;0.7500234539545744;0.1550937715354023;0.75002395528328;-0.1235630170539394;1.007580286908054;1.011831033998849;10.0;0.7512786388098417;-0.1726327966521482;1.035552;1.0;0.770862829417003
11.728012;0.7500234293956657;0.1587261674923801;0.7500221025594515;-0.1271447086246078;1.0077679989637622;1.012120544010658;10.0;0.7510713686396471;-0.1762075593086274;1.035552;1.0;0.7714657645688466
11.905655;0.7500211278832758;0.1622725882235425;0.7500212617342633;-0.1306306539951116;1.0079589522227637;1.012392665343134;10.0;0.7508637782601217;-0.1796763196751283;1.035552;1.0;0.7720669487514926
12.083299;0.7500205387370205;0.1657059865953644;0.7500199115752533;-0.134033113522775;1.0081506407130152;1.0126625732339565;10.0;0.7506647049426812;-0.1830503083947816;1.035552;1.0;0.7726647492235724
12.260942;0.7500218869322386;0.1690601437481839;0.7500196183177613;-0.137335586165713;1.0083247480396598;1.0129163249876432;10.0;0.7504721373829669;-0.1863387738214151;1.035552;1.0;0.7732603539811133
12.438585;0.7500191563412413;0.1723201721578493;0.7500224691915541;-0.14054845658838;1.0084980067603142;1.0131713937646842;10.0;0.7502871386108786;-0.1895319498129523;1.035552;1.0;0.7738582594725112
12.616228;0.7500228401516102;0.1755072514316299;0.7500225958073641;-0.1436758168193338;1.0086720908453706;1.0134193720652924;10.0;0.7501022116117665;-0.1926380238989015;1.035552;1.0;0.7744469276672624
12.793871;0.7500223743803375;0.1786003216803382;0.7500226307875837;-0.1467176632530584;1.0088354490553988;1.013661619212097;10.0;0.7499257140255295;-0.1956747446749497;1.035552;1.0;0.7750350070369518
12.971514;0.7500220506467008;0.1816208072458334;0.7500216050622927;-0.1496980128865415;1.009000382110191;1.0138966079888452;10.0;0.7497509228911236;-0.1986253089396879;1.035552;1.0;0.7756155885291011
13.149157;0.7500190030931411;0.1845589976849478;0.7500199383969882;-0.1525817978659484;1.0091541414066203;1.0141243786055538;10.0;0.7495817074225548;-0.201501483551641;1.035552;1.0;0.7761977929908401
13.326801;0.7500185308174616;0.187435092420431;0.7500215265105774;-0.1554067582319069;1.009310082402917;1.0143481503889704;10.0;0.7494166806545294;-0.2043023999172425;1.035552;1.0;0.7767703276101072
13.504444;0.7500208056439261;0.19022690874428;0.750022059092403;-0.1581699071871861;1.0094612251711563;1.0145615119380968;10.0;0.7492589371370816;-0.2070527833183359;1.035552;1.0;0.7773404969004243
13.682087;0.7500183902807447;0.1929655073036368;0.7500202257251996;-0.1608538317254531;1.009610872454602;1.0147701905508126;10.0;0.7491008084470836;-0.2097211970256703;1.035552;1.0;0.7779086098885283
13.85973;0.7500209931990538;0.1956434353645102;0.7500192885012237;-0.1634833190487256;1.0097554374145126;1.0149797200014326;10.0;0.7489469017350057;-0.2123261515393315;1.035552;1.0;0.7784666202808688
14.037373;0.7500176912448973;0.1982468446025707;0.7500199349584632;-0.1660474641540838;1.0098930338870564;1.0151782662694004;10.0;0.7487959883212078;-0.2148822592040939;1.035552;1.0;0.7790264477600615
14.215016;0.7500211825720153;0.2008098300064601;0.7500197489468415;-0.1685603256020446;1.0100250109712374;1.015379327033539;10.0;0.7486522179997135;-0.2173777768950953;1.035552;1.0;0.7795741608931285
14.392659;0.7500185881623433;0.2033057358090963;0.7500195048261296;-0.1710020660043626;1.010165576465446;1.0155721955178632;10.0;0.7485076887884786;-0.2198204361245768;1.035552;1.0;0.7801242502180348
14.570303;0.7500215400185043;0.2057417035938255;0.7500204420157602;-0.1734047897445927;1.0102921240268754;1.015761544125369;10.0;0.7483685026182934;-0.2222012422360847;1.035552;1.0;0.7806648316860902
14.747946;0.750021726639865;0.2081372347177015;0.7500177614932649;-0.1757503711070277;1.0104222351396803;1.0159454033286488;10.0;0.748232513718248;-0.2245337340767786;1.035552;1.0;0.7812029653149536
14.925589;0.7500157925142927;0.2104728836067055;0.7500158519766038;-0.1780436026370143;1.0105485390812852;1.0161311482226305;10.0;0.7480979469842481;-0.2268172671614549;1.035552;1.0;0.7817325841788552
15.103232;0.7500204594245224;0.2127716912200231;0.7500182808894683;-0.180299894772501;1.010665986071163;1.0163071843872789;10.0;0.7479719956613144;-0.2290561685165881;1.035552;1.0;0.7822610335652995
15.280875;0.750015951107006;0.215016923509527;0.7500176167065895;-0.182506644038809;1.0107914544197971;1.0164760035142095;10.0;0.7478421056281477;-0.2312450790661412;1.035552;1.0;0.782784168844457
15.458518;0.7500170300161517;0.2172184971254812;0.7500179134517339;-0.1846628102114579;1.010902544878686;1.0166458342346276;10.0;0.7477161200773815;-0.2333882784066567;1.035552;1.0;0.7832975439730144
15.636161;0.7500190322469215;0.219381429611908;0.750019681215754;-0.1867737170633746;1.0110226273332823;1.0168199116145686;10.0;0.7475921682844295;-0.235493694755328;1.035552;1.0;0.7838090488928584
15.813805;0.7500190182956373;0.2214954296106023;0.75002003222605;-0.188845999307805;1.011131877980516;1.0169781671516815;10.0;0.7474727583039208;-0.2375605681617383;1.035552;1.0;0.7843154230166456
15.991448;0.7500197612747991;0.2235703568000115;0.7500162782852587;-0.190884822538864;1.0112462589366429;1.0171434372004262;10.0;0.7473562683847602;-0.2395873406419614;1.035552;1.0;0.7848205908895421
16.169091;0.7500160843696103;0.2256054983784823;0.7500180802008203;-0.1928811198926566;1.0113566257036797;1.0172993284040106;10.0;0.7472402293593683;-0.2415689048578526;1.035552;1.0;0.7853177280137215
16.346734;0.7500194005063832;0.2276092508337829;0.750017980911668;-0.1948424446465413;1.0114633767788923;1.0174503220942692;10.0;0.747127061487119;-0.2435181397556845;1.035552;1.0;0.7858090542586804
16.524377;0.7500186769437195;0.2295769334491375;0.7500155116559099;-0.1967556217610316;1.0115685617315258;1.0176042292332674;10.0;0.7470157807104021;-0.2454285150225024;1.035552;1.0;0.78630293805503
16.70202;0.750015029267256;0.2314976217361085;0.7500147690651885;-0.198645436185902;1.0116712829093717;1.017756569602246;10.0;0.7469067368821988;-0.2472912939172245;1.035552;1.0;0.7867833307885446
16.879663;0.7500167751517505;0.2333802267833755;0.7500158649902309;-0.2004926701803816;1.0117695000114488;1.0178953488733082;10.0;0.7467956062909346;-0.2491324122922589;1.035552;1.0;0.7872628373452527
17.057307;0.7500183202488364;0.2352453249448457;0.750017448705926;-0.2023113630817874;1.0118660087674085;1.0180434775037377;10.0;0.7466928964926776;-0.2509525015775029;1.035552;1.0;0.787739446724938
17.23495;0.7500172265690832;0.2370778288279356;0.7500164626929046;-0.204100558949846;1.0119694764570433;1.0181789827476468;10.0;0.7465893517366065;-0.2527163316923344;1.035552;1.0;0.788206041883888
17.412593;0.7500180760497696;0.2388579534493018;0.7500160882964294;-0.2058560201466289;1.012058910239043;1.0183215081994437;10.0;0.7464896003797533;-0.2544658243632047;1.035552;1.0;0.7886681505559652
17.767879;0.7500142288801978;0.24235902266945;0.7500150490849522;-0.2092628573974956;1.012245996364639;1.0185880618502137;10.0;0.7462924876646934;-0.2578543087921327;1.035552;1.0;0.7895852640883192
18.087637;0.7500136005287353;0.2453862649898833;0.750015979811952;-0.2122406430171472;1.0124120386501527;1.0188205527994816;10.0;0.7461202543860447;-0.260817303910879;1.035552;1.0;0.7903934223460507
18.407394;0.7500158082845599;0.2483446701231865;0.7500148372994686;-0.2151193207290272;1.0125617896047527;1.0190518022016677;10.0;0.745951020324651;-0.2636753238331328;1.035552;1.0;0.7911855702268562
18.727152;0.7500166321952475;0.2511880785319589;0.750013109978898;-0.2178995621034782;1.0127203645441687;1.019270795112474;10.0;0.7457929370825394;-0.2664457835358103;1.035552;1.0;0.7919612974174979
19.04691;0.750015618588959;0.2539625752053593;0.7500157094189479;-0.2206010542090967;1.0128638836770985;1.0194872717628654;10.0;0.7456367994268062;-0.2691320593081303;1.035552;1.0;0.7927262354004752
19.366667;0.7500139282981813;0.2566400595561174;0.7500151145539918;-0.2232275200915321;1.0130112363236226;1.0196915901900636;10.0;0.7454826127659452;-0.2717473552648764;1.035552;1.0;0.7934705024584172
19.686425;0.7500159717210099;0.2592386614159527;0.7500138604737911;-0.2257628877302141;1.0131493647025756;1.0198935332576016;10.0;0.7453398955307814;-0.2742617900814467;1.035552;1.0;0.794203166110518
19.999996;0.7500131017269128;0.2617093009200237;0.7500123286004355;-0.2281748217346766;1.013275448595734;1.0200811808006882;10.0;0.7452009870695879;-0.27666385107545;1.035552;1.0;0.7949008339917483
19.999996;0.9739094822809146;0.3448449581192102;0.7491604168643662;-0.2392920491157036;1.313690494324588;1.320535160793043;10.0;0.7451987699045095;-0.2766608343490053;1.035552;1.0;0.794901381168331
19.999996;0.97391130566587;0.3448315076095717;0.7491604743462117;-0.2392901213198907;1.3136923101024365;1.3205333774956758;10.0;0.7451979843098872;-0.2766656562566237;1.035552;1.0;0.7949042035201513
19.999997;0.973910293978233;0.3448371061767614;0.749160247881937;-0.2392912737511374;1.3136937185971045;1.3205354339739734;10.0;0.7452005810817808;-0.2766599069721059;1.035552;1.0;0.7949031036273111
19.999997;0.9739107036603304;0.3448393632522654;0.7491610336400514;-0.2392878299745236;1.3136970939555828;1.3205298559920862;10.0;0.7451996130422196;-0.2766546520901575;1.035552;1.0;0.7948995694482158
19.999998;0.9739109119977006;0.3448295177217024;0.7491605433070901;-0.239290723878869;1.313690541119341;1.3205371486808208;10.0;0.7451970244611222;-0.2766558520608975;1.035552;1.0;0.7948989580213188
20.000001;0.973907782013308;0.3448181029543798;0.7491618069958526;-0.2392754083098729;1.3136953636567723;1.3205333545825757;10.0;0.7451981736443458;-0.2766428349347486;1.035552;1.0;0.7948940902292073
20.000005;0.9739076597420104;0.3447928621979056;0.7491629150977245;-0.2392582739372501;1.313693771744992;1.320533923384187;10.0;0.745197874415165;-0.2766223660844713;1.035552;1.0;0.794889392104047
20.000015;0.9739048830044714;0.3447428542747813;0.7491591349228639;-0.2392205645251631;1.313691089055731;1.3205318038995548;10.0;0.7451961824135078;-0.2765893175575311;1.035552;1.0;0.7948758314491348
20.000033;0.9739000404218112;0.3446336418003256;0.749156967870322;-0.2391378992985647;1.3136845830969175;1.3205249884497343;10.0;0.745198993457361;-0.276505600057699;1.035552;1.0;0.7948461198409881
20.00007;0.9738899934090938;0.3444229112932011;0.749142633147888;-0.2389843315040794;1.3136725576002746;1.3205135229766225;10.0;0.74519394343075;-0.2763524054968127;1.035552;1.0;0.7947924006692865
20.000145;0.9738562848219942;0.3440016982424245;0.7491221785880214;-0.2386647134148255;1.3136588755894172;1.3204876345744914;10.0;0.7451856993215396;-0.2760331705688866;1.035552;1.0;0.7946740327938976
20.000219;0.973819901846755;0.3435842536107684;0.749090192097833;-0.2383485149786047;1.313645750629476;1.3204573969622029;10.0;0.7451738702899635;-0.2757201534868703;1.035552;1.0;0.794546243889337
20.000293;0.9737743187950476;0.3431394888447341;0.7490539199521747;-0.2380301230674519;1.313620541373525;1.3204356425456063;10.0;0.7451528388954611;-0.2753897046586833;1.035552;1.0;0.7944158215773252
20.000367;0.9737180285197112;0.342700643579817;0.7490149821442863;-0.2376924774134684;1.3136024727860092;1.3204108008538993;10.0;0.7451243104835106;-0.2750524573057583;1.035552;1.0;0.7942762259703658
20.000442;0.9736562448282408;0.3422501506588327;0.7489669643891403;-0.2373663798967325;1.313583976328385;1.3203834594468882;10.0;0.7450911214954428;-0.2747179720564831;1.035552;1.0;0.7941267526467802
20.000516;0.973589158576908;0.3418094966757536;0.7489132465515177;-0.2370153547322887;1.3135683480608396;1.320352321139684;10.0;0.7450533638445407;-0.2743765413046126;1.035552;1.0;0.7939752841736082
20.00059;0.9735119279326128;0.341351619900311;0.7488548247457444;-0.2366801619930726;1.313554223799407;1.3203246618179831;10.0;0.7450132568105815;-0.2740273173040771;1.035552;1.0;0.793813070611956
20.000665;0.9734258037743572;0.340881446647981;0.7487905162125017;-0.2363272567027293;1.313529910296475;1.320295785801921;10.0;0.7449632373669252;-0.273677332433184;1.035552;1.0;0.7936485288474553
20.000735;0.9733373255938886;0.3404320434333057;0.7487238433892224;-0.2359884083351678;1.3135139659323818;1.3202753747832223;10.0;0.7449141209055922;-0.2733275355722614;1.035552;1.0;0.7934821450807583
20.000735;0.9733410227133418;0.3404293218013144;0.7487234695260595;-0.2359997135840891;1.313511564685789;1.3202740715571988;10.0;0.7449140791650408;-0.2733408632602962;1.035552;1.0;0.7934805015543687
20.000736;0.9733390848728646;0.3404325727985424;0.7487240630233152;-0.2359868790774018;1.313508847010167;1.3202738014008482;10.0;0.7449121749667941;-0.2733357313634656;1.035552;1.0;0.7934833336357405
20.000736;0.9733376399419394;0.3404308010669332;0.7487230175995356;-0.2359880119350504;1.313511269175342;1.32027346127812;10.0;0.7449134386237213;-0.273337189426305;1.035552;1.0;0.7934829378906408
20.000737;0.9733378883945508;0.3404260442878753;0.7487196422018225;-0.2359926888115389;1.3135164294317014;1.3202748102750457;10.0;0.7449120195295845;-0.2733230605037742;1.035552;1.0;0.7934774696324345
20.000739;0.9733342645970467;0.3404145966481424;0.748720884391218;-0.2359793692232442;1.3135123128258848;1.3202708515655175;10.0;0.7449129986119545;-0.2733189035975381;1.035552;1.0;0.7934738067970533
20.000742;0.973331845419562;0.3403977213641913;0.7487152857285445;-0.2359604625987263;1.3135144232190352;1.3202697874009868;10.0;0.7449099055592477;-0.2732985026801516;1.035552;1.0;0.7934658389710957
20.000748;0.9733251806620652;0.3403535188682225;0.7487122321648187;-0.2359402245105872;1.3135068436494095;1.320263722828819;10.0;0.7449026585749854;-0.2732803832230572;1.035552;1.0;0.7934552708239592
20.00076;0.9733092935423848;0.3402703935030218;0.748699990727011;-0.2358762172240899;1.3135053130451615;1.320259516046465;10.0;0.7448937817270028;-0.2732119224264726;1.035552;1.0;0.7934250477714624
20.000785;0.9732757136637314;0.3401115447818631;0.7486708888033463;-0.235753279066506;1.3135036934686537;1.3202499015096356;10.0;0.7448767940771366;-0.2730894526587129;1.035552;1.0;0.7933643615894029
20.000834;0.9732098378179038;0.3398010310246264;0.7486187584240322;-0.2355247513537846;1.313483228705121;1.3202381777478518;10.0;0.744835536938629;-0.2728538765251079;1.035552;1.0;0.7932402463500554
20.000933;0.9730655386271472;0.3391483348430544;0.7485110153220628;-0.2350438111236007;1.3134639691005665;1.3201996081120264;10.0;0.7447464644592121;-0.2723658398453485;1.035552;1.0;0.7929947803172928
20.001032;0.972906159944534;0.3384983325585369;0.748388001419097;-0.2345516235328095;1.3134373324624469;1.3201604104116955;10.0;0.7446526218916282;-0.2718675749379211;1.035552;1.0;0.792730680934777
20.00113;0.97273949281032;0.3378304802565652;0.74825930279145;-0.2340689874371836;1.3134104592396196;1.320113804281488;10.0;0.7445468482002751;-0.2713622462130453;1.035552;1.0;0.792458773129392
20.001229;0.9725609486315748;0.3371610479673817;0.7481224344753111;-0.2335581883702217;1.3133801120068849;1.3200747030864373;10.0;0.7444305402180925;-0.27084851572902;1.035552;1.0;0.7921808349420323
20.001328;0.9723701398252412;0.336471319151282;0.7479766095280048;-0.233056863735624;1.3133518486462672;1.3200384918529973;10.0;0.7443098730060052;-0.2703339107451232;1.035552;1.0;0.7918895663571599
20.001426;0.972167277035394;0.3357796533023824;0.7478200657185924;-0.2325376650674145;1.31332082505178;1.3199970854124752;10.0;0.7441815814921713;-0.2698075244381899;1.035552;1.0;0.7915851663117022
20.001525;0.9719535789478856;0.3350771128863629;0.7476573684518499;-0.2320278000284841;1.313295938222088;1.3199531380549263;10.0;0.7440416537015927;-0.2692878630375008;1.035552;1.0;0.7912773486031898
20.001624;0.971729612787353;0.3343789891912354;0.74748384355436;-0.2315027475339283;1.3132656215449647;1.31991275318114;10.0;0.7438977572466738;-0.2687472059122348;1.035552;1.0;0.7909599855880337
20.001722;0.9714979419891542;0.3336518772570035;0.7473079163104719;-0.2309665075795023;1.3132390007423218;1.3198711539798618;10.0;0.7437445725171832;-0.2682000547927702;1.035552;1.0;0.7906310725579426
20.001821;0.9712543988556444;0.332933212504636;0.74712015587998;-0.2304434009290074;1.3132075219101405;1.3198237893739195;10.0;0.7435857783524299;-0.2676570483233296;1.035552;1.0;0.7902936728265632
20.00192;0.9710016205060872;0.3322092298721736;0.746924470908026;-0.2299038274556799;1.3131808936278548;1.319779620927103;10.0;0.7434180205838409;-0.2671026470227421;1.035552;1.0;0.7899452763410284
20.002018;0.970740607419476;0.3314580839387981;0.7467198705837634;-0.2293556689882986;1.3131493539134362;1.319736934407575;10.0;0.7432436487167183;-0.2665327666210614;1.035552;1.0;0.7895912454604991
20.002216;0.9701828160381838;0.3299638749008883;0.7462939916743955;-0.2282561009407269;1.3130885163578474;1.3196538491984533;10.0;0.7428702275004186;-0.2654045501177995;1.035552;1.0;0.7888598406627646
20.002413;0.9695966552011168;0.32844998393176;0.7458433105637678;-0.2271359626214108;1.3130231467774611;1.3195657072243396;10.0;0.742473797242231;-0.2642369001393163;1.035552;1.0;0.7880990867866873
20.002455;0.969466609726872;0.3281155667511392;0.7457441614345222;-0.2268903233862654;1.3130118894103906;1.3195454115183924;10.0;0.7423876156989277;-0.2639947580870079;1.035552;1.0;0.7879331073874742
20.002455;0.9694641923359693;0.3281170117771251;0.7457415021302315;-0.2268873437088865;1.3130140114340434;1.3195453966692248;10.0;0.7423876479304568;-0.2639910531086684;1.035552;1.0;0.7879370027798704
20.002455;0.9694623173727596;0.3281157218578149;0.7457437106024892;-0.2268951932235582;1.313013196615659;1.319539206888074;10.0;0.7423866688739025;-0.264000752525251;1.035552;1.0;0.7879324587941113
20.002456;0.9694646595912708;0.3281177597955905;0.7457413704180956;-0.226880867543806;1.313007544101065;1.3195372518388;10.0;0.7423868927998417;-0.2639883958985466;1.035552;1.0;0.7879316220685958
20.002457;0.9694571390311972;0.3281064557034032;0.7457385980542006;-0.2268831658572208;1.3130097736826305;1.3195376407256705;10.0;0.7423838625211561;-0.263985970018561;1.035552;1.0;0.7879260144175181
20.002458;0.9694554928304074;0.3280924873445072;0.7457352447592256;-0.2268667499465985;1.3130075019443523;1.3195381489673506;10.0;0.7423820133761444;-0.263974803954714;1.035552;1.0;0.7879208298228046
20.002462;0.969442882957184;0.3280573921862441;0.7457243030662696;-0.2268562333208728;1.3130060479911136;1.3195412906178787;10.0;0.7423726803252846;-0.2639468707169977;1.035552;1.0;0.787905143328633
20.00247;0.9694166862900634;0.3280044039109682;0.7457061506008088;-0.2268012667802161;1.3130074118471011;1.3195395118827005;10.0;0.7423551578883534;-0.2639061890951921;1.035552;1.0;0.7878753586494521
20.002485;0.9693690388117366;0.3278902071989255;0.745670534460127;-0.226718072528072;1.313001366410738;1.3195313184587685;10.0;0.7423246676900989;-0.2638108937771248;1.035552;1.0;0.7878116603731322
20.002515;0.9692754433502248;0.3276451936632597;0.7455984055051439;-0.2265382705772264;1.3129955082570073;1.3195129497311726;10.0;0.7422598588464089;-0.2636346932239;1.035552;1.0;0.7876912780771795
20.002575;0.9690866568348304;0.3271632258367325;0.7454476555842575;-0.2261817806463111;1.3129743031701695;1.3194830513103264;10.0;0.7421300820344611;-0.2632691977502092;1.035552;1.0;0.7874487215465248
20.002695;0.968689997245172;0.3261454181802717;0.7451435664052147;-0.2254331061251493;1.31293588680516;1.3194237442261565;10.0;0.7418628415045639;-0.2624884081792799;1.035552;1.0;0.7869381964263611
20.002935;0.967853757978688;0.3239736859126512;0.7445055810344212;-0.2238282899733437;1.3128456099049857;1.3192937722101163;10.0;0.7413054324916483;-0.2608318125930832;1.035552;1.0;0.7858605710149572
20.003175;0.9669691887724692;0.3216086488563393;0.7438263452467698;-0.2220882720846131;1.312744669490896;1.3191601603472574;10.0;0.7407138981665141;-0.2590375716079393;1.035552;1.0;0.7847092875095119
20.003415;0.9660390391250472;0.3190680713149737;0.7431043797100645;-0.220217081034229;1.312640334238065;1.3190094432459152;10.0;0.7400887742272144;-0.2571141260047822;1.035552;1.0;0.7834797118782232
20.003553;0.9654787592314412;0.3175320020798171;0.742674254113412;-0.2190737065144367;1.312577287508955;1.3189159944653857;10.0;0.739719559087787;-0.2559292736745502;1.035552;1.0;0.7827453669372487
20.003553;0.9654778561224344;0.3175322541193432;0.7426745124514734;-0.219084389592316;1.3125794639987718;1.3189143945280648;10.0;0.7397163499783243;-0.2559416909523036;1.035552;1.0;0.7827441758165138
20.003553;0.9654765928241688;0.3175139639379803;0.742673146139075;-0.2190679239934809;1.3125800918497328;1.3189095022713595;10.0;0.7397166586125707;-0.2559297122982274;1.035552;1.0;0.7827462540653949
20.003554;0.9654740195539484;0.3175167253602411;0.7426730055681353;-0.2190731528005272;1.3125778172987168;1.3189128253376623;10.0;0.7397128902917125;-0.2559272955640725;1.035552;1.0;0.7827401628448899
20.003555;0.9654701861444168;0.3175003150167817;0.7426696268536508;-0.2190662775125842;1.3125832069588192;1.3189160455949989;10.0;0.7397114822966899;-0.2559137965277107;1.035552;1.0;0.7827364693684472
20.003557;0.9654630095346626;0.3174897035556862;0.742663217372565;-0.219045818578166;1.3125771314788242;1.3189148604836365;10.0;0.7397071928034933;-0.2559021618520708;1.035552;1.0;0.7827259077857899
20.00356;0.9654478937101548;0.317431222222022;0.7426531257193476;-0.2190122192269326;1.3125765151733253;1.3189059328855175;10.0;0.7396989002893701;-0.2558628255818284;1.035552;1.0;0.7827044018034833
20.003568;0.9654170777481654;0.317354842168821;0.7426280324912425;-0.2189458300961649;1.3125693994370426;1.3189042077637176;10.0;0.739675174527781;-0.2558003640406331;1.035552;1.0;0.7826620014420812
20.003583;0.9653518296888326;0.3171798426278499;0.7425796171147185;-0.2188191370316276;1.312567088848414;1.3188940028341154;10.0;0.7396322335882548;-0.2556690141547317;1.035552;1.0;0.7825808877446692
20.003614;0.965226443363092;0.3168312719809426;0.7424797880364719;-0.2185622151818492;1.3125550006563824;1.3188756368142536;10.0;0.7395471984797052;-0.2554044119380603;1.035552;1.0;0.7824114907543704
20.003675;0.9649668332512074;0.3161101088827049;0.7422836576813618;-0.2180280065757275;1.3125189803847763;1.3188338136185564;10.0;0.7393787828721221;-0.2548680766456291;1.035552;1.0;0.7820731034699699
20.003798;0.9644470301023952;0.3146513323705852;0.741881057826199;-0.2169541459940603;1.312465714536809;1.318744094265683;10.0;0.7390308619027505;-0.2537609474864928;1.035552;1.0;0.7813867410086802
20.004043;0.96337137108215;0.3116300493934502;0.741056807844721;-0.2147224499091308;1.3123380536960816;1.3185665417506325;10.0;0.7383146140254409;-0.2514603212975276;1.035552;1.0;0.779964562339803
20.004288;0.9622534900756218;0.3084651266346167;0.7401952977108338;-0.2123825227816135;1.3122094875098411;1.318372350825311;10.0;0.737576067280767;-0.2490493260621212;1.035552;1.0;0.778489544604945
20.004534;0.9611004482701384;0.3051564144379101;0.7393047228344888;-0.2099428902748845;1.3120722094463502;1.3181812905779733;10.0;0.7368050395867981;-0.246523655035711;1.035552;1.0;0.7769573040555003
20.004779;0.9599029810493817;0.301723519948196;0.7383897634173573;-0.2074038646051479;1.3119340045922956;1.3179765166336272;10.0;0.7360129978351483;-0.2439168435545793;1.035552;1.0;0.7753823460589993
20.005024;0.9586738189067928;0.2981761464924717;0.7374437529026729;-0.2047730713316974;1.3117912079918763;1.3177640767069638;10.0;0.7352004300581535;-0.2412114501843243;1.035552;1.0;0.7737606470814653
20.005269;0.957414611314898;0.294521593530367;0.7364727115736761;-0.2020694273934997;1.3116459830340723;1.3175485919810332;10.0;0.7343619760270846;-0.2384297403592505;1.035552;1.0;0.7721015080433234
20.005515;0.9561199656256142;0.290760958900836;0.7354792873575516;-0.1992865988210969;1.3114905187923631;1.317323338828996;10.0;0.7335046343099567;-0.2355684117666735;1.035552;1.0;0.7704098583367812
20.00576;0.954798697672159;0.2869110483272167;0.7344635243460287;-0.1964331256203058;1.3113327633127905;1.3170928307921916;10.0;0.7326291810255641;-0.2326327402091006;1.035552;1.0;0.7686779208090219
20.006005;0.9534501844803606;0.2829715867240518;0.7334258843032554;-0.193518247815435;1.3111697907148474;1.3168655504133773;10.0;0.7317337190028163;-0.2296384994292544;1.035552;1.0;0.7669232345297411
20.00625;0.9520795575432596;0.2789527794075278;0.732367668859755;-0.1905418500101252;1.3110028327494367;1.3166237409351047;10.0;0.7308241508060308;-0.226584181087754;1.035552;1.0;0.7651442898842733
20.006496;0.9506818858548328;0.2748792724512738;0.7312956853092726;-0.187503745258939;1.3108393313153803;1.3163838042388007;10.0;0.7298967910270239;-0.2234689774294176;1.035552;1.0;0.7633462604958637
20.006741;0.9492668560137552;0.270725579559961;0.7302044194617806;-0.1844365656667465;1.3106684537412572;1.3161379870948724;10.0;0.7289578005137557;-0.220309296313313;1.035552;1.0;0.7615255474657436
20.006986;0.9478259701414476;0.2665229398809173;0.7290971475756146;-0.1813180272312624;1.3104989991954836;1.3158817831776717;10.0;0.7280060279944993;-0.2170968897617239;1.035552;1.0;0.7596914188520626
20.007231;0.94637101675012;0.2622710202611897;0.7279810074775404;-0.1781590383119078;1.3103245801787429;1.3156301844414884;10.0;0.7270350866543434;-0.2138574681433749;1.035552;1.0;0.7578396297078777
20.007477;0.9448997839629032;0.257970414821918;0.7268449677185488;-0.174964349984826;1.310152563955232;1.3153740183275473;10.0;0.7260570559176354;-0.2105802662682489;1.035552;1.0;0.7559831385297552
20.007722;0.943410161384898;0.2536354588333238;0.7257028710671396;-0.1717447952513197;1.309972140442092;1.3151198823168624;10.0;0.7250683957937374;-0.207275979151498;1.035552;1.0;0.7541149434598103
20.007967;0.9419076290098394;0.2492614021044998;0.7245451575883213;-0.1685019651158857;1.3097940183891064;1.314860131855353;10.0;0.7240683198828352;-0.2039288289102238;1.035552;1.0;0.752243806671295
20.008212;0.9403963568093906;0.2448505398972427;0.723378599182031;-0.1652300178369252;1.3096136590917975;1.314589815495299;10.0;0.7230602401248273;-0.2005739098665517;1.035552;1.0;0.750370524717735
20.008458;0.9388692662948348;0.2404355861674349;0.7222084540116426;-0.1619519020832545;1.3094335619945785;1.3143314307791445;10.0;0.7220469474375271;-0.1972021713304159;1.035552;1.0;0.7484911771424417
20.008703;0.9373336972210136;0.2359870278387224;0.7210261392423356;-0.1586478764900152;1.309248290538124;1.3140697207033156;10.0;0.7210191607963329;-0.1938001695043212;1.035552;1.0;0.7466141883251433
20.008948;0.9357857620658422;0.2315386220403788;0.7198359553255704;-0.1553324782280533;1.3090685674699234;1.3138030670170346;10.0;0.7199901294344058;-0.1903932082734203;1.035552;1.0;0.744740356068029
20.009193;0.934230513486118;0.2270623060464205;0.7186386773618146;-0.1520148557682076;1.3088819947987955;1.3135338340570852;10.0;0.7189513532205262;-0.1869836422214699;1.035552;1.0;0.7428714676683739
20.009439;0.93267319223787;0.2225795501665258;0.7174414662462907;-0.1486838452913599;1.3087036920359143;1.313265731901793;10.0;0.7179086342633999;-0.1835629777061143;1.035552;1.0;0.741007036189634
20.009684;0.9311039673382908;0.2181093343411131;0.7162362820352911;-0.1453555536115789;1.3085170359287248;1.3130001152527564;10.0;0.7168638551342754;-0.180134044671004;1.035552;1.0;0.7391520378229833
20.009929;0.9295327162886116;0.2136265254713021;0.715026759704309;-0.14201818239566;1.3083297929409805;1.3127354649929754;10.0;0.7158090921392736;-0.1767129340183323;1.035552;1.0;0.7373037895359326
20.01042;0.9263797723694922;0.2047000856669829;0.7125968791306467;-0.1353697773907223;1.3079668134558216;1.3121946182957491;10.0;0.713698791643821;-0.1698670866841971;1.035552;1.0;0.7336387335997508
20.010861;0.9235329658242212;0.1966950007055454;0.7104066583547454;-0.1294066192144827;1.307634864167463;1.311722908204683;10.0;0.711788827887308;-0.1637448047226509;1.035552;1.0;0.7303814201866353
20.010861;0.9235320515363268;0.1966894054318922;0.7104086400450179;-0.1294063528588134;1.3076355351118152;1.3117196128108046;10.0;0.7117856463933827;-0.1637408981255586;1.035552;1.0;0.730378396734923
20.010861;0.9235322573491982;0.1966813675026736;0.7104072381217129;-0.1294117752026595;1.3076380819345574;1.311719642919051;10.0;0.7117869415300123;-0.1637326566587969;1.035552;1.0;0.7303802333812733
20.010861;0.923531188301511;0.1966813625976803;0.7104077143851931;-0.1293992357370038;1.3076346265478866;1.311722403587651;10.0;0.7117880196495484;-0.1637375382424919;1.035552;1.0;0.730380908261934
20.010861;0.9235267651585513;0.1966747317424401;0.7104050519811873;-0.1293929951630775;1.3076392741479148;1.3117157113512377;10.0;0.711782873858859;-0.1637306396787406;1.035552;1.0;0.7303743238605319
20.010862;0.9235238017056266;0.1966631675494038;0.7104044409765448;-0.1293853919340745;1.3076404763504377;1.3117192181533783;10.0;0.7117827820928587;-0.1637197697084551;1.035552;1.0;0.7303752158751201
20.010863;0.9235167345700566;0.1966539839426716;0.7103968400530272;-0.1293839158284518;1.3076397864274385;1.3117182176046764;10.0;0.7117800897664162;-0.1637086281602543;1.035552;1.0;0.7303634056609917
20.010865;0.92350633766478;0.1966252670630122;0.7103885401487035;-0.1293476674950979;1.3076364094493682;1.311715384388266;10.0;0.7117714403015685;-0.1636887570491592;1.035552;1.0;0.7303521287003643
20.010869;0.9234798381882836;0.1965422736468952;0.71037144852133;-0.1293005232573364;1.307634487063159;1.3117092530251462;10.0;0.7117536438446741;-0.1636326610987342;1.035552;1.0;0.7303212347629473
20.010877;0.9234310216272262;0.1964116706922004;0.7103329300084573;-0.1291986745494424;1.3076248910901076;1.3117057029036312;10.0;0.7117188744051604;-0.1635254505646495;1.035552;1.0;0.7302630133738137
20.010892;0.9233253401842296;0.1961149966476162;0.7102508498965053;-0.1289860003796465;1.3076164394771466;1.3116847277500487;10.0;0.7116508708525747;-0.163301565770257;1.035552;1.0;0.7301519942387634
20.010924;0.9231219995015366;0.1955476549641689;0.7100938422338354;-0.1285610420587404;1.307587990367204;1.31165089683972;10.0;0.71151435831352;-0.1628650171767699;1.035552;1.0;0.7299186318306098
20.010987;0.9227166350762188;0.194393328593502;0.7097831702864914;-0.1277065373614867;1.307546995809283;1.3115842214793902;10.0;0.7112403472017604;-0.1619921122559075;1.035552;1.0;0.7294546654139282
20.011113;0.9218993109612568;0.1921003322660857;0.7091541719171416;-0.1259883858477041;1.3074476302450344;1.3114477527588535;10.0;0.7106913257708443;-0.1602196933408065;1.035552;1.0;0.728531261321448
20.011365;0.9202636816297716;0.1874528366641824;0.7078956503555456;-0.1225184185932086;1.307259083519897;1.3111668877030935;10.0;0.7095971247548694;-0.156653003402096;1.035552;1.0;0.7266883970569616
20.011617;0.918629604120452;0.1827386849471977;0.7066391522700091;-0.1190050091119741;1.3070667841651389;1.3108873536147096;10.0;0.7084986773988795;-0.1530609230794553;1.035552;1.0;0.7248449605931291
20.012121;0.91535299857914;0.1732056485484976;0.7041146770778781;-0.1118890673159071;1.3066755957445653;1.3103170178832884;10.0;0.7063077654555286;-0.1457431250899331;1.035552;1.0;0.7211878295616692
20.012575;0.912398759085474;0.1644690096085255;0.7018458681232896;-0.1053665454980816;1.3063175583880016;1.3097916922824764;10.0;0.7043333803701063;-0.1390500621471393;1.035552;1.0;0.7179317877296035
20.013029;0.9094492183988464;0.1556331401821929;0.6995787177576591;-0.0987645963933603;1.305948918724582;1.3092643486588422;10.0;0.7023653210492561;-0.1322647949263695;1.035552;1.0;0.7147141961552497
20.013483;0.9065057937440412;0.1467024500172187;0.6973157621451384;-0.0920687278709438;1.3055830946220297;1.3087298082942462;10.0;0.7004031792472226;-0.1254043173746521;1.035552;1.0;0.7115479000581588
20.013936;0.903572001996934;0.1376828734459041;0.6950547140547759;-0.085324173420072;1.3052134446232;1.3081841247251047;10.0;0.6984509714339598;-0.1184780770718627;1.035552;1.0;0.7084307770626385
20.01439;0.900651742826898;0.1286082286851503;0.6928096686264679;-0.0785139614325229;1.3048347398197266;1.3076379568423668;10.0;0.6965045689376752;-0.11151071299413;1.035552;1.0;0.7053785244765766
20.014844;0.8977432563160365;0.1194834999782107;0.6905727289321248;-0.0716769212117496;1.3044635911450675;1.3070932917382088;10.0;0.6945743510467824;-0.1045073382507616;1.035552;1.0;0.7023923586632153
20.015298;0.8948568621851628;0.1103281000064093;0.6883520753649643;-0.0647978749860271;1.3040801037650225;1.3065432097895706;10.0;0.6926539122950678;-0.0974695953663265;1.035552;1.0;0.6994806776943934
20.015751;0.8919861236890779;0.1011682828086019;0.6861436219060322;-0.0579107739729745;1.303702220876019;1.305992420675918;10.0;0.69075084803142;-0.0904053527224683;1.035552;1.0;0.6966426822651741
20.016205;0.8891416024186043;0.0919881226768219;0.6839537480162625;-0.0510086100787964;1.3033231072318987;1.3054357498538065;10.0;0.6888620093713287;-0.0833491416672072;1.035552;1.0;0.6938878092918889
20.016659;0.8863237389331046;0.0828200121622621;0.6817863558706854;-0.0441011629692016;1.302941064014845;1.3048878062452196;10.0;0.6869929014726835;-0.0762935542560162;1.035552;1.0;0.691220703025582
20.017113;0.8835247765555059;0.0736794698426955;0.6796351854766722;-0.0372236151454643;1.302560626525314;1.3043355421723128;10.0;0.6851396973528441;-0.0692479497926813;1.035552;1.0;0.6886296157819315
20.017566;0.880759967662009;0.0645524915663437;0.6775094028330348;-0.0303374096077436;1.302184937174946;1.303788813348704;10.0;0.6833076206840324;-0.0622105467382672;1.035552;1.0;0.6861356802883846
20.01802;0.8780224683039661;0.0554732213678044;0.6754032876725606;-0.0234890727832679;1.301811824526255;1.303235519195446;10.0;0.6814951613148679;-0.0552061905767228;1.035552;1.0;0.6837283388561773
20.018474;0.8753146241822273;0.0464420926526292;0.6733188183958682;-0.0166694430094635;1.3014344530382267;1.3026906036526396;10.0;0.6797004249234319;-0.0482319244282298;1.035552;1.0;0.6814110209045834
20.018928;0.872641038363537;0.0374573023625154;0.6712615753662131;-0.0098919947092469;1.3010577632337612;1.302146289295111;10.0;0.6779337204823211;-0.0413010023676986;1.035552;1.0;0.6791878832234511
20.019382;0.8700039448599088;0.0285441793184619;0.6692336187487851;-0.0031486384100816;1.300689913637633;1.3016108427826187;10.0;0.6761824498620791;-0.0344256784452459;1.035552;1.0;0.6770606249734126
20.019835;0.8673927987199537;0.0197036982506345;0.6672264277759895;0.0035396051902429;1.300320789777339;1.3010753279150722;10.0;0.6744558791403614;-0.0275847079462857;1.035552;1.0;0.6750229902058041
20.020289;0.8648243868925918;0.0109372850386635;0.6652487798877986;0.0101811845632691;1.2999560308955531;1.3005457334393484;10.0;0.6727569064947089;-0.0208029249455707;1.035552;1.0;0.6730797454969373
20.020743;0.8622859581822694;0.002259915461625;0.6633002951828469;0.0167497190929615;1.2995996281818285;1.3000226275390805;10.0;0.6710781607748264;-0.0140919985737474;1.035552;1.0;0.6712263967322146
20.021197;0.8597901948830923;-0.0063465347792625;0.6613778074412551;0.0232644220210482;1.2992389486536855;1.2994963538680548;10.0;0.6694249801258941;-0.0074272711223073;1.035552;1.0;0.6694677748626922
20.02165;0.8573258824285647;-0.0148400383021097;0.6594835876299435;0.0297237130940777;1.2988821495031428;1.2989845938123346;10.0;0.6677959369159205;-0.0008451815511663;1.035552;1.0;0.6677970926992018
20.022104;0.854905143784793;-0.0232557248856729;0.6576190359854449;0.0361042923267293;1.2985285658032115;1.298472745679605;10.0;0.6661908339841703;0.0056578851507465;1.035552;1.0;0.6662143257166224
20.022558;0.8525155632689873;-0.0315572312238384;0.6557845704491583;0.0424107451033815;1.2981894338576894;1.297971691240612;10.0;0.6646099900656562;0.012095875257868;1.035552;1.0;0.6647207652943846
20.023012;0.8501703120786331;-0.0397509852375719;0.6539767574039734;0.0486347484856168;1.2978461783995403;1.2974659737845635;10.0;0.6630542842232185;0.0184569885269219;1.035552;1.0;0.6633149364274328
20.023465;0.847861644631704;-0.0478479477139033;0.6522006608036068;0.0547917875766371;1.297506776160592;1.296974874012482;10.0;0.6615266464925529;0.0247437857669907;1.035552;1.0;0.6619897975075691
20.023919;0.8455928787074766;-0.0558165419571415;0.6504541122955693;0.0608586612721752;1.297167983435502;1.2964901890160383;10.0;0.6600207748768797;0.0309370567255139;1.035552;1.0;0.660748293550969
20.024373;0.8433570493534538;-0.0636831382863913;0.6487395851036921;0.0668500094785501;1.2968446890150995;1.2960176090234443;10.0;0.6585444683035051;0.0370367123660034;1.035552;1.0;0.6595877561906182
20.024827;0.8411648854053521;-0.0714360690382793;0.6470512735364828;0.0727479470111101;1.2965167101537065;1.2955434943892463;10.0;0.6570917363237584;0.0430618621932926;1.035552;1.0;0.6584995040292978
