time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
20.02528;0.8390094580310027;-0.0790652495962844;0.6453953861642572;0.078572667798848;1.2961970493929234;1.295076514560821;10.0;0.6556650228599546;0.0489893369001762;1.035552;1.0;0.6574946480241742
20.025734;0.836895272824318;-0.0865693434734021;0.6437674486798017;0.0842913319304262;1.295885638847563;1.2946216907324408;10.0;0.6542655171255634;0.0548293086839726;1.035552;1.0;0.6565565294815092
20.026642;0.8327810971993567;-0.1012198074785886;0.64060266081695;0.0954728985674117;1.2952676711661448;1.2937254906173434;10.0;0.6515349761154144;0.0662413315574232;1.035552;1.0;0.6548959100392885
20.027459;0.8292141076832479;-0.1139832857448553;0.637856519092319;0.1052259962351358;1.294733406299943;1.2929477676462693;10.0;0.6491676466070425;0.0761789820663637;1.035552;1.0;0.6536238532398482
20.028275;0.8257639199132871;-0.126341472917543;0.6352041347173975;0.1146891899235093;1.2942184883575132;1.2921998533982118;10.0;0.6468785992389076;0.0858215336075471;1.035552;1.0;0.6525463692362065
20.029092;0.8224424134079431;-0.1382935983392412;0.6326487975713846;0.1238324250524135;1.29370972345733;1.291468491401936;10.0;0.6446718608842849;0.0951476753483125;1.035552;1.0;0.6516517289277337
20.029909;0.8192361302119007;-0.1498469642620813;0.6301810415183035;0.1326848744813758;1.293222083594526;1.290755445151441;10.0;0.6425430616366816;0.1041702914827243;1.035552;1.0;0.6509313983595252
20.030726;0.8161479149654775;-0.1609998254323568;0.6278072025323529;0.1412377513823529;1.292755933775902;1.2900777463250903;10.0;0.6404909676172349;0.1128704329580127;1.035552;1.0;0.6503596591510575
20.031542;0.813178137432462;-0.1717525687472435;0.6255215551988849;0.1494882731662431;1.2923021638989989;1.2894167976193396;10.0;0.6385119915914304;0.1212821688865499;1.035552;1.0;0.6499300395728668
20.032359;0.8103167326156373;-0.1821016542290889;0.62332244854572;0.1574362966190378;1.2918668539809657;1.2887808114575965;10.0;0.6366077134343542;0.129384888440726;1.035552;1.0;0.6496233438569107
20.033176;0.8075701658263688;-0.1920690189414128;0.6212079570372825;0.1650903723838605;1.2914424598735563;1.288173942182293;10.0;0.6347809799700542;0.1371745816190409;1.035552;1.0;0.6494329189538285
20.033993;0.804933714439873;-0.201642406697412;0.6191814017019449;0.1724640466412982;1.2910414198889553;1.2875801604757735;10.0;0.633019117909167;0.1446836331555335;1.035552;1.0;0.6493453955199819
20.034809;0.802397498006206;-0.2108490429345661;0.6172290067529685;0.1795356042976736;1.2906567052233455;1.287020607601432;10.0;0.631329708141255;0.1518897640762441;1.035552;1.0;0.6493430199270477
20.035626;0.7999686194923374;-0.2196745218186857;0.6153614395955818;0.1863361278637457;1.2902764683294876;1.2864715746965132;10.0;0.6297067530119557;0.1588283065143171;1.035552;1.0;0.6494262764770957
20.036443;0.7976342927930349;-0.2281489210274055;0.6135653078341929;0.1928743018172115;1.2899241057908326;1.2859586021704266;10.0;0.628148086398863;0.1654684860695847;1.035552;1.0;0.6495790860480968
20.03726;0.7953985745492708;-0.2362592897624764;0.6118486977791752;0.1991311371243481;1.289579215178109;1.2854512825338185;10.0;0.6266554096582525;0.1718512543538255;1.035552;1.0;0.6497862218431606
20.038077;0.793257764373282;-0.2440351177302864;0.6101992373537594;0.2051258944266539;1.2892466258320214;1.2849763764301172;10.0;0.6252210564100599;0.1779573905629935;1.035552;1.0;0.6500506876173282
20.038893;0.7912051336764986;-0.2514876517474874;0.6086195953085836;0.2108737539449834;1.288935994347968;1.2845154117154884;10.0;0.6238501522737915;0.183810534638963;1.035552;1.0;0.6503588662176485
20.03971;0.7892430591051244;-0.2585943500731139;0.6071086144293538;0.2163628429700005;1.2886276278886677;1.2840825313669642;10.0;0.6225316674669823;0.1893952248042718;1.035552;1.0;0.6507050071778543
20.040527;0.7873618923709603;-0.2653943136595824;0.6056644717340994;0.2216217118082673;1.2883428135313468;1.2836572284057246;10.0;0.6212727470970381;0.1947470540416114;1.035552;1.0;0.6510793999171959
20.041344;0.7855706824257205;-0.2718971228665898;0.6042822775548756;0.2266386374810926;1.2880679967851882;1.2832606338084689;10.0;0.6200675513930993;0.1998689558762653;1.035552;1.0;0.6514842720744939
20.04216;0.783848429505735;-0.2781082410424104;0.6029635260179882;0.2314377174594873;1.2877983649719014;1.282872083169149;10.0;0.6189161635722787;0.2047582309393243;1.035552;1.0;0.6519003040500785
20.042977;0.7822078199459758;-0.2840207658533522;0.6016982901341378;0.2360137892985816;1.2875474934813411;1.2825104800888885;10.0;0.6178110453273321;0.2094192002244813;1.035552;1.0;0.6523391559921636
20.043794;0.7806382419720671;-0.2896627766431769;0.6004926505227096;0.2403820756915915;1.2873153373195767;1.2821630673880506;10.0;0.6167573004591403;0.2138629582718829;1.035552;1.0;0.6527800957537221
20.044611;0.7791398679297987;-0.2950455891013692;0.5993410531025377;0.2445580276529526;1.2870808453018627;1.281833682373338;10.0;0.6157474903052645;0.2181102110807803;1.035552;1.0;0.6532333842440232
20.045428;0.7777149348078014;-0.3001682295138131;0.5982421812454544;0.2485229553437684;1.286865638959848;1.2815165756632765;10.0;0.6147859912065187;0.2221424286283412;1.035552;1.0;0.65368718643169
20.046244;0.7763472088137551;-0.3050510130722796;0.5971888179927588;0.2522935206770548;1.2866579258215889;1.2812082972432364;10.0;0.6138651926182124;0.225990957801645;1.035552;1.0;0.6541387045948517
20.047061;0.7750487783284439;-0.3096900720810818;0.596191930600645;0.255898890556505;1.286456494655139;1.2809233822020838;10.0;0.6129884565770815;0.2296529141792267;1.035552;1.0;0.6545942063559281
20.047878;0.7738032729346387;-0.3140956176702881;0.5952368917851488;0.2593147379032724;1.2862712232034934;1.2806510088888392;10.0;0.6121490618197559;0.2331387470458893;1.035552;1.0;0.6550424591991278
20.048695;0.7726212648548115;-0.3182915021029215;0.5943243048563049;0.2625753562311815;1.2860954407352925;1.280388286259592;10.0;0.6113493192035481;0.2364604963652494;1.035552;1.0;0.6554842049800671
20.049511;0.7714909783768666;-0.3222823100489485;0.5934547675432487;0.2656709194018822;1.285918810724037;1.2801470399200725;10.0;0.6105852094864574;0.2396029388591377;1.035552;1.0;0.6559159075944913
20.049996;0.7708474193744723;-0.3245524327485307;0.5929620738624826;0.2674337415457343;1.2858234887237605;1.2799995694562596;10.0;0.610148938951419;0.2414008936504539;1.035552;1.0;0.6561680044508928
20.049996;0.7403136755509109;-0.3124681888742877;0.5922536427965954;0.2684499895744678;1.2357870172163004;1.2299627807100009;10.0;0.6101487205973285;0.2413974593818287;1.035552;1.0;0.6561661415855187
20.049997;0.7403122285854558;-0.3124841891485881;0.592252592219184;0.268454910188745;1.2357878389382388;1.22995825272836;10.0;0.6101482748734677;0.2414016590821735;1.035552;1.0;0.6561657154773819
20.049998;0.7403115448694839;-0.31248671434388;0.592252006557643;0.2684477656322716;1.2357867339066155;1.2299622003328174;10.0;0.6101498138439578;0.2414042528285946;1.035552;1.0;0.6561652819109551
20.049999;0.7403134220882247;-0.3124823644616114;0.5922497418960567;0.2684588608753523;1.2357846481569854;1.2299591234676224;10.0;0.6101457027461111;0.2414030950329894;1.035552;1.0;0.6561660337456338
20.050002;0.7403061832593224;-0.3124956342988669;0.5922458110661305;0.2684731815366729;1.2357850917811677;1.2299605840917138;10.0;0.6101445879533244;0.2414251768443923;1.035552;1.0;0.6561683427781918
20.050008;0.7403024243624569;-0.3125289101683722;0.5922400545634776;0.2684946397610107;1.235787759812278;1.2299570400582054;10.0;0.6101389148432016;0.2414453774970557;1.035552;1.0;0.6561744515889628
20.050021;0.7402832239050149;-0.3125902614899921;0.5922278255138778;0.2685372145793455;1.2357833228191253;1.229952361433395;10.0;0.6101297461552412;0.2414826855208409;1.035552;1.0;0.6561774747313698
20.050046;0.7402546104366381;-0.3126928122840811;0.5922050513054634;0.2686290559339781;1.2357788380726544;1.2299494176242585;10.0;0.6101065808740336;0.2415771938857759;1.035552;1.0;0.6561932355059904
20.050096;0.7401894107853022;-0.3129118228052081;0.5921532358597942;0.2688024672039579;1.2357679772890298;1.2299292879863324;10.0;0.6100621597025706;0.2417511898120312;1.035552;1.0;0.6562151257354624
20.050177;0.7400915516298587;-0.313255129866042;0.592070907845994;0.2690792654631497;1.2357498626706225;1.2299124192855015;10.0;0.6099925401441568;0.2420464520539509;1.035552;1.0;0.6562574511212128
20.050177;0.7400885827476267;-0.3132527469595689;0.5920746706018467;0.2690775507590667;1.235754447915458;1.2299059640349006;10.0;0.609992343826786;0.2420462507835431;1.035552;1.0;0.6562562393730398
20.050178;0.7400908460958182;-0.3132640993465516;0.5920711397920319;0.269084224394849;1.2357533309513935;1.2299091092877863;10.0;0.6099910609003625;0.2420454303117637;1.035552;1.0;0.6562587787679695
20.050179;0.7400871661444467;-0.3132729723232965;0.5920696376213821;0.2690907626865174;1.2357492667508756;1.2299131700848742;10.0;0.6099896599816735;0.2420446218967948;1.035552;1.0;0.6562590453904164
20.05018;0.7400861569299036;-0.3132672258437595;0.5920702386480278;0.2690854289368958;1.2357471626020058;1.2299123079639462;10.0;0.6099880614986822;0.242047446800261;1.035552;1.0;0.6562592412068418
20.050184;0.7400839458512696;-0.3132831405363027;0.5920657854616982;0.269096504832794;1.2357504295546908;1.2299049591903009;10.0;0.6099899220166565;0.2420588660255515;1.035552;1.0;0.6562588885702123
20.05019;0.7400737517975431;-0.3133141507058144;0.5920598768645756;0.2691220915994169;1.2357459425016872;1.229903972279209;10.0;0.6099839858170721;0.2420921637219521;1.035552;1.0;0.6562642406007724
20.050203;0.7400588873054068;-0.3133652644272366;0.5920472450959914;0.2691705516187035;1.235744475741228;1.2299032018795897;10.0;0.6099729095176013;0.2421328022963118;1.035552;1.0;0.6562692495153543
20.050218;0.7400405097556996;-0.3134339378771602;0.5920311017332178;0.2692212686538249;1.235746438721803;1.229896122777424;10.0;0.6099594595563003;0.2421758820601414;1.035552;1.0;0.656278123844785
20.050218;0.7400386879291188;-0.3134290224535473;0.5920312293606848;0.2692122519782748;1.235744802038822;1.2298958700545408;10.0;0.6099572623064042;0.2421811257716096;1.035552;1.0;0.6562753630188343
20.050219;0.7400416732276999;-0.3134354955225402;0.5920334529460487;0.2692156763087486;1.2357431059076691;1.2298998655421436;10.0;0.6099586691368949;0.2421830974850055;1.035552;1.0;0.6562776831273867
20.050219;0.7400367337973742;-0.3134408543378275;0.5920326682885148;0.2692164329044918;1.2357452699739615;1.229897805780461;10.0;0.6099578568707703;0.2421933529274958;1.035552;1.0;0.656275211688861
20.050221;0.7400383531460094;-0.3134424720669881;0.592030200700289;0.2692284799097507;1.2357451632668064;1.2298939292424849;10.0;0.6099571367306151;0.2421945917856806;1.035552;1.0;0.6562790446009044
20.050224;0.7400337666611567;-0.3134547327804516;0.592026359077064;0.2692414718167557;1.235742269690336;1.2299003301502542;10.0;0.6099525095199415;0.2422067440124899;1.035552;1.0;0.6562798298076433
20.05023;0.7400277432210068;-0.3134836798397156;0.5920219045603236;0.2692643928973977;1.235740110902029;1.229899133547721;10.0;0.609947146153379;0.2422307121597436;1.035552;1.0;0.6562816695059536
20.050243;0.7400124781660814;-0.313530067235135;0.5920090618599361;0.2693009659326671;1.235742569376171;1.2298872117422388;10.0;0.6099385680783258;0.2422686025249244;1.035552;1.0;0.6562863934326169
20.050269;0.7399806767051558;-0.3136317883500447;0.5919848221208882;0.2693912993301331;1.2357339443049578;1.2298838022349907;10.0;0.6099142094101873;0.242352281914209;1.035552;1.0;0.65630113414005
20.050319;0.7399191120776947;-0.3138457876764543;0.5919364476379395;0.2695488292883751;1.2357262653043657;1.2298761723523903;10.0;0.6098737670682415;0.2425269552871808;1.035552;1.0;0.6563246160398865
20.050421;0.7398003542639825;-0.314244759505035;0.5918400293458264;0.2698841190309728;1.2357087759266134;1.2298499239988463;10.0;0.609789352397097;0.2428556984147374;1.035552;1.0;0.656369067184882
20.050623;0.7395706725534937;-0.3150292055587932;0.591656474052238;0.2705016276838151;1.2356713976281686;1.2297968269215187;10.0;0.6096251715651622;0.2434910663510903;1.035552;1.0;0.6564528257896576
20.050826;0.739348907951408;-0.3157560703013101;0.5914808215836758;0.2710941190975282;1.2356445464182817;1.229749416554917;10.0;0.6094708286528346;0.244100360921177;1.035552;1.0;0.6565298187557013
20.051029;0.7391400957897799;-0.3164395133751472;0.591310896798042;0.2716406116160316;1.235607229430681;1.229702641425754;10.0;0.6093214435120671;0.2446637508446145;1.035552;1.0;0.6566020681807752
20.051231;0.738939595643984;-0.3170784567932162;0.5911476847648869;0.2721613905033044;1.2355836378530995;1.2296619717363004;10.0;0.6091778425318762;0.2451946492215821;1.035552;1.0;0.6566695931877055
20.051434;0.7387445601386335;-0.317679008848253;0.5909960894888254;0.272646544290048;1.2355587133884778;1.2296265618810285;10.0;0.6090387170726986;0.245679684365784;1.035552;1.0;0.6567242989766928
20.051637;0.7385622541653317;-0.3182373094638757;0.5908496777891575;0.2730997866062951;1.2355265197456735;1.2295896470057304;10.0;0.6089072221928412;0.2461430309677715;1.035552;1.0;0.6567723899722223
20.05184;0.7383828234307678;-0.3187606700655772;0.5907062806085398;0.2735117172221298;1.2355101243765143;1.2295554563060809;10.0;0.6087838056344481;0.2465781134558358;1.035552;1.0;0.6568181285260998
20.052042;0.7382181146513521;-0.3192485284583383;0.5905726245925652;0.2739022514018996;1.235489173316204;1.2295259784953452;10.0;0.6086616908800857;0.2469697262071757;1.035552;1.0;0.656857642286557
20.052245;0.7380587075343849;-0.3196925474661396;0.5904474765905641;0.2742587645194857;1.2354679300571934;1.2294940396828242;10.0;0.6085488496373078;0.2473319661815439;1.035552;1.0;0.6568859426407105
20.052552;0.7378321397906841;-0.3202858091176321;0.5902645684128748;0.2747431673401583;1.2354423007341533;1.2294606141300175;10.0;0.6083821295201792;0.2478294947638961;1.035552;1.0;0.6569200050388
20.052552;0.7378317278997876;-0.3202925752889015;0.5902690663551484;0.2747440571007302;1.2354389716267764;1.2294558683173982;10.0;0.6083812479975943;0.2478323284264044;1.035552;1.0;0.6569236783440973
20.052553;0.7378303896897579;-0.3202972042156762;0.5902654123511734;0.2747503123504797;1.2354427940274078;1.2294541743583622;10.0;0.6083805419845932;0.2478326835639968;1.035552;1.0;0.6569218686123263
20.052554;0.7378337319343227;-0.3202923389218111;0.5902646420216503;0.2747536407946253;1.2354386889211355;1.229460375814921;10.0;0.6083805241340886;0.2478307778852612;1.035552;1.0;0.6569233528182488
20.052555;0.7378277870791992;-0.3202983213997582;0.5902653982793664;0.2747496074551151;1.23543716128112;1.2294583430929602;10.0;0.6083801812933218;0.2478313409472233;1.035552;1.0;0.656922533315557
20.052559;0.7378281502774744;-0.3202962391239539;0.5902627293180109;0.2747468488532281;1.2354380693746276;1.2294544300452703;10.0;0.6083797744543994;0.2478492341171319;1.035552;1.0;0.656922374035426
20.052566;0.7378214350158478;-0.32031025956529;0.590260743567578;0.2747709981355161;1.2354362792686395;1.229456513274212;10.0;0.6083754159879453;0.2478567496485384;1.035552;1.0;0.6569240363506446
20.05258;0.7378147944509561;-0.3203452478371846;0.590250308275663;0.2747851230904545;1.2354354839942925;1.2294575519240671;10.0;0.6083698729681489;0.2478704709398746;1.035552;1.0;0.6569271736507379
20.052607;0.7377940821095562;-0.3203841908360264;0.5902341576947503;0.2748219340561358;1.2354382019849794;1.2294458349373425;10.0;0.6083551077271199;0.2479099821558452;1.035552;1.0;0.656924977953633
20.052663;0.7377572569945047;-0.3204802574205172;0.5902063683718728;0.2748985667413204;1.2354332304101807;1.2294398642626243;10.0;0.6083255309377865;0.2480000521679359;1.035552;1.0;0.6569304710337904
20.052774;0.7376785971132845;-0.3206772081554895;0.5901422996805569;0.275048954029149;1.23542699295969;1.2294337346853503;10.0;0.6082697722343128;0.2481555710410511;1.035552;1.0;0.6569373312601003
20.052997;0.737533988591808;-0.3210218669584467;0.5900280575318417;0.2753244208964106;1.2354062350707522;1.2294083178338953;10.0;0.6081645074637031;0.2484330892000377;1.035552;1.0;0.6569466034953072
20.053442;0.7372739943230537;-0.3215989715065898;0.5898188387936412;0.2757897691941313;1.2353780386888058;1.2293705462294202;10.0;0.6079697310849084;0.2489073672949082;1.035552;1.0;0.6569492224095774
20.053888;0.7370477634318888;-0.3220258040507422;0.5896386719142674;0.2761317455773017;1.2353618602375869;1.2293434568600146;10.0;0.6077971981522174;0.2492607305937251;1.035552;1.0;0.6569232731174006
20.054333;0.7368486541994927;-0.3223136071481512;0.5894799681554839;0.2763530907630669;1.2353478989319884;1.2293290359653204;10.0;0.6076442178353039;0.2495082414237396;1.035552;1.0;0.6568734911490044
20.054778;0.7366768816771706;-0.3224565639922437;0.5893420168451369;0.2764805816128126;1.235343309222089;1.2293143233093011;10.0;0.6075116394032575;0.2496269639361829;1.035552;1.0;0.6567979868460659
20.055224;0.7365392588726095;-0.3224847537072637;0.5892286491605301;0.2764936006510833;1.2353424404476747;1.2293151614616944;10.0;0.6073985989251873;0.2496644513616869;1.035552;1.0;0.6567044990395704
20.055669;0.736423032775324;-0.322405056902864;0.5891381365488721;0.2764243867946117;1.2353468631085354;1.2293239614743614;10.0;0.6073025109176539;0.2495966589313469;1.035552;1.0;0.6565866884202003
20.056114;0.736333456674866;-0.3222111000374891;0.5890658126289717;0.276256748409131;1.2353526522255598;1.2293310240975044;10.0;0.6072223461557281;0.2494311723979342;1.035552;1.0;0.6564541589590406
20.05656;0.7362639326738232;-0.3219122647367319;0.5890139664524279;0.2760088384088934;1.235371122923277;1.2293476621367787;10.0;0.6071577542830766;0.249190001142218;1.035552;1.0;0.6563051792024397
20.057005;0.7362195101765042;-0.321529792956536;0.5889768017804592;0.2756970313876711;1.235386040610607;1.2293769883124055;10.0;0.6071105653496094;0.2488849844729264;1.035552;1.0;0.6561399155078571
20.05745;0.7361964446302526;-0.3210522546882756;0.5889577714075478;0.2753072877153958;1.235408641600123;1.2294084710483886;10.0;0.6070736303341878;0.2484975492984903;1.035552;1.0;0.6559568206198209
20.057895;0.7361887437791563;-0.3204994983609536;0.5889495442198843;0.2748438713452152;1.2354298359807356;1.229439872485465;10.0;0.6070508615602545;0.2480340509169271;1.035552;1.0;0.6557681814857066
20.058341;0.7362014266262572;-0.3198730963574208;0.5889582463853352;0.2743349527374906;1.235458966455673;1.2294820571541585;10.0;0.6070381676069373;0.2475195602919107;1.035552;1.0;0.6555600336813083
20.058786;0.7362286344021202;-0.319173304317112;0.5889817862367783;0.2737616580692691;1.2354913028531012;1.2295331027047205;10.0;0.6070388632771385;0.2469437138761024;1.035552;1.0;0.6553435147364508
20.059231;0.7362723670411675;-0.3184085399127273;0.589016751110777;0.2731386732956075;1.2355274221954031;1.2295779546262495;10.0;0.6070494201177528;0.2463239821799061;1.035552;1.0;0.6551206588793685
20.059677;0.7363320980417959;-0.317577613354111;0.5890659090580181;0.2724594792820342;1.2355657503483577;1.2296281497558867;10.0;0.6070699484545012;0.2456493754368137;1.035552;1.0;0.6548842353638606
20.060122;0.7364007910268401;-0.3166931074830884;0.5891208947811942;0.271736275041151;1.2356007173068375;1.2296902488887262;10.0;0.6071013764709791;0.244926920376203;1.035552;1.0;0.6546433983121225
20.060567;0.7364840816504878;-0.3157676145343085;0.5891870878585087;0.2709776864193657;1.2356392604930706;1.2297541045095604;10.0;0.6071411518089509;0.2441665202345378;1.035552;1.0;0.6543964169585353
20.061013;0.7365836140656457;-0.3147911083715577;0.5892667841619562;0.2701909461974409;1.2356896310487218;1.2298156517096883;10.0;0.6071858396078136;0.2433601209588659;1.035552;1.0;0.654141026834695
20.061458;0.7366900459242871;-0.3137855198031659;0.5893506607687162;0.2693630630502199;1.235730777381359;1.2298762454804633;10.0;0.6072426244153073;0.2425379690521371;1.035552;1.0;0.6538821748458914
20.061903;0.7368032266683744;-0.3127310623438438;0.5894435273503571;0.2684965040309979;1.2357774635794996;1.2299504103277374;10.0;0.6073004607243238;0.2416745830190228;1.035552;1.0;0.6536159741748874
20.062349;0.7369285721964287;-0.311638477945116;0.5895446858289988;0.2676186713986863;1.23583056791307;1.2300147787073552;10.0;0.6073714829155404;0.2407799145289433;1.035552;1.0;0.6533545466305778
20.063239;0.7372023869315314;-0.3093822276734326;0.5897640850409582;0.265781299292975;1.23592477171344;1.2301610317875675;10.0;0.6075186616554891;0.2389266190580616;1.035552;1.0;0.6528101859495664
20.064041;0.7374763041606585;-0.3072608778446873;0.5899791218390952;0.2640606872321375;1.23601912873403;1.2302963535032656;10.0;0.6076726095963354;0.2371911573109739;1.035552;1.0;0.6523186882824967
20.064842;0.7377659181215194;-0.3050824149752896;0.5902137459925683;0.2622797364159474;1.2361163836594802;1.2304381274144782;10.0;0.6078386124415252;0.235402043995805;1.035552;1.0;0.6518304428688929
20.065644;0.7380706474173334;-0.3028567274482727;0.5904574842560375;0.2604675454699243;1.236220487049288;1.2305806768345275;10.0;0.6080188658045783;0.2335780013314675;1.035552;1.0;0.6513413923359891
20.066445;0.7383908603190076;-0.3005920277234377;0.5907137616570552;0.2586327984099212;1.2363198028242657;1.23073191059723;10.0;0.6082043666553117;0.2317377809010385;1.035552;1.0;0.6508522996919591
20.067247;0.7387217619919799;-0.2983216412880978;0.5909736925320545;0.256781977316023;1.236419789999083;1.2308724736051486;10.0;0.6083988038339178;0.2298636353284825;1.035552;1.0;0.6503701783122537
20.068048;0.7390543184481172;-0.2960175914087919;0.5912448897569963;0.2549260968442079;1.2365190578639482;1.231022792334286;10.0;0.6085960640510637;0.2279880639476227;1.035552;1.0;0.6498975877409454
20.06885;0.7394008704634925;-0.2937367395718847;0.5915206011219055;0.2530630868799427;1.2366245694125126;1.231175477315722;10.0;0.6087996317437736;0.2261179454045114;1.035552;1.0;0.6494346810989544
20.069652;0.7397425377428094;-0.2914413340899374;0.5917962362699501;0.2512054193932007;1.2367229171756784;1.2313194468806383;10.0;0.6090075823474532;0.2242399283762616;1.035552;1.0;0.6489782778787475
20.070453;0.7400922377023924;-0.2891711795790018;0.5920724479447911;0.2493737960076706;1.2368235869103272;1.231466622826673;10.0;0.6092171804655773;0.2223895433184768;1.035552;1.0;0.6485353455140666
20.071255;0.7404375430233939;-0.2869342039766703;0.5923508445088684;0.2475453578375321;1.236921646221846;1.231611949917281;10.0;0.6094289242328426;0.2205418992805898;1.035552;1.0;0.6481036055040338
20.072056;0.7407836749968679;-0.2847168477989334;0.5926283562276274;0.2457412354029324;1.237024135932256;1.2317545221265978;10.0;0.6096384232686165;0.2187283661942611;1.035552;1.0;0.6476853355435335
20.072858;0.741127638940456;-0.282537660988586;0.5928998168814867;0.2439803193409144;1.2371233699843205;1.2318930997455195;10.0;0.6098458270110315;0.2169379198639774;1.035552;1.0;0.6472846108902366
20.073659;0.7414661644252744;-0.280377265827106;0.5931730273886303;0.2422405416836617;1.237219575984181;1.232032156499732;10.0;0.610056370043141;0.215185904726283;1.035552;1.0;0.6468886961668072
20.074461;0.7418018262919285;-0.2782713035346422;0.5934427168452795;0.2405288548083381;1.2373111274104325;1.2321677989075053;10.0;0.6102595350016018;0.2134644317871669;1.035552;1.0;0.646515644019275
20.075262;0.7421342443076805;-0.2762088687847021;0.5937071185686944;0.2388624670019133;1.237400757704349;1.2322992322902735;10.0;0.6104622268644383;0.2117808590004042;1.035552;1.0;0.6461485502122749
20.076064;0.742457859730571;-0.2742064936584906;0.5939636127825481;0.2372277756112626;1.23748800128414;1.2324303287094325;10.0;0.6106628660547204;0.2101322175404766;1.035552;1.0;0.6458001481781057
20.076866;0.7427776975154093;-0.2722369849773752;0.5942227670261494;0.2356411888113196;1.237578284309851;1.2325574033474889;10.0;0.6108548782185952;0.2085220742979308;1.035552;1.0;0.6454633071199052
20.077667;0.7430857276293396;-0.2703172591195198;0.5944697902202233;0.2340896028489092;1.23766554604222;1.232674976946517;10.0;0.6110437982472644;0.2069570745869302;1.035552;1.0;0.6451416362424365
20.078469;0.7433885699639603;-0.268465624803722;0.5947137136231032;0.2325833372565595;1.237742599521818;1.232800967287078;10.0;0.6112308213992641;0.2054405225317576;1.035552;1.0;0.6448328044477488
20.07927;0.7436828743837122;-0.2666550438567963;0.5949494507187021;0.2311180673366755;1.237822632987994;1.2329154736980916;10.0;0.6114127524775335;0.2039547598200429;1.035552;1.0;0.6445332598656329
20.080072;0.7439712320567294;-0.2649031545729517;0.5951779756301585;0.2296988973363594;1.2379037176941228;1.2330226948674312;10.0;0.6115919578359054;0.2025159260847882;1.035552;1.0;0.6442483264860489
20.080873;0.744248212940744;-0.2632055584023871;0.5954006059270748;0.2283212526098174;1.2379788882218672;1.2331370473984595;10.0;0.6117635123829094;0.2011320524085344;1.035552;1.0;0.6439773023559165
20.082476;0.7447800233637734;-0.2599704560376061;0.5958236646235459;0.2257100116560366;1.238122171675976;1.2333488165480335;10.0;0.6120916470962825;0.1984963628212802;1.035552;1.0;0.6434678964597697
20.083919;0.7452324642678146;-0.2572432680532167;0.5961868650815192;0.2235056507193841;1.2382457235576998;1.2335230109793331;10.0;0.612367481676525;0.1962626881976173;1.035552;1.0;0.643049578048327
20.085362;0.7456543279408152;-0.2546973527891111;0.5965229383100147;0.2214444343259465;1.2383590117973196;1.2336840405317175;10.0;0.6126272620539241;0.1941855345393796;1.035552;1.0;0.6426629111172921
20.086805;0.7460483269111093;-0.2523203759548447;0.5968367232255996;0.2195082578498579;1.2384607389933644;1.233831992961365;10.0;0.6128720495518812;0.1922418244998348;1.035552;1.0;0.642308475889956
20.088248;0.7464119430017208;-0.2500944437658112;0.5971329387284088;0.2177228793430507;1.2385548189705928;1.2339811281034998;10.0;0.6130950077581817;0.1904252387703925;1.035552;1.0;0.6419873712088592
20.08969;0.7467538827296073;-0.2480289350538674;0.5974045274268268;0.2160564703835116;1.238649713366108;1.2341075626862286;10.0;0.6133084574802806;0.1887358140217306;1.035552;1.0;0.6416929514640928
20.091133;0.7470673771179343;-0.2461228861503032;0.5976553298269265;0.2145073720268344;1.2387309274104386;1.234236124589732;10.0;0.6134998227590512;0.1871851962624504;1.035552;1.0;0.6414194812531782
20.092576;0.747363715755647;-0.2443568574721938;0.5978891222460705;0.2130879206023997;1.238815344634572;1.2343483841153913;10.0;0.6136802248816132;0.1857441396776635;1.035552;1.0;0.641170476767777
20.094019;0.7476274779411773;-0.2427295655008953;0.5981054464000329;0.2117614485216387;1.2388838006044014;1.2344515837247354;10.0;0.6138479811897753;0.1844089282286488;1.035552;1.0;0.6409439772095725
20.095462;0.747875537938105;-0.2412358775545769;0.5982987284222463;0.2105519809493249;1.2389497563377916;1.234550310587606;10.0;0.613995023317554;0.1831825867045207;1.035552;1.0;0.6407375112001886
20.096904;0.7481001763455093;-0.2398409013735432;0.5984802965626501;0.2094347705681336;1.2390118272465078;1.2346396012255894;10.0;0.6141339641203349;0.1820654439552528;1.035552;1.0;0.6405492780156176
20.098347;0.7483066534041471;-0.2385781595879929;0.5986475701546594;0.2084157991195758;1.2390715974667874;1.234720587336705;10.0;0.6142643953420392;0.1810314190400043;1.035552;1.0;0.6403788405263219
20.09979;0.7484980373875721;-0.2374141753715693;0.5987997136698278;0.2074774084322246;1.2391237665381716;1.2347924274461335;10.0;0.6143784955146567;0.1800747573092756;1.035552;1.0;0.6402249517252847
20.101233;0.7486704059714172;-0.2363504873605179;0.5989353600870031;0.2066117274957304;1.239165940141137;1.2348572372566025;10.0;0.6144811013539694;0.1792095400746806;1.035552;1.0;0.6400787968496486
20.102676;0.7488266590190782;-0.2353808398237656;0.5990596236932431;0.2058340515804863;1.239211083733972;1.2349268207477206;10.0;0.6145786324549752;0.178415880142631;1.035552;1.0;0.6399509473889599
20.104118;0.7489633972693851;-0.2345025888806252;0.5991716246434579;0.205119860321783;1.2392508284179198;1.234984419597477;10.0;0.6146637655057794;0.1776983505528529;1.035552;1.0;0.6398346292309945
20.105561;0.7490934060177749;-0.2336904861961958;0.5992732788527718;0.2044738297631802;1.2392867169720163;1.2350347523817409;10.0;0.6147400088873978;0.1770481847294811;1.035552;1.0;0.6397252023474291
20.107004;0.7492058589203501;-0.2329571665156867;0.5993680750191198;0.2038750262809787;1.239320164444951;1.2350811869073175;10.0;0.6148110104178156;0.1764473504507241;1.035552;1.0;0.6396258774565238
20.108447;0.7493134930930397;-0.2322989406225243;0.5994494475519219;0.2033440143342379;1.239343114025287;1.2351214084225466;10.0;0.6148725925245321;0.1759036215654546;1.035552;1.0;0.6395387784643717
20.10989;0.7494064134309073;-0.2317019378197599;0.5995270893343982;0.2028567258862075;1.239371223401376;1.2351580685191077;10.0;0.6149336664661369;0.1754057535273805;1.035552;1.0;0.6394589568635702
20.111332;0.7494927919677152;-0.2311468559473503;0.599593932270238;0.2024119294460527;1.2393934013328929;1.2351977113960302;10.0;0.6149809165149409;0.1749685472183011;1.035552;1.0;0.6393844836671428
20.112775;0.7495646471897022;-0.2306612155615205;0.599651035721198;0.2020120270860682;1.2394231237740838;1.2352260976674632;10.0;0.6150283957607202;0.1745619638600797;1.035552;1.0;0.6393200260989444
20.114218;0.7496333545269602;-0.2302077904149182;0.5997057622086227;0.2016538042037198;1.2394383632712012;1.235257421971618;10.0;0.615066457010553;0.1741977973321031;1.035552;1.0;0.6392577587979869
20.115661;0.7496952467619272;-0.2298098640662495;0.599754677914379;0.2013230967518844;1.2394531346135025;1.2352841475684806;10.0;0.6151035713276761;0.1738722151742189;1.035552;1.0;0.6392034341121019
20.117104;0.7497451504771;-0.2294377198323169;0.5997957495500575;0.2010275814499633;1.239473340002518;1.2353082184765416;10.0;0.6151326169774363;0.1735702502658243;1.035552;1.0;0.6391511246115862
20.118546;0.7497951202013382;-0.2291207324343229;0.5998335922588907;0.2007671983555535;1.2394868207342102;1.235324920568356;10.0;0.615161688180484;0.1733097104335933;1.035552;1.0;0.6391098115870739
20.119989;0.7498372745620098;-0.2288143888803912;0.5998681201033419;0.2005328815468414;1.2394972748737492;1.2353474427079247;10.0;0.6151871152327553;0.1730693987640119;1.035552;1.0;0.6390672381459618
20.121432;0.7498721097653249;-0.2285661917844028;0.5998990595164405;0.2003115908969464;1.239508824107867;1.2353576346559385;10.0;0.6152071422100595;0.172858569888907;1.035552;1.0;0.6390302713143219
20.122875;0.7499032386145447;-0.2283200386812037;0.5999250417677557;0.2001327878164195;1.2395263712506863;1.235377543215944;10.0;0.6152299809889946;0.1726624522046596;1.035552;1.0;0.6389926213258542
20.124318;0.7499358027481737;-0.2281131939982578;0.5999478646920267;0.1999604509159276;1.2395338493168957;1.235394217967254;10.0;0.6152439202594991;0.1724925364585148;1.035552;1.0;0.6389611621889592
20.127203;0.7499815661231135;-0.2277462775771591;0.5999867659532131;0.1996582170109488;1.2395432320015425;1.235410828710065;10.0;0.6152709794187431;0.1721926754218832;1.035552;1.0;0.6389111275624751
20.1298;0.7500133853213699;-0.2274895962567368;0.6000115144538676;0.1994449448427001;1.2395623243128044;1.2354309255484826;10.0;0.6152906641015924;0.171977841369525;1.035552;1.0;0.6388711936171505
20.132397;0.7500398116511825;-0.227278323713875;0.6000338465709351;0.1992823316275369;1.2395726820911352;1.2354439105020514;10.0;0.6153035350046346;0.1718060872696279;1.035552;1.0;0.6388359064426851
20.134994;0.7500610597292025;-0.2270966157221209;0.6000478645634055;0.1991361841060636;1.2395782148636714;1.235456740756417;10.0;0.61531175124092;0.1716621535684123;1.035552;1.0;0.638806774183114
20.137591;0.7500738252970459;-0.2269553612696701;0.6000608408967499;0.1990234645924157;1.2395838664142853;1.235467077428038;10.0;0.6153215673902166;0.1715521352596268;1.035552;1.0;0.6387836251311433
20.140188;0.7500846258319012;-0.2268490483288521;0.6000685154680754;0.1989385866388159;1.239586104290311;1.2354744683881065;10.0;0.6153223443939125;0.1714666450110978;1.035552;1.0;0.6387627989269498
20.142785;0.7500884899975813;-0.2267684529150307;0.6000715075235339;0.1988648022662458;1.2395948514953965;1.2354786844298062;10.0;0.6153279820539906;0.1713921287612096;1.035552;1.0;0.6387485466047781
20.145382;0.75009287631364;-0.2266907817718577;0.6000777948037636;0.1988067000874651;1.2395948412522415;1.2354842237879702;10.0;0.6153278431455911;0.1713336776905831;1.035552;1.0;0.6387341425235135
20.147979;0.7500981289908871;-0.2266462665629181;0.6000810028770628;0.1987572397901876;1.2395978610629204;1.2354883474568834;10.0;0.6153280519419857;0.1712934931008796;1.035552;1.0;0.638724634157357
20.150576;0.7501017380512421;-0.226599747969169;0.6000784877891178;0.1987352919981866;1.2395993717321077;1.235484726369815;10.0;0.6153297327518754;0.1712528980245764;1.035552;1.0;0.6387163018217737
20.153173;0.7501009251818708;-0.2265649604548773;0.600078924202446;0.1987031932790366;1.2396044580545216;1.2354862735530685;10.0;0.6153262431158639;0.1712308203290351;1.035552;1.0;0.6387057935709776
20.155771;0.7500994523983999;-0.2265396321712824;0.600077311431654;0.1986857522807014;1.2396033001536653;1.2354929636479377;10.0;0.6153253781400081;0.1712027190739825;1.035552;1.0;0.6386975034494362
20.158368;0.7500987954455327;-0.2265108327635544;0.6000768555364132;0.1986615918038376;1.2396033664296815;1.235491221819804;10.0;0.615322682631029;0.17119439950961;1.035552;1.0;0.638692832023097
20.163562;0.7500962891173666;-0.2264957692306816;0.6000779958288898;0.1986400054244393;1.239604829682471;1.2354950286822362;10.0;0.6153211722671906;0.1711745252384477;1.035552;1.0;0.638686683189614
20.168236;0.7500893991363505;-0.2264825304606474;0.6000754966591371;0.1986280766943779;1.239602762615014;1.2354979009284428;10.0;0.6153174733234821;0.1711566268800118;1.035552;1.0;0.6386794521163894
20.172911;0.7500868836676605;-0.226471543013373;0.6000699063393841;0.1986281967164254;1.2396032521217453;1.2354927142661882;10.0;0.6153136573889795;0.1711603811629427;1.035552;1.0;0.6386738078450158
20.177586;0.7500830288876648;-0.2264657427643835;0.6000705057107945;0.1986261231344458;1.239601671338387;1.2354940986333038;10.0;0.6153147635058618;0.1711529193528003;1.035552;1.0;0.6386734816884543
20.18226;0.7500813258687552;-0.2264700502548483;0.6000674056536054;0.1986187945350069;1.2396041334605032;1.235493818177651;10.0;0.6153136630826411;0.1711450633305368;1.035552;1.0;0.6386719312745409
20.186935;0.7500785316241745;-0.2264717255255344;0.6000630119721053;0.1986166041353796;1.239606202360233;1.2354943220573462;10.0;0.6153120607076622;0.1711437947458519;1.035552;1.0;0.6386679748112203
20.19161;0.7500807385220863;-0.2264679160361086;0.6000646805123017;0.1986214486049527;1.2396015766973123;1.2354991530461186;10.0;0.6153087641888343;0.171152691538949;1.035552;1.0;0.6386643829383155
20.196284;0.750077947133564;-0.2264737542390451;0.6000639584280851;0.1986270225423279;1.2396025443044276;1.235494198632424;10.0;0.6153088096665705;0.1711594954637963;1.035552;1.0;0.6386640499674817
20.200959;0.75007455416159;-0.2264778400419081;0.6000588414043627;0.198622169289055;1.239603616012519;1.2354970087123278;10.0;0.6153043121095811;0.1711603719388218;1.035552;1.0;0.6386634600698758
20.205634;0.7500758138157607;-0.2264723638545391;0.6000616080740316;0.1986192944932974;1.2396034288078115;1.2354927809619425;10.0;0.6153069367782876;0.1711505905431487;1.035552;1.0;0.6386629330211442
20.210308;0.7500709111980881;-0.226478326188002;0.6000586131308785;0.1986247315362433;1.239601861359018;1.2354997333279314;10.0;0.6153056163319129;0.1711494549476441;1.035552;1.0;0.6386636430630797
20.214983;0.7500746867293915;-0.2264651940885186;0.6000586290538321;0.198630378963295;1.2396024900996612;1.2354964069420138;10.0;0.6153016795423091;0.1711478863128503;1.035552;1.0;0.6386628009421011
20.219658;0.7500703614630478;-0.2264702931526528;0.6000565144095438;0.1986248610641052;1.239607130177792;1.2354986720471632;10.0;0.6153008734657541;0.171156158407305;1.035552;1.0;0.638662534992945
20.224332;0.7500732326641262;-0.2264761273252805;0.6000577561221264;0.198632948517876;1.2396068790375716;1.2354961572259466;10.0;0.6153037283608488;0.171157791396972;1.035552;1.0;0.6386598819247703
20.233682;0.7500695697537283;-0.226479927566269;0.6000586589544341;0.198633989945074;1.239607341425902;1.2354997428454555;10.0;0.6153019141751306;0.1711507567852589;1.035552;1.0;0.6386644180913362
20.243031;0.7500705364573027;-0.2264791981317345;0.6000562024971783;0.1986337399119809;1.23960196998379;1.2354922129191497;10.0;0.6153003397104123;0.1711546502299022;1.035552;1.0;0.6386594943892512
20.25238;0.7500688992271305;-0.2264818623797104;0.6000585503971062;0.1986239877062177;1.2396037193202765;1.2354995737455328;10.0;0.6153033420444683;0.1711577422018488;1.035552;1.0;0.6386625594259924
20.261729;0.7500719349337389;-0.2264671755302099;0.6000583059213358;0.1986218561570387;1.2396021512148696;1.2354958914216352;10.0;0.6153014940190912;0.1711549607090391;1.035552;1.0;0.6386597567969913
20.271079;0.7500709597911339;-0.22647907305884;0.600057620239596;0.1986255636212582;1.2396058131451388;1.235492003936329;10.0;0.6153016754917158;0.1711628999296323;1.035552;1.0;0.6386594964927989
20.280428;0.7500726848775408;-0.2264713284456323;0.6000548130095745;0.198624905402575;1.2396045407031726;1.2354945056927795;10.0;0.6153020332405563;0.1711547739041552;1.035552;1.0;0.6386613120237049
20.289777;0.7500717491185928;-0.2264774430534672;0.6000588307051559;0.198627741928199;1.2396024317675312;1.235491822099029;10.0;0.6152996269071243;0.1711508729105194;1.035552;1.0;0.6386625473122821
20.299127;0.7500695348717713;-0.226467449274511;0.600056297537074;0.1986351566276184;1.239605893954568;1.235494791696594;10.0;0.6153015677249639;0.1711576649362731;1.035552;1.0;0.6386590998056736
20.308476;0.7500716424072276;-0.226472563820629;0.6000551368541133;0.1986339713107085;1.2396078599381557;1.2355000775652036;10.0;0.6153002933957605;0.1711551490050747;1.035552;1.0;0.6386629600681213
20.317825;0.7500702049593455;-0.2264690818307514;0.6000565373356085;0.1986342328844226;1.2396040487702968;1.2354997134197496;10.0;0.6153031409093951;0.1711499868399232;1.035552;1.0;0.6386628782954571
20.336524;0.7500725497353709;-0.2264729667710264;0.6000564437598175;0.1986278541897134;1.2396005951917368;1.23549758409455;10.0;0.6153002907148352;0.171163835043205;1.035552;1.0;0.6386625448138981
20.355223;0.7500727675964045;-0.2264817750904852;0.6000576270952942;0.1986326778107818;1.239608486961903;1.235491772985028;10.0;0.6153028431944008;0.1711536053469618;1.035552;1.0;0.6386606311594654
20.373921;0.7500711535780398;-0.2264691554880817;0.6000568220874869;0.1986312655788319;1.2396031098349671;1.23549501695277;10.0;0.6153018711366348;0.1711532274987191;1.035552;1.0;0.6386619546777678
20.39262;0.7500686126316954;-0.2264747324543872;0.6000577052604924;0.1986218692388822;1.2396069496139297;1.2354966166344934;10.0;0.615300177554862;0.1711563745320605;1.035552;1.0;0.6386632576762225
20.411319;0.7500686421718934;-0.2264818319080716;0.6000574899149774;0.1986352146089512;1.239606284290156;1.2354984502809805;10.0;0.6153035230690931;0.1711564342235595;1.035552;1.0;0.6386639580306676
20.430017;0.7500712366419702;-0.2264816668086992;0.6000555723553262;0.1986271409196985;1.2396007704250285;1.2354963148781393;10.0;0.6153035894916336;0.1711563074917172;1.035552;1.0;0.6386626310924763
20.448716;0.7500717031300067;-0.2264718130678224;0.6000563604350794;0.1986233497544603;1.2396074878252772;1.2354957008783354;10.0;0.6153010230868408;0.1711632506357718;1.035552;1.0;0.6386610639845866
20.486113;0.7500701608719321;-0.2264786779494235;0.6000546365099034;0.1986347624671399;1.239605161189832;1.2354956683133085;10.0;0.6153028088833989;0.1711575070632648;1.035552;1.0;0.6386637105028552
20.52351;0.7500715010689912;-0.2264764800661065;0.6000550952796795;0.1986355162602047;1.2396050070853468;1.2354995174336425;10.0;0.6153014396245675;0.1711579794415027;1.035552;1.0;0.6386608623804368
20.560908;0.7500676809886025;-0.2264695355749863;0.600058659215874;0.1986307263715746;1.2396031216857684;1.2354993587479886;10.0;0.6153011484715908;0.1711567202677234;1.035552;1.0;0.6386624154134676
20.598305;0.7500708888779581;-0.2264685628379969;0.6000554889537828;0.1986269110543824;1.2396030997868135;1.2354918148931149;10.0;0.6152995860242334;0.1711567147716451;1.035552;1.0;0.63865987337865
20.635702;0.750072486763685;-0.2264755470350622;0.6000549214204641;0.1986252845725738;1.2396053017753212;1.2354991806933509;10.0;0.6153038016066392;0.1711507491961538;1.035552;1.0;0.6386594490868501
20.6731;0.7500700469612864;-0.2264717384680671;0.6000555045401123;0.198627464895692;1.2396026446527495;1.2354932132004688;10.0;0.6153008267542371;0.1711549543815891;1.035552;1.0;0.6386622455227953
20.747894;0.7500726201188582;-0.2264718960116911;0.6000578430895434;0.198630850380106;1.2396030566398732;1.2354966945695625;10.0;0.6153019293002481;0.1711615398409115;1.035552;1.0;0.6386599685758599
20.822689;0.7500719386343967;-0.2264809312258225;0.600054773462147;0.1986312450992369;1.2396042096933042;1.2354926703861584;10.0;0.6153039773458838;0.1711530317155681;1.035552;1.0;0.6386624590276098
20.897483;0.7500683639808405;-0.226470637601371;0.600057065491078;0.1986325520976911;1.2396082467699496;1.2354999072263002;10.0;0.615301715435597;0.1711556599026082;1.035552;1.0;0.6386605840363394
20.972278;0.7500708665847754;-0.2264809696037266;0.600055179341196;0.1986231029682462;1.2396064837138114;1.2354969804362734;10.0;0.6152996649350261;0.1711552664819397;1.035552;1.0;0.6386618015990393
21.121867;0.7500725556742227;-0.2264747868033512;0.6000569318534685;0.198628636701046;1.239604884695492;1.2354915657275871;10.0;0.6153015590711642;0.1711625728046511;1.035552;1.0;0.6386630307426985
21.421045;0.7500722653918067;-0.2264681795744319;0.600056437629299;0.198633250078042;1.239607428059004;1.2354990563099786;10.0;0.6153007332240396;0.1711533185659171;1.035552;1.0;0.6386632094660933
21.560632;0.7500717775173085;-0.2264673386914652;0.6000556367314275;0.198629240058131;1.239601571508557;1.2354935263932514;10.0;0.6153029019460157;0.1711521245346735;1.035552;1.0;0.6386635282427763
21.560632;0.7500715904612378;-0.2264702088610128;0.6000548206909581;0.1986301071320583;1.2396009539515178;1.2354940119450524;10.0;0.6153036509500875;0.1711548801863925;1.035552;1.0;0.6386610945372461
21.560638;0.750071285006385;-0.2264768853241234;0.6000554019301991;0.198622032143189;1.2396008331502133;1.2354929182853198;10.0;0.6153032740165074;0.171160251715972;1.035552;1.0;0.6386606928166475
21.560644;0.7500697142568546;-0.2264750587977746;0.6000574436227272;0.19863392147532;1.239605781772133;1.2354988477007516;10.0;0.6153021915398807;0.1711594787754568;1.035552;1.0;0.6386631366094255
21.560656;0.7500688623013251;-0.2264781964924236;0.6000567339661497;0.1986251337201238;1.2396022050627304;1.2354989526350997;10.0;0.6153024878087857;0.1711605274021893;1.035552;1.0;0.6386633640253808
21.56068;0.7500684186506786;-0.22647033012271;0.600054997718311;0.1986307871038392;1.239601325323994;1.2354973921764183;10.0;0.6153003977509967;0.1711609441485529;1.035552;1.0;0.638660430816685
21.560729;0.750070175744106;-0.2264701813186634;0.6000561832894775;0.1986341735192704;1.239606064371621;1.2354993929185945;10.0;0.6153039015131108;0.1711558207498131;1.035552;1.0;0.6386627927067984
21.560825;0.7500729482572058;-0.2264741984870903;0.6000577974123494;0.1986320625836392;1.239604443059179;1.235496689523022;10.0;0.6153035419752276;0.1711596745925114;1.035552;1.0;0.6386601334139409
21.561019;0.7500692928402877;-0.2264736020040643;0.6000583649288459;0.1986328908876148;1.2396073071480036;1.235496298767074;10.0;0.6153039173899681;0.1711589494377393;1.035552;1.0;0.638660827085538
21.561405;0.7500723188949745;-0.2264761120739123;0.6000556090543834;0.1986378582744837;1.2396025853140744;1.2354923601599703;10.0;0.615302315433559;0.1711596781034041;1.035552;1.0;0.6386648307157365
21.562179;0.7500676312260183;-0.2264909739814486;0.6000562356202471;0.1986500599657204;1.239602019825381;1.2354976871240797;10.0;0.615300158495524;0.1711692527845849;1.035552;1.0;0.6386638592959905
21.563725;0.7500659552288357;-0.226554310057014;0.6000532920155769;0.1986895639730007;1.239602125574283;1.2354921005342103;10.0;0.6153019313208384;0.1712209905555801;1.035552;1.0;0.6386776134808204
21.565272;0.7500620642866833;-0.2266379719359684;0.6000533625433574;0.1987502452010019;1.239595044285902;1.2354895370510102;10.0;0.6153038093978375;0.1712850721385817;1.035552;1.0;0.6386938565605388
21.566818;0.7500592626718439;-0.2267359092581353;0.6000482229956062;0.1988445307110757;1.2395894658694353;1.235475134929264;10.0;0.6153006009333618;0.171378092061449;1.035552;1.0;0.6387204636745234
21.568365;0.7500527134672629;-0.2268666720068126;0.6000465592906308;0.1989434816285286;1.239588447917459;1.2354677850430729;10.0;0.6153032653384044;0.171472099986582;1.035552;1.0;0.6387472950446346
21.569912;0.7500495948754079;-0.2270095120811555;0.6000380217315171;0.1990744278933306;1.2395841090383248;1.2354637598203773;10.0;0.6152997743385188;0.1715945261079651;1.035552;1.0;0.6387795877798667
21.573005;0.7500372983000446;-0.2273530485693821;0.6000298295538253;0.1993421895708119;1.239561759592516;1.2354438829545782;10.0;0.6153025767714166;0.1718729496495565;1.035552;1.0;0.638855610379663
21.576098;0.7500250494918147;-0.2277134845899193;0.6000205778028932;0.1996410260882004;1.2395515047266947;1.2354167198513692;10.0;0.6153029208250081;0.1721754673399862;1.035552;1.0;0.6389375121101397
21.579191;0.7500122069781067;-0.2281121436303526;0.6000108391053025;0.1999630014718056;1.239531388652661;1.2353930335412626;10.0;0.6153089916114418;0.1724959239638297;1.035552;1.0;0.6390271943826985
21.582284;0.7500002750074779;-0.2285381157469967;0.6000006104746863;0.2003096702169606;1.2395090680711722;1.2353646734317256;10.0;0.6153099244962162;0.1728347904966506;1.035552;1.0;0.639120892333176
21.585378;0.7499884748782526;-0.228957817183962;0.5999913200455411;0.2006480738706511;1.239492643741681;1.2353353516443628;10.0;0.6153158610663219;0.1731873358017314;1.035552;1.0;0.6392172103621285
21.588471;0.7499774700136006;-0.2294085410655857;0.5999836295919827;0.2010020333851251;1.2394752918333465;1.2353064804175962;10.0;0.6153207527856186;0.1735377729805894;1.035552;1.0;0.6393221811379083
21.591564;0.7499662497665697;-0.2298367917971373;0.5999746337534763;0.2013665145897964;1.2394564525734235;1.2352792787139495;10.0;0.615324881033388;0.1738882425766879;1.035552;1.0;0.6394222720636876
21.59775;0.7499514555805799;-0.2307278218318426;0.5999590154730106;0.2020831630408321;1.2394115781746151;1.2352241831730806;10.0;0.6153393865065705;0.1746145150410072;1.035552;1.0;0.6396364412698669
21.603937;0.7499358836901844;-0.231617546651641;0.5999510095841264;0.2028103827483622;1.2393747460813769;1.2351668098265784;10.0;0.6153578282987587;0.1753288906683417;1.035552;1.0;0.6398464835564531
21.610123;0.7499276151773134;-0.2325063168519396;0.5999426397861551;0.2035301449929308;1.2393395860574732;1.235109471483529;10.0;0.615380842383695;0.1760549379160433;1.035552;1.0;0.6400644742970993
21.61631;0.7499201003651421;-0.233380268046267;0.5999359337584451;0.2042469605384099;1.23929889561151;1.2350554733689028;10.0;0.6154004658701756;0.176771125171456;1.035552;1.0;0.6402851743050598
21.622496;0.7499132974857898;-0.234267120866241;0.5999298477856937;0.2049637100012285;1.23925465907706;1.234992783946843;10.0;0.6154279772639172;0.1774969206113702;1.035552;1.0;0.6405088428844231
21.628682;0.7499127549827214;-0.2351448196561547;0.599928766022524;0.2056855415634859;1.239222683135265;1.2349341812913264;10.0;0.615448734326442;0.1782128637865898;1.035552;1.0;0.6407292879218148
21.634869;0.749908158920396;-0.2360254992649726;0.5999242739004392;0.2064007381865564;1.239176588803783;1.2348826505955035;10.0;0.6154760222112567;0.1789296628088578;1.035552;1.0;0.6409545306571995
