time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
21.641055;0.7499042339859369;-0.2369187853104081;0.5999261065465364;0.2071309907900578;1.2391367347650426;1.2348262736036748;10.0;0.6155035486703457;0.1796446629526901;1.035552;1.0;0.6411832259953866
21.647242;0.7499037777796745;-0.2377913048243445;0.5999234000555566;0.2078442801124922;1.239100260922806;1.2347687708654105;10.0;0.6155319938209165;0.1803580799130809;1.035552;1.0;0.641406980434309
21.653428;0.7499033027512374;-0.238676552826176;0.5999221725197728;0.2085627999277652;1.239058485313178;1.234706734625079;10.0;0.6155591548665444;0.1810660620977436;1.035552;1.0;0.6416362459128347
21.659614;0.7499035385910148;-0.2395603535363789;0.5999197060972637;0.2092783932051551;1.2390228810755053;1.2346566853212289;10.0;0.6155874192794194;0.1817943384324193;1.035552;1.0;0.6418673021466761
21.671987;0.7498978270285209;-0.2413168294174168;0.5999188282189065;0.2107103808557871;1.2389424116354684;1.2345381020274724;10.0;0.6156420403394136;0.1832151656982867;1.035552;1.0;0.6423242861213359
21.68436;0.7499010136357653;-0.2430802145161269;0.5999206655515887;0.2121519668454647;1.2388651115662122;1.2344315699905932;10.0;0.6156992552056925;0.1846481837896426;1.035552;1.0;0.6427900960807867
21.696733;0.7498977563917473;-0.2448325435372907;0.5999183027773387;0.2135830541054595;1.2387898486738702;1.2343191431159108;10.0;0.6157531881491299;0.1860832510655629;1.035552;1.0;0.6432541330145988
21.709106;0.7498980234491143;-0.2465963126786232;0.5999200608415288;0.2150105944325338;1.2387142899566332;1.234197760910979;10.0;0.6158116433706947;0.1875062859883008;1.035552;1.0;0.6437220530895401
21.721478;0.7498993293121085;-0.2483573172041348;0.5999205398868327;0.2164490832545013;1.238631064771312;1.2340910982806277;10.0;0.6158684913781479;0.1889358174183906;1.035552;1.0;0.6441940357521998
21.733851;0.7498968720960602;-0.2501087506067523;0.5999200829687129;0.2178819685137173;1.2385558606514515;1.2339776698590998;10.0;0.6159230019150005;0.190371962356522;1.035552;1.0;0.6446706493440413
21.746224;0.749899257342825;-0.2518646434996363;0.599917378374247;0.2193156378473685;1.2384748226211817;1.2338620317201645;10.0;0.6159802448394502;0.1917957548669922;1.035552;1.0;0.6451460767384574
21.758597;0.7499006182449366;-0.2536212856626025;0.5999173687530895;0.220741937999836;1.238402034962218;1.2337510607878517;10.0;0.6160366575243859;0.1932222253609289;1.035552;1.0;0.6456255100989444
21.783342;0.7498968815592659;-0.2571191661260673;0.5999168292785841;0.2236007329981042;1.2382437910292854;1.233527503275967;10.0;0.6161516768090999;0.1960680231464875;1.035552;1.0;0.6465922210058583
21.808088;0.7498957086742839;-0.260625696969178;0.5999177206163461;0.2264576152372803;1.2380828518387064;1.23329855011388;10.0;0.6162618680286289;0.1989268948700749;1.035552;1.0;0.647571678959404
21.832834;0.749897931308389;-0.2641174096127178;0.5999208190392635;0.229316413240402;1.237935086847548;1.2330694548650831;10.0;0.6163754013770744;0.2017703812243607;1.035552;1.0;0.6485581137702836
21.857579;0.7498979038748995;-0.2676114086458322;0.5999170786595615;0.2321587215456381;1.237772418525685;1.232848449109412;10.0;0.6164875907241861;0.2046208334564561;1.035552;1.0;0.6495564747545998
21.90707;0.7498958591782717;-0.2745876085240965;0.5999180571892354;0.2378630080949104;1.2374645933126027;1.2323947127286594;10.0;0.6167134350703886;0.2102962024244134;1.035552;1.0;0.6515812126797361
21.956562;0.7498963501154352;-0.281542723828654;0.5999177941143347;0.2435483272155256;1.2371523934401103;1.2319462298580262;10.0;0.6169398928247218;0.2159595774187591;1.035552;1.0;0.6536445521444164
22.055544;0.7498967952887103;-0.2953952183810315;0.5999163014000982;0.254878663744614;1.2365342506896195;1.231059185655032;10.0;0.6173867814445935;0.2272664020369154;1.035552;1.0;0.6578897045715152
22.154526;0.749894533784263;-0.3091911928713891;0.5999179869067509;0.2661627403372307;1.23591948416861;1.230165678113783;10.0;0.6178380759017145;0.2385240781576934;1.035552;1.0;0.6622773751563226
22.352491;0.7498906499357487;-0.3365638866555349;0.5999147406954382;0.2886085059778916;1.2346960496397932;1.2283929203564437;10.0;0.6187308094809243;0.2609077412252456;1.035552;1.0;0.6714881852799418
22.367029;0.7498894224782424;-0.3385648487284866;0.5999142932936137;0.2902408321334993;1.2346133645411903;1.228268262634894;10.0;0.61879538804383;0.262543198486412;1.035552;1.0;0.6721827441440744
22.367029;0.749892420154364;-0.3385571231364584;0.5999108245127062;0.2902446327265275;1.2346120117441906;1.22826484041229;10.0;0.618795012908862;0.2625444778886542;1.035552;1.0;0.6721862781918652
22.36704;0.7498937951928816;-0.3385601132599476;0.5999124755907204;0.290248885861677;1.234612390366722;1.2282670381774816;10.0;0.6187964847306112;0.2625467273355716;1.035552;1.0;0.6721870057153687
22.367051;0.7498918048907791;-0.3385585324726403;0.5999107623431666;0.2902460743687891;1.2346057400399777;1.228265702556327;10.0;0.6187958011084523;0.2625443260357945;1.035552;1.0;0.6721857770971904
22.367073;0.7498891951533773;-0.338570770440755;0.5999141556979092;0.2902437208984861;1.234608792938853;1.2282656404227306;10.0;0.6187968798777205;0.2625398700573171;1.035552;1.0;0.6721876119005522
22.367118;0.7498917431772745;-0.3385649295683519;0.5999150018716778;0.2902478525051483;1.2346116633094455;1.2282689602248344;10.0;0.6187950594708659;0.2625558865843175;1.035552;1.0;0.6721872565183302
22.367207;0.7498891735453422;-0.3385821194157645;0.599913477968217;0.2902594965222047;1.2346112937217326;1.2282635281361116;10.0;0.6187990509136793;0.2625647157223347;1.035552;1.0;0.6721956628794483
22.367385;0.749891140045607;-0.3385993755575326;0.5999137338837016;0.2902802603062375;1.2346059124608253;1.2282624156471864;10.0;0.6187969556428998;0.2625820944290678;1.035552;1.0;0.6722018806658494
22.367741;0.749893683567625;-0.338655619081276;0.5999129326837762;0.290325343433204;1.2346076041125744;1.2282567787453178;10.0;0.6188007024795583;0.2626221275745926;1.035552;1.0;0.6722168041017774
22.368453;0.7498916439904838;-0.3387620014037522;0.5999117985368957;0.2904052297575941;1.2346032996063372;1.228251229292646;10.0;0.6188004363537314;0.2626976591734895;1.035552;1.0;0.6722517655871657
22.369876;0.749889639347418;-0.3389527926064045;0.5999124805023837;0.2905577200869762;1.234587842266431;1.2282419632526955;10.0;0.6188106765502973;0.2628612945210835;1.035552;1.0;0.6723226807654497
22.372724;0.749890143598479;-0.3393308033466918;0.5999112763476832;0.2908834766741821;1.234572604393822;1.2282168365968773;10.0;0.6188199132519661;0.2631766546761726;1.035552;1.0;0.6724554570057011
22.375572;0.7498893157130933;-0.339725683674259;0.5999137190014197;0.2912003749833643;1.234557349773734;1.2281918442303568;10.0;0.6188321137075969;0.2634885034098152;1.035552;1.0;0.6725904644469862
22.37842;0.7498909038983383;-0.340096614404164;0.5999118859418838;0.2915028117731765;1.2345401952265973;1.22816235667815;10.0;0.6188448703168982;0.2638023107158436;1.035552;1.0;0.6727219471106614
22.381268;0.749890846291034;-0.3404616068078169;0.5999163430784348;0.2918033857542558;1.2345212927397389;1.2281400934586182;10.0;0.6188593072159215;0.2640974623040189;1.035552;1.0;0.6728520858720948
22.384116;0.7498923663025541;-0.3408131773877218;0.5999151448348153;0.2921038142592386;1.2345085601040728;1.228119702159528;10.0;0.6188726588689757;0.2643887855852069;1.035552;1.0;0.6729795505309762
22.386964;0.749893544060438;-0.3411701212346056;0.5999173080687346;0.292380337509089;1.2344885549221685;1.2280939811638496;10.0;0.6188845991802123;0.2646727179750712;1.035552;1.0;0.6731064921681245
22.389812;0.749895131244915;-0.3415092213817359;0.5999179744251477;0.2926619057538403;1.2344807057609457;1.228078114982308;10.0;0.6188995065383658;0.2649603797474184;1.035552;1.0;0.673224569221735
22.39266;0.7499004248448106;-0.3418346965672231;0.5999214211696632;0.2929360351046434;1.2344659921260657;1.2280544481243034;10.0;0.6189106891511374;0.2652290402290327;1.035552;1.0;0.6733454698098797
22.395508;0.7499015937808604;-0.3421681835576919;0.5999227324842845;0.2931990905941596;1.2344457642063704;1.2280337901380434;10.0;0.6189221152846436;0.2654888242466095;1.035552;1.0;0.6734561480837281
22.401203;0.7499046185419419;-0.3427731525256046;0.5999245035271064;0.2937118857413677;1.2344218971824343;1.22799254577733;10.0;0.6189467476882071;0.2659994423631594;1.035552;1.0;0.6736827952626591
22.406329;0.7499092509217271;-0.3433006895316248;0.5999286362682982;0.2941451970557259;1.2343991694452046;1.2279539828473076;10.0;0.6189689669429617;0.2664233719179772;1.035552;1.0;0.6738723081785842
22.411456;0.749916391695666;-0.343806108452542;0.5999306434819109;0.294545706349289;1.2343776354058014;1.2279245019254366;10.0;0.6189904034015423;0.2668347298956635;1.035552;1.0;0.6740508780837072
22.416582;0.7499199278681268;-0.3442809080359164;0.5999392060803783;0.2949485147570527;1.2343557962156992;1.2278959139058063;10.0;0.6190097334843935;0.2672309005383777;1.035552;1.0;0.6742223721843766
22.421708;0.7499252000029787;-0.3447265980232766;0.5999424646776029;0.2953155347162579;1.2343291262612728;1.227869350466192;10.0;0.6190285343306076;0.2675927745834882;1.035552;1.0;0.6743894818669026
22.426834;0.7499341021861745;-0.3451530607282517;0.5999451964741248;0.2956593986422573;1.2343110089643663;1.227834793123295;10.0;0.6190438218979232;0.267953225718358;1.035552;1.0;0.6745423295730207
22.431961;0.7499384740169823;-0.3455732546809666;0.5999515846316072;0.2959995784507307;1.2342954756869782;1.227808836112518;10.0;0.6190616492293747;0.2682780200579394;1.035552;1.0;0.6746953812075539
22.437087;0.749943565238727;-0.3459483769170003;0.5999568096849657;0.2963214368650665;1.2342742267461473;1.227789611559169;10.0;0.6190817492104577;0.2686024203142962;1.035552;1.0;0.6748335303407392
22.442213;0.7499459369192554;-0.3463209682284367;0.5999591363508503;0.296614710200413;1.2342624964544826;1.2277605822780755;10.0;0.6190958003282765;0.2689024984906;1.035552;1.0;0.6749711507577212
22.447339;0.7499553388023815;-0.3466716552990967;0.5999638362382398;0.2969005511349399;1.2342413689092513;1.2277360558491854;10.0;0.6191137788648514;0.2691851393157782;1.035552;1.0;0.6750978395092043
22.452465;0.7499586197353266;-0.347003252514471;0.5999659572782394;0.2971702687640059;1.2342296916014208;1.227715510677727;10.0;0.6191277240292911;0.2694604856241269;1.035552;1.0;0.6752215947570801
22.457592;0.7499634423176937;-0.3473168929023367;0.5999706299137718;0.2974291903758818;1.2342158577415023;1.2276995533077697;10.0;0.6191413062998204;0.2697083030793423;1.035552;1.0;0.6753338184603488
22.462718;0.7499686863063505;-0.3476105052202577;0.5999753822517387;0.2976760241486621;1.234205618203299;1.2276744069971286;10.0;0.6191552567087814;0.2699589684418975;1.035552;1.0;0.6754448409141335
22.467844;0.7499703878736835;-0.3478982083368174;0.599976774911819;0.2979081791689033;1.2341862630750111;1.227661179273949;10.0;0.6191692506941399;0.2701958132684628;1.035552;1.0;0.6755507087411715
22.47297;0.7499731422644127;-0.3481697570192559;0.599981177830525;0.2981340774132635;1.2341759926295706;1.2276421250828904;10.0;0.6191815585202062;0.2704075944876986;1.035552;1.0;0.6756506851364654
22.478096;0.7499781533797713;-0.3484286659051326;0.599981790833471;0.2983486949232292;1.2341686065599218;1.227626320829734;10.0;0.6191927234103821;0.270614052945184;1.035552;1.0;0.6757416560394469
22.483223;0.7499837880793179;-0.3486603685106495;0.599985304999061;0.2985483085169084;1.2341561810223634;1.2276078656530969;10.0;0.619203929231669;0.2708221842324068;1.035552;1.0;0.6758359439877645
22.488349;0.7499863850532069;-0.3489049217927623;0.5999910553928606;0.2987388202437038;1.234149209372876;1.2275928600301371;10.0;0.6192142533354521;0.2710116657674705;1.035552;1.0;0.675917348158255
22.493475;0.7499915620372896;-0.3491163600759193;0.5999926632774052;0.298921450091456;1.234139136463494;1.2275787862391832;10.0;0.6192230713600331;0.2711834317587706;1.035552;1.0;0.6760013989770961
22.498601;0.7499933612794603;-0.3493327409236818;0.599995405419316;0.2990866802034246;1.234125353789918;1.2275678103202112;10.0;0.6192321228577021;0.2713587958035277;1.035552;1.0;0.6760804414226373
22.499996;0.7499936973999692;-0.3493780075749887;0.5999953115068131;0.2991416006315845;1.2341237265191765;1.227559738957156;10.0;0.6192366128496616;0.271399480878325;1.035552;1.0;0.6760957975165455
22.499996;0.6880064415698431;-0.3222119666879985;0.5982683120577952;0.301487199939961;1.1340321321184614;1.127457968428922;10.0;0.619236822105955;0.271404798979871;1.035552;1.0;0.6760974854134355
22.499997;0.6880061742446942;-0.3222159311153052;0.5982678553293792;0.301492038476981;1.1340341358362929;1.1274655011365529;10.0;0.6192357084864343;0.2714127830443086;1.035552;1.0;0.676099310899217
22.499998;0.6880099100222468;-0.3222133271717471;0.598266633865669;0.3014878523813819;1.1340286415424596;1.1274655660199326;10.0;0.6192366125965201;0.2714029033843407;1.035552;1.0;0.6760984997646101
22.5;0.6880066382816187;-0.3222261836285875;0.5982696806450039;0.3015019674791585;1.1340332164050724;1.1274589208894858;10.0;0.6192367499377812;0.2714073497956666;1.035552;1.0;0.676098533712663
22.500004;0.6880079993546232;-0.3222305378552678;0.5982692986566043;0.3015052886822951;1.1340291035408123;1.127458526539048;10.0;0.6192341455767405;0.2714194809612631;1.035552;1.0;0.6761028227175432
22.500013;0.6880093340670095;-0.3222413715249983;0.5982663542247191;0.3015102143584965;1.1340330495601327;1.127463363725439;10.0;0.6192344785728269;0.2714297505235776;1.035552;1.0;0.676105344065547
22.50003;0.6880087385631606;-0.3222715698938187;0.598263879079466;0.3015377666211976;1.1340307591207348;1.1274561591651298;10.0;0.6192379492997734;0.27145410820245;1.035552;1.0;0.6761176067852911
22.500064;0.688001747616098;-0.3223230889630524;0.5982645683575614;0.3015758165714665;1.134029978079389;1.127453264095096;10.0;0.6192337503858273;0.2714999902485924;1.035552;1.0;0.6761353541484678
22.500133;0.688002388641262;-0.3224074733882948;0.5982635466061913;0.3016679084010721;1.1340215021717568;1.1274488457209273;10.0;0.6192370694445425;0.2715843394320046;1.035552;1.0;0.6761707906888306
22.500271;0.6880007581304474;-0.3225775307034245;0.5982654027509169;0.3018164777352407;1.134013391421609;1.1274408128381703;10.0;0.61924435755348;0.2717189513829389;1.035552;1.0;0.6762374568891826
22.500409;0.6880116194882523;-0.3227146148906475;0.5982719388015089;0.3019330182101967;1.134008184883636;1.127427523059247;10.0;0.6192572681429798;0.2718445682930953;1.035552;1.0;0.676296180040193
22.500547;0.6880241602732489;-0.3227999053108541;0.5982825094854278;0.3020194213695831;1.134005869498821;1.1274193250745626;10.0;0.6192747807659159;0.2719351258357358;1.035552;1.0;0.6763456558203116
22.500685;0.6880468146964238;-0.3228795012909654;0.5983006687240152;0.3020877626198209;1.1339963599827;1.1274203535962304;10.0;0.6192939212626988;0.2719925626624431;1.035552;1.0;0.6763861754906431
22.500823;0.6880742581023894;-0.3229166483483468;0.5983238713083593;0.3021221504702393;1.133998014226606;1.1274122844342909;10.0;0.6193179338328215;0.2720173119071833;1.035552;1.0;0.676423895940788
22.500933;0.6881009421782942;-0.3229225241815406;0.5983475529481319;0.3021292493438036;1.133996794795702;1.1274145416271515;10.0;0.6193421207616417;0.272024912636374;1.035552;1.0;0.6764467721962992
22.500933;0.6880990109967345;-0.3229220292018332;0.5983449118274211;0.3021206294965551;1.1339946162312131;1.1274100777250908;10.0;0.6193434181327709;0.2720325966142584;1.035552;1.0;0.6764451356037089
22.500935;0.6880978369262628;-0.3229194737269429;0.5983467904321139;0.3021287148543999;1.1339946963481111;1.1274111297730196;10.0;0.6193425127233207;0.2720221271377564;1.035552;1.0;0.6764512938297731
22.500936;0.6881005963970357;-0.3229100453204431;0.5983479498380132;0.3021242931052312;1.133998039609117;1.127410309487998;10.0;0.6193443698488875;0.2720335995155694;1.035552;1.0;0.676447508524991
22.500939;0.688100754102594;-0.3229194136382008;0.5983487039494788;0.3021246781484647;1.1339992614201249;1.1274093960582772;10.0;0.6193428014636825;0.2720309910255297;1.035552;1.0;0.676451770849979
22.500944;0.6880987328768351;-0.3229249502732116;0.5983489622525702;0.3021200288113879;1.1339943275047657;1.127408574384133;10.0;0.619344783236194;0.2720345080289918;1.035552;1.0;0.6764491814540169
22.500955;0.6881044313207746;-0.3229146666138008;0.598351574633515;0.3021212168722071;1.1340004489508382;1.1274084756329912;10.0;0.6193464369717624;0.2720284095049543;1.035552;1.0;0.676449880407286
22.500977;0.6881124004582324;-0.3229203289308703;0.5983548241449487;0.3021263042108616;1.1339989088961862;1.1274131106798235;10.0;0.6193515878538703;0.2720223848709615;1.035552;1.0;0.6764561448278814
22.50098;0.6881092565905861;-0.3229161232966522;0.5983593774643936;0.3021200063583104;1.1339980272778292;1.127416882692546;10.0;0.6193527481671188;0.2720206437744813;1.035552;1.0;0.6764555341831404
22.50098;0.6881090952420901;-0.3229179795484019;0.5983573615777488;0.3021292197478871;1.133995285835431;1.127410059088051;10.0;0.6193526249248269;0.2720282600924484;1.035552;1.0;0.6764590529324831
22.500981;0.6881114859703661;-0.3229192326967334;0.5983557717489911;0.3021222751503785;1.13399696486115;1.1274139928226077;10.0;0.6193530066761028;0.2720298819754836;1.035552;1.0;0.6764540033388168
22.500983;0.6881104016187992;-0.3229181711164813;0.5983571745078745;0.3021242494792686;1.1339975317616662;1.127410343841576;10.0;0.6193551373111519;0.2720214606339341;1.035552;1.0;0.6764594404081856
22.500986;0.6881120492172927;-0.3229078193043223;0.598360469836219;0.3021181654924459;1.133995533719505;1.1274118815100662;10.0;0.619354004157161;0.2720191932541125;1.035552;1.0;0.6764589887883411
22.500991;0.6881134598678147;-0.3229187207744109;0.5983593045418348;0.3021191238979605;1.1339963578973524;1.1274099259003612;10.0;0.6193588746985544;0.2720314613731983;1.035552;1.0;0.6764592699137411
22.501002;0.6881184232474012;-0.3229135480462662;0.5983608805896523;0.3021190619796985;1.1339987014301318;1.12741396204391;10.0;0.6193585725726497;0.2720229251941581;1.035552;1.0;0.6764582169299695
22.501024;0.6881258056792056;-0.3229120490102674;0.5983696809369731;0.3021148460070023;1.133993401548124;1.1274136705316022;10.0;0.6193645512955932;0.2720261450375223;1.035552;1.0;0.6764675417987163
22.501068;0.6881361969568676;-0.322900717141565;0.5983788651437008;0.3021070118768225;1.134000635830073;1.1274100371036524;10.0;0.6193755797213586;0.2720099118267315;1.035552;1.0;0.6764727770379348
22.501156;0.6881609530393511;-0.3228815120933913;0.5984005702330368;0.3020876342098053;1.1339966857983876;1.127411585738907;10.0;0.6194005181728048;0.2719956594406987;1.035552;1.0;0.676485759011393
22.501332;0.6882262235190826;-0.3227980023208267;0.5984551617275826;0.3020153431941341;1.134000869815765;1.1274191072419326;10.0;0.6194514436551215;0.2719162081111162;1.035552;1.0;0.6765026227276936
22.501507;0.6882948459204105;-0.3226670674270721;0.5985183416797918;0.3019182327424544;1.1340063054722989;1.127426552983804;10.0;0.6195074498344324;0.2718080259960745;1.035552;1.0;0.6765107494434285
22.501683;0.6883750934766175;-0.322506255901255;0.5985876652254121;0.3017724542323523;1.1340186121793945;1.1274409237394676;10.0;0.6195730546693898;0.2716501698293624;1.035552;1.0;0.6765057909357645
22.501859;0.6884599634543;-0.3222955659496826;0.5986635965333169;0.3015862260508831;1.1340260810276064;1.127452256455259;10.0;0.6196426624125075;0.2714714784440123;1.035552;1.0;0.6764939979692763
22.502034;0.6885606405542255;-0.3220594133011881;0.598746361400986;0.3013759984627165;1.1340390213398044;1.127474188780315;10.0;0.6197193746959581;0.2712506449176571;1.035552;1.0;0.6764788772404912
22.50221;0.6886646165182025;-0.3217656917103541;0.598839463359573;0.3011202636032487;1.1340540606492542;1.1274928690285984;10.0;0.6198007843847033;0.2709875366677765;1.035552;1.0;0.6764476288279764
22.502386;0.6887740977589286;-0.3214448684989954;0.5989363594552526;0.300849313884752;1.1340684086962114;1.127515105966939;10.0;0.6198861216508695;0.2707026093576082;1.035552;1.0;0.6764140980348241
22.502737;0.6890270260314094;-0.3207092028921676;0.599152091465173;0.3002055813073219;1.1341034942976864;1.127563666107721;10.0;0.6200783458450756;0.2700431851879392;1.035552;1.0;0.6763240944300579
22.503089;0.6893011202421406;-0.319860364370452;0.5993939006036016;0.299442320970014;1.134143287126756;1.1276309650597134;10.0;0.6202907704046224;0.2692590542929221;1.035552;1.0;0.6762145665735306
22.50344;0.689606829996892;-0.3188800581745298;0.5996614696306515;0.2985874109587927;1.1341912852668434;1.1276991752616097;10.0;0.6205237599027909;0.26837837858879;1.035552;1.0;0.6760780433637653
22.503792;0.6899410404740008;-0.3177811296191558;0.5999468910802249;0.297625725721749;1.1342482113431935;1.1277744671075145;10.0;0.6207785680456683;0.2674112943894104;1.035552;1.0;0.6759199719581561
22.504143;0.6902947536333549;-0.3166015513608474;0.6002598699278204;0.296582663235022;1.1342992160519447;1.1278540905648142;10.0;0.6210456434431105;0.2663415856126098;1.035552;1.0;0.6757451624627961
22.504495;0.6906777225440138;-0.3153346447202231;0.6005859748115567;0.2954616368785128;1.1343640890104187;1.1279487949567413;10.0;0.6213325418556378;0.2651955291982401;1.035552;1.0;0.6755598219745178
22.504846;0.6910760233432544;-0.3139751946465843;0.6009336975182522;0.2942631152944874;1.1344325487047775;1.1280391535577028;10.0;0.6216367023264056;0.2639820530737637;1.035552;1.0;0.6753583128937748
22.505198;0.6914941129324754;-0.3125387766257576;0.601302774887473;0.2930038372620419;1.134497983472907;1.1281418093461244;10.0;0.6219521522764155;0.2626964636142585;1.035552;1.0;0.6751530208081824
22.505549;0.6919376433963735;-0.3110398147205735;0.601681694946418;0.2916888388544374;1.1345695042637478;1.128248554030698;10.0;0.6222852253161256;0.2613395970993041;1.035552;1.0;0.6749342160009802
22.5059;0.6923938331028917;-0.3094762187178994;0.602078111037759;0.2903214965259663;1.134643104933444;1.1283570551844888;10.0;0.6226257539814407;0.2599400279134555;1.035552;1.0;0.6747115411192659
22.506252;0.6928650712423055;-0.307876638368539;0.6024913759980942;0.2889097582043503;1.134726734435943;1.1284720466788374;10.0;0.6229849237803227;0.2584992446929241;1.035552;1.0;0.6744827864386883
22.506603;0.6933549447708464;-0.3062012537871426;0.6029145333526802;0.2874412155180365;1.1348007962178024;1.1285829156675886;10.0;0.6233526746060044;0.2570010226572767;1.035552;1.0;0.6742492196385089
22.506955;0.6938540764647448;-0.3044988157883933;0.6033519235763616;0.2859545702944222;1.1348834540978938;1.128710125536769;10.0;0.623731898938521;0.2554695377321274;1.035552;1.0;0.6740177427497177
22.507306;0.694369498987471;-0.3027572716163738;0.6037999556133908;0.2844200951880717;1.1349678771590532;1.1288319060292338;10.0;0.6241174675655087;0.2539102557027387;1.035552;1.0;0.6737907434516238
22.507658;0.6948936847488174;-0.3009931057098115;0.604255511977882;0.2828598058564268;1.1350568512643986;1.128954602371424;10.0;0.6245154768389506;0.2523146577463348;1.035552;1.0;0.6735594267195736
22.508009;0.6954322288587935;-0.2991899310973732;0.6047240653397952;0.2812777594936727;1.1351447864698645;1.1290781785653314;10.0;0.6249216081314382;0.2507025311540495;1.035552;1.0;0.6733320614789345
22.508361;0.6959772549875161;-0.2973665485769045;0.6051997202647641;0.2796885394084945;1.1352322111866715;1.1292072186627946;10.0;0.6253329643987865;0.2490710601874129;1.035552;1.0;0.6731112060472203
22.508712;0.6965361625264161;-0.2955245648887722;0.6056823037574064;0.2780639417662596;1.135320805920668;1.1293369909438522;10.0;0.62575599914598;0.2474134422338756;1.035552;1.0;0.6728880734333172
22.509064;0.6970976031506517;-0.2936686610120509;0.6061719215165805;0.2764353458002531;1.1354127067755455;1.1294698883019805;10.0;0.6261835031919656;0.2457550368187164;1.035552;1.0;0.6726798789112812
22.509415;0.6976677470667493;-0.2918026079911889;0.6066684334339393;0.2748065718354193;1.1354992927722671;1.1295972021305083;10.0;0.6266142684874096;0.2440781857099256;1.035552;1.0;0.6724699340270355
22.509767;0.6982493864986267;-0.2899272004447153;0.6071735059166516;0.273157563224532;1.1355933468116428;1.1297276380498689;10.0;0.6270531195707688;0.2423967657021547;1.035552;1.0;0.6722681956747114
22.510118;0.6988321286965786;-0.2880474882712483;0.6076791967906667;0.271512031977323;1.135683318761606;1.1298662362503011;10.0;0.62749680964388;0.2407173546055062;1.035552;1.0;0.6720779728600041
22.510821;0.70000934505141;-0.2842936133188962;0.6087065479420372;0.2682172169408021;1.1358592822277496;1.1301256575834395;10.0;0.6283920847810437;0.2373385630988774;1.035552;1.0;0.6717173816063571
22.511454;0.7010845960185929;-0.2809303302862825;0.6096377336250706;0.26527320320879;1.1360248552833403;1.1303606922992249;10.0;0.6292094797538066;0.234315413341863;1.035552;1.0;0.6714216069347099
22.512086;0.7021674743359583;-0.2775890760770397;0.6105778405477356;0.2623462320390637;1.136184552539714;1.130600153394851;10.0;0.6300369831989108;0.2313242257731926;1.035552;1.0;0.6711579421434303
22.512634;0.7031093853819748;-0.2747167785999522;0.611399853430722;0.2598272091364361;1.1363193215692813;1.1307963736157554;10.0;0.630754729648219;0.2287436768847727;1.035552;1.0;0.670952072226096
22.512634;0.7031051322921357;-0.2747158760281712;0.6113993274840369;0.2598322859803299;1.1363237655868657;1.1307936307472688;10.0;0.6307536754807112;0.2287507038028156;1.035552;1.0;0.6709498257331185
22.512634;0.7031075168031086;-0.2747190193706271;0.6113998821480553;0.2598292310163412;1.1363217294385644;1.1307944896097308;10.0;0.6307565287959368;0.2287534036101722;1.035552;1.0;0.6709497528110019
22.512634;0.703107458543535;-0.2747106810239112;0.6113958907052647;0.2598265152156886;1.136326533515529;1.1307992543869272;10.0;0.6307559608764421;0.228753481794058;1.035552;1.0;0.6709503041880686
22.512636;0.703109895533119;-0.2747017751325738;0.6114011459126183;0.2598248859014953;1.1363262236388585;1.1307982081466357;10.0;0.6307559185289088;0.228745297929;1.035552;1.0;0.6709516428069557
22.512637;0.7031147213984983;-0.2747023738495722;0.6114029146669768;0.2598152931408534;1.1363277681251465;1.130796839648791;10.0;0.6307604009000707;0.228736845143753;1.035552;1.0;0.6709494827401433
22.51264;0.7031160647015983;-0.2746819725888179;0.6114076484642998;0.259798399593592;1.1363214255304928;1.130797751028059;10.0;0.6307618354424496;0.2287206930098858;1.035552;1.0;0.6709514314802216
22.512646;0.7031294323330588;-0.2746484930136221;0.6114161671013384;0.2597749144971588;1.1363229990395425;1.1308005376247272;10.0;0.6307711528025504;0.2286880450692512;1.035552;1.0;0.6709457805747119
22.512659;0.7031500899281409;-0.2745813865142553;0.611432151883803;0.2597204108846513;1.136326202501635;1.1308079537000002;10.0;0.6307906522439929;0.2286387335689796;1.035552;1.0;0.6709412423934762
22.512683;0.7031918934523961;-0.2744610892821095;0.6114686313273728;0.2596082714865673;1.1363321801662094;1.130817006966998;10.0;0.6308226751475637;0.2285152841900586;1.035552;1.0;0.6709352453697265
22.512732;0.703278305591982;-0.2741987750831328;0.6115417615316557;0.2593813344550347;1.136344710868575;1.1308373231151594;10.0;0.6308845295033786;0.2282903957553421;1.035552;1.0;0.6709159451496006
22.51283;0.7034429838445584;-0.2736838331129987;0.6116911326374073;0.2589370402074545;1.136370965459757;1.1308719793494948;10.0;0.6310137335487609;0.2278238762430096;1.035552;1.0;0.670879475258039
22.513027;0.7037823703028863;-0.2726544151028506;0.6119851024248658;0.2580281139464302;1.1364204827548852;1.130944506356971;10.0;0.6312755903819471;0.2268993764541502;1.035552;1.0;0.6708125831910088
22.513419;0.7044621609042568;-0.2705720480558206;0.6125765610030468;0.2562167441678266;1.1365200634203554;1.131091065605215;10.0;0.6317940661607516;0.2250355219000731;1.035552;1.0;0.6706696938265717
22.513812;0.7051404418804604;-0.2684759749244886;0.6131669019038054;0.2543701353698857;1.136620117410618;1.1312355822403757;10.0;0.6323116997609524;0.223153889492898;1.035552;1.0;0.6705280267236224
22.514597;0.7065038410624884;-0.2642176958411113;0.6143527065417822;0.2506556541920038;1.1368279120637257;1.1315285889857276;10.0;0.6333455341607432;0.2193454999732167;1.035552;1.0;0.6702497175548495
22.515303;0.707725590511664;-0.2603544258058514;0.6154135036570817;0.2472765534245036;1.1370099068807713;1.1318004821697736;10.0;0.63427659214454;0.2158740829451229;1.035552;1.0;0.6700082570411463
22.51601;0.708944419731193;-0.2564576360470866;0.6164727603939613;0.2438641276359494;1.1372048192148174;1.1320735230643997;10.0;0.6352016952605948;0.2123891449488018;1.035552;1.0;0.6697652998623795
22.516716;0.7101598351269388;-0.252558342667018;0.6175274059172161;0.2404568529327785;1.1373883742826103;1.1323435034221665;10.0;0.6361165243321923;0.2089013021285422;1.035552;1.0;0.6695365979291398
22.517423;0.711359822955235;-0.2486524003278414;0.618572726975752;0.2370418863962194;1.1375734343276045;1.1326181217434028;10.0;0.6370259072567133;0.2054072314081538;1.035552;1.0;0.6693204443583707
22.518129;0.7125496943463361;-0.2447639780630621;0.6196074516203275;0.2336510819538335;1.1377614749568004;1.132890637440244;10.0;0.6379208219947998;0.2019364382480194;1.035552;1.0;0.6691186857501212
22.518836;0.713726245601331;-0.2408805733978329;0.620631452782611;0.2302721150924711;1.1379510749533277;1.133165381835148;10.0;0.638808874426682;0.1984739820963832;1.035552;1.0;0.6689281371736125
22.519542;0.7148837286954228;-0.2370546950803372;0.6216408548573418;0.2269218605447279;1.138133560564044;1.1334342967167554;10.0;0.6396768906764679;0.1950422478275532;1.035552;1.0;0.6687532318482385
22.520248;0.7160272200795383;-0.2332485286990405;0.6226323027574932;0.2235995494630426;1.1383129872004012;1.1336977985588823;10.0;0.6405362842653218;0.1916612601235934;1.035552;1.0;0.668593700665082
22.520955;0.7171525337494965;-0.2294960047996054;0.6236092120944273;0.2203313021488197;1.138495368206704;1.1339618767123094;10.0;0.641380353869586;0.1883034915863148;1.035552;1.0;0.6684510679186323
22.521661;0.7182559459887233;-0.2258061680681826;0.6245703314515317;0.2171046886347987;1.138675520670045;1.1342144018691185;10.0;0.642205222401156;0.1850012018760045;1.035552;1.0;0.6683176720466719
22.522368;0.7193393411482913;-0.2221558842204768;0.6255115008145559;0.2139256723905646;1.1388502694610525;1.1344709431968476;10.0;0.643015190273697;0.1817527529923487;1.035552;1.0;0.6682058041903729
22.523074;0.7203971232845482;-0.2185771945290792;0.6264313999816167;0.2108151954504396;1.1390156507854308;1.134722718397009;10.0;0.6438080911626891;0.1785669600737444;1.035552;1.0;0.6681113151240553
22.523781;0.7214337328949754;-0.215069145011387;0.6273337111936277;0.2077515186319947;1.1391841061692536;1.1349669451383178;10.0;0.644580878249455;0.1754326535086318;1.035552;1.0;0.6680267806733723
22.524487;0.7224496604882379;-0.2116277238085868;0.6282167108234112;0.2047497316361791;1.1393516586549826;1.135207472701102;10.0;0.6453399459779648;0.1723653654636121;1.035552;1.0;0.6679620836456436
22.525194;0.7234375833097432;-0.208268977430418;0.629074799563908;0.2018197191870749;1.139515511369554;1.1354407396860249;10.0;0.6460759554427469;0.1693690535105043;1.035552;1.0;0.6679038443111115
22.5259;0.7244026444086211;-0.204973037918212;0.629914083726979;0.1989487607277933;1.139673176631501;1.135671626291559;10.0;0.6467957377259375;0.1664370546207048;1.035552;1.0;0.6678638730994849
22.526607;0.7253407812704273;-0.2017572415204014;0.6307324563529552;0.1961482321136833;1.1398285423040622;1.1358948053874087;10.0;0.6474942448946308;0.163582446465101;1.035552;1.0;0.6678375324865118
22.527313;0.7262556696966863;-0.198631617365848;0.6315268583198066;0.193428068480061;1.1399727987623465;1.136108877746331;10.0;0.6481758205116984;0.1607913686421282;1.035552;1.0;0.6678224902292154
22.527451;0.7264348252505993;-0.1980232451348454;0.6316804912879446;0.1929054054078648;1.1400087694671857;1.136150946799684;10.0;0.6483074486247691;0.1602579965327157;1.035552;1.0;0.6678162294371073
22.527451;0.7264330557814983;-0.1980274888169574;0.6316835491848951;0.1929029536766116;1.140004358106136;1.136149227388481;10.0;0.6483064948310197;0.1602632704016297;1.035552;1.0;0.667821135454462
22.527452;0.7264366776943854;-0.1980183712774806;0.6316828278610556;0.1929010352933834;1.1400092140873288;1.136153475314235;10.0;0.6483106944454143;0.1602521143273943;1.035552;1.0;0.6678177874316248
22.527454;0.7264356948133337;-0.198011531070306;0.6316869057630612;0.1928854943280791;1.140009509946994;1.1361521974347155;10.0;0.6483086604417805;0.1602497618676093;1.035552;1.0;0.6678179471742037
22.527457;0.7264441834125442;-0.1979939405216929;0.6316907540839866;0.1928834714786306;1.140002292538275;1.1361519896042367;10.0;0.6483149617597832;0.1602270896379208;1.035552;1.0;0.6678219179378596
22.527464;0.7264529018617013;-0.1979729977951056;0.6316978062447106;0.1928445204794504;1.1400116750986442;1.136155122734063;10.0;0.6483207525093512;0.1602019452673691;1.035552;1.0;0.6678201890188676
22.527478;0.7264700046602174;-0.1979058632745927;0.6317120639947802;0.1928020267169442;1.1400149042745746;1.1361573659747948;10.0;0.648332103445811;0.1601539789623038;1.035552;1.0;0.6678211188864447
22.527505;0.726503343943486;-0.1977822340738793;0.6317418807830447;0.1926997502740932;1.1400156800602743;1.1361702833970817;10.0;0.6483601773561009;0.1600461558817369;1.035552;1.0;0.6678173239963326
22.52756;0.7265719151993786;-0.1975537448908595;0.6318016631848673;0.1924865275528652;1.140028370972627;1.1361896839671777;10.0;0.6484112304427233;0.1598372138015761;1.035552;1.0;0.6678194907643226
22.52767;0.7267104047680392;-0.197068645806504;0.631922809103593;0.1920736446114237;1.1400483786951114;1.1362196461318472;10.0;0.6485150811581215;0.1594102923521496;1.035552;1.0;0.6678163053923747
22.527889;0.7269886239401674;-0.1961235416896003;0.6321598104432891;0.1912532050470758;1.140097260566479;1.136282759061804;10.0;0.6487161203258566;0.1585752804441542;1.035552;1.0;0.6678170470720791
22.528327;0.7275319972375611;-0.1942661180094169;0.6326364099151929;0.1896358216877228;1.140184626904471;1.1364164079409735;10.0;0.6491213802834048;0.1569205738095502;1.035552;1.0;0.6678150381366312
22.529204;0.7285855741163338;-0.1906337880855535;0.6335530876798041;0.1864742974781629;1.1403573889465672;1.136670799218429;10.0;0.6499071557750468;0.1536866699168204;1.035552;1.0;0.667828900212006
22.530081;0.7296087948584907;-0.1871317933140016;0.6344391471827231;0.1834293618510773;1.1405230733400225;1.1369089706252866;10.0;0.6506665769236268;0.1505608938056915;1.035552;1.0;0.6678559385511035
22.530958;0.7305902466625804;-0.1837470475813222;0.6352934362386065;0.1804831179624312;1.1406912082925829;1.1371426901739108;10.0;0.6513932406366358;0.1475668486780629;1.035552;1.0;0.6678975858009065
22.531835;0.7315321604566761;-0.1804934235079137;0.6361145690690202;0.1776619845227473;1.1408437847009916;1.137372756724171;10.0;0.6520946595737471;0.1446661716195617;1.035552;1.0;0.6679482476756812
22.532712;0.7324421808410317;-0.1773767566724322;0.6369040838099116;0.1749407407845526;1.140991746252134;1.1375933573821229;10.0;0.6527683652290254;0.1418899128692639;1.035552;1.0;0.6680109137942604
22.533588;0.7333103022887932;-0.1743636461697207;0.6376611012775977;0.1723334126694913;1.1411346435114675;1.137800078473172;10.0;0.6534115678124984;0.1392251932597621;1.035552;1.0;0.6680787642095423
22.534465;0.734148017892294;-0.171479380834139;0.6383918313018327;0.1698231601704397;1.141274406950972;1.1379998551137307;10.0;0.6540319021231672;0.1366612398194706;1.035552;1.0;0.6681547394767917
22.535342;0.7349514172299638;-0.1687186931708923;0.6390854031833169;0.1674260428334952;1.14140615952879;1.1381925150167107;10.0;0.6546254682148148;0.1342037799869815;1.035552;1.0;0.6682422025419918
22.536219;0.7357176504706995;-0.166062659507323;0.6397546914969654;0.1651250272981787;1.14152955689615;1.138375112882747;10.0;0.6551931329524027;0.1318598958255251;1.035552;1.0;0.6683311664351367
22.537096;0.7364529724772974;-0.1635335892228451;0.6403930352129213;0.1629299562094142;1.141650623975868;1.138546160882955;10.0;0.6557366229746558;0.1296056157145514;1.035552;1.0;0.6684254722368211
22.537973;0.7371513882657083;-0.1611173518299548;0.6410043419833064;0.160833665691749;1.1417653226096498;1.1387178034034295;10.0;0.6562546107153642;0.1274673009094131;1.035552;1.0;0.6685170567317202
22.538849;0.7378230169758035;-0.1587952855306272;0.6415862643912543;0.158825348339914;1.1418830570386849;1.1388784939855272;10.0;0.6567519205434804;0.1254146509213324;1.035552;1.0;0.6686191198766789
22.539726;0.7384650396920088;-0.1565991356267354;0.6421429234043294;0.1569115363833904;1.1419815987013415;1.139031216240037;10.0;0.6572278626787179;0.1234507749551212;1.035552;1.0;0.6687223672591414
22.540603;0.7390774750513107;-0.1544828626522462;0.6426740120420883;0.1550814289280203;1.1420864304939888;1.1391815201617583;10.0;0.6576804599299519;0.1215892066469942;1.035552;1.0;0.6688220494359643
22.54148;0.739656110598905;-0.152489503082715;0.6431810654886735;0.1533473692333506;1.1421811489311842;1.1393170126292491;10.0;0.6581092815750182;0.1198082780771681;1.035552;1.0;0.668925547947363
22.542357;0.7402139275905615;-0.1505768695393098;0.6436640221527833;0.1516981427676534;1.1422746911758872;1.1394477775965868;10.0;0.6585225318863396;0.1181204628296222;1.035552;1.0;0.6690313796001643
22.543234;0.7407443249302456;-0.1487526374913098;0.6441233927516549;0.1501191584894783;1.1423604174245732;1.1395795345120112;10.0;0.6589138642274287;0.1164995514994503;1.035552;1.0;0.6691327370762015
22.54411;0.74124963330084;-0.14702724467698;0.6445649833954478;0.1486154451139831;1.142436474144148;1.1396954520707885;10.0;0.6592871512177879;0.1149764786125702;1.035552;1.0;0.6692332828034354
22.544987;0.7417281384759981;-0.1453835744219747;0.6449792669725608;0.1471918475567064;1.1425217938499066;1.139810773939486;10.0;0.6596421439949258;0.1135162892599816;1.035552;1.0;0.6693360543886245
22.545864;0.7421819163002912;-0.1438196626611768;0.6453772875285256;0.1458450226194081;1.1425950821320008;1.1399181208108533;10.0;0.6599775327877648;0.1121284732815567;1.035552;1.0;0.6694368515044268
22.546741;0.7426165175212915;-0.1423502882042898;0.6457518639754698;0.1445664784344298;1.142659444922998;1.1400191494151508;10.0;0.6602995192517412;0.1108298071730859;1.035552;1.0;0.6695339867342367
22.547618;0.7430257042763123;-0.140944543015477;0.6461110641126462;0.1433562306805509;1.14273115833949;1.1401132932032685;10.0;0.6606031820793957;0.1095862091561159;1.035552;1.0;0.6696262540023649
22.548495;0.7434174057153138;-0.1396146462246732;0.6464493609353231;0.1422022149343868;1.1427937943112387;1.14020585680508;10.0;0.660889909613088;0.108399654614979;1.035552;1.0;0.6697231685538628
22.549371;0.7437863370447814;-0.1383462311898813;0.6467712668477639;0.1411011171912582;1.14285151536566;1.1402923642741685;10.0;0.6611657943027685;0.1072811060783208;1.035552;1.0;0.6698113183348459
22.550248;0.7441414905138295;-0.1371654188152818;0.6470783572519918;0.1400688553093924;1.1429093110492912;1.140378257984744;10.0;0.6614283700153651;0.1062345408312643;1.035552;1.0;0.6699014622539674
22.551125;0.7444730425990331;-0.1360327931913787;0.6473673103066382;0.1390982112409573;1.1429614983824146;1.1404547142115884;10.0;0.6616754871194253;0.1052272279436406;1.035552;1.0;0.6699879462454466
22.552879;0.7450930011072402;-0.1339431327909373;0.6479068733526268;0.1372967366320164;1.1430604944505482;1.1406003397611095;10.0;0.662132573665426;0.1033813014746776;1.035552;1.0;0.6701544344958273
22.554457;0.7455938387861747;-0.1322586257355613;0.6483387432191358;0.1358431057993419;1.1431452799815052;1.1407134006109354;10.0;0.662504337368526;0.101890519890868;1.035552;1.0;0.6702896565309876
22.556035;0.7460426868380111;-0.1307469678105308;0.6487341403510343;0.1345281930407551;1.1432202330020742;1.1408234162449096;10.0;0.6628401351582677;0.100544720697885;1.035552;1.0;0.670421351777479
22.557614;0.746456097454414;-0.1293770466900109;0.6490929161261946;0.1333453904422561;1.143278907399455;1.140920975986613;10.0;0.6631441379926494;0.0993406875408644;1.035552;1.0;0.6705425082441596
22.559192;0.7468293519907229;-0.1281496869334605;0.6494148500099767;0.1322901268928794;1.1433421872561629;1.141004952027424;10.0;0.6634207490443437;0.0982508841403153;1.035552;1.0;0.6706561794474262
22.56077;0.7471633537301013;-0.1270516039818211;0.6497056284015682;0.1313336258418442;1.1433898550831751;1.14107626820374;10.0;0.6636699951513412;0.0972868332492482;1.035552;1.0;0.6707605852720774
22.562348;0.7474647952685304;-0.1260638936456493;0.6499666961470579;0.1304782342126676;1.1434350842373115;1.1411484190783052;10.0;0.6638935341953672;0.0964067003778087;1.035552;1.0;0.6708585692416734
22.563927;0.7477364464715962;-0.125178570966941;0.6502058418399482;0.1297212084628909;1.1434771574719966;1.1412060165800213;10.0;0.6640967574042584;0.0956295159101162;1.035552;1.0;0.6709454982936908
22.565505;0.7479810054983477;-0.1244017878147112;0.6504185810679758;0.1290395048571471;1.143517012863288;1.14126333185596;10.0;0.6642779120356991;0.0949303775919745;1.035552;1.0;0.6710292918633529
22.567083;0.748197794772852;-0.1236896243076547;0.650608413373429;0.1284297553214412;1.1435507442633022;1.141309677471141;10.0;0.6644417900169011;0.0943046298095718;1.035552;1.0;0.6711002074897651
22.568662;0.7483957367739296;-0.1230618389042795;0.6507807181221322;0.1278948344775423;1.1435834994063323;1.141354056135187;10.0;0.6645925658110295;0.0937523234935232;1.035552;1.0;0.6711705523757187
22.57024;0.7485732440754604;-0.1225153798208545;0.6509358909197783;0.1274195294086648;1.143610594138081;1.1413892553392533;10.0;0.6647235462390784;0.0932647193475861;1.035552;1.0;0.6712326936733181
22.571818;0.7487335578721689;-0.122012741538901;0.6510712261330255;0.1269851184071907;1.143628655937473;1.1414250831002533;10.0;0.6648438515071057;0.0928246485042366;1.035552;1.0;0.6712915003585154
22.573396;0.7488717662171188;-0.1215744160135465;0.65119365002363;0.1266187270124157;1.1436560875618242;1.1414551651887417;10.0;0.6649509939599285;0.0924387835635607;1.035552;1.0;0.6713426848753848
22.574975;0.7490027605148354;-0.1211922985483877;0.6513067959851035;0.1262791885015349;1.1436715938738409;1.1414851001919109;10.0;0.665043189147831;0.0920894850875409;1.035552;1.0;0.6713920113203435
22.576553;0.7491132353211181;-0.1208498461961024;0.6514069092533912;0.1259864922656916;1.143684547604043;1.1415045688320289;10.0;0.6651329922895676;0.0917858888107655;1.035552;1.0;0.6714349166212559
22.578131;0.7492194750919648;-0.1205470069000553;0.6514936329925056;0.1257266384354883;1.1437034740954808;1.1415313191785252;10.0;0.6652092478620174;0.0915199180010804;1.035552;1.0;0.6714746762422807
22.57971;0.7493066081014715;-0.1202791320286045;0.6515717143156182;0.1254976519078282;1.143711824515632;1.14154629751889;10.0;0.6652755621306121;0.0912865994008882;1.035552;1.0;0.6715111498186095
22.581288;0.74938724808478;-0.1200434177316724;0.6516411264262197;0.1252978262195497;1.1437282721656932;1.141560448434701;10.0;0.6653381343553428;0.0910770299201414;1.035552;1.0;0.6715435125933974
22.582866;0.7494634301358146;-0.1198427609151835;0.6517058364899813;0.1251193529234952;1.143730622551686;1.1415731402299747;10.0;0.6653929472797787;0.0908921234047027;1.035552;1.0;0.6715758167729554
22.584445;0.7495284254724779;-0.1196569996428609;0.6517609245179329;0.1249590187295503;1.1437446145661607;1.1415929333746655;10.0;0.6654443099159951;0.0907388586602989;1.035552;1.0;0.6716013932166561
22.586023;0.7495827950944968;-0.1195079472661187;0.6518103787579363;0.1248190164544922;1.1437482798119931;1.1416034829787844;10.0;0.665487697497204;0.0906035483338735;1.035552;1.0;0.6716230613622799
22.587601;0.7496329249046859;-0.1193581332631558;0.6518585117241009;0.1247015548342704;1.1437608758009634;1.1416105484804668;10.0;0.6655255622086073;0.0904799692688354;1.035552;1.0;0.6716499909570245
22.589179;0.7496797130664087;-0.1192379396688744;0.6518976431246172;0.1246043668159263;1.1437673127114727;1.1416151123651352;10.0;0.6655635148061791;0.0903649230541869;1.035552;1.0;0.6716660808688818
22.590758;0.7497205988467328;-0.1191436788353526;0.651930947511086;0.1245108860689176;1.1437684412747755;1.141627890549145;10.0;0.665591262864814;0.0902712161350001;1.035552;1.0;0.6716868027228861
22.593914;0.7497923445825427;-0.1189701667369962;0.6519928491634259;0.1243601133246443;1.1437791289778156;1.141640797103088;10.0;0.6656452469827223;0.0901146446390102;1.035552;1.0;0.6717185793248649
22.596755;0.7498383149089736;-0.1188484802436647;0.6520332780241865;0.124252714794097;1.1437822679151497;1.141647247589643;10.0;0.6656837198448475;0.0900181466951372;1.035552;1.0;0.6717404117858232
22.599596;0.7498800578978052;-0.1187498088926344;0.6520718275795317;0.1241733258945743;1.1437879287728845;1.1416528665078882;10.0;0.6657162886654203;0.0899378053789851;1.035552;1.0;0.6717615878550046
22.602437;0.7499134358673808;-0.1186786730372495;0.6520982878840274;0.1241128887372127;1.1437852977118652;1.1416589367682233;10.0;0.6657446033269271;0.089877729537133;1.035552;1.0;0.671781477729602
22.605278;0.7499400799569421;-0.1186344223441974;0.652121898568026;0.1240796291349171;1.1437947311791865;1.1416627344300454;10.0;0.665763569503658;0.0898245095896942;1.035552;1.0;0.6717965011364818
22.608119;0.7499628565758275;-0.1185857442551683;0.65214169632772;0.1240423636222514;1.1437923721146692;1.1416614062979895;10.0;0.6657830432073293;0.0897899431632397;1.035552;1.0;0.6718103725824454
22.61096;0.7499776623678571;-0.1185675751180894;0.6521565804062728;0.124017118723021;1.1437985960757684;1.1416615486448995;10.0;0.6657961550230681;0.0897701277685472;1.035552;1.0;0.6718187061123937
22.613801;0.7499915142211211;-0.1185451677249213;0.6521666780882477;0.1239928461334591;1.1437970337376862;1.1416697399064653;10.0;0.6658036756259994;0.0897426509363023;1.035552;1.0;0.671825790828671
22.616642;0.7500047580489629;-0.1185287224661001;0.6521761867044622;0.1239800604327499;1.1437960441420374;1.141664154437667;10.0;0.665814589438458;0.0897359647562373;1.035552;1.0;0.6718333163755434
22.619483;0.7500121798390593;-0.1185176841708687;0.6521853169892045;0.1239850920477929;1.1437954137413675;1.1416635301540683;10.0;0.6658228362398549;0.0897242820537134;1.035552;1.0;0.6718404850500006
22.622324;0.7500206352917103;-0.1185063333228811;0.652193076145285;0.1239794821884419;1.1437994523191777;1.1416703273292497;10.0;0.665830554955716;0.0897132388958553;1.035552;1.0;0.6718433943137546
22.625164;0.7500252953893194;-0.1185112986814608;0.6521953026226166;0.1239654033120945;1.1438004936698478;1.141669511859415;10.0;0.6658333332556875;0.0897098261513661;1.035552;1.0;0.6718491217037929
22.628005;0.7500323298842081;-0.1185000021113044;0.6521986990898496;0.1239702428111458;1.143799992930168;1.141672743740525;10.0;0.6658371849437866;0.0897070511658397;1.035552;1.0;0.6718538642024436
22.630846;0.7500368259098311;-0.1185037475123702;0.6522026481796286;0.1239623320286775;1.1437970716374035;1.1416663909893607;10.0;0.6658400818415671;0.0897144885616406;1.035552;1.0;0.6718564198024081
22.633687;0.7500405536948946;-0.118506262827278;0.6522048577814282;0.1239694295949902;1.1437999531958565;1.1416697457070462;10.0;0.665844852808188;0.0897090354347573;1.035552;1.0;0.671860611252184
22.636528;0.7500400697327737;-0.1185013217737693;0.6522098730524923;0.1239736302720842;1.143796343150736;1.1416677814431726;10.0;0.6658468435457716;0.0897103890652747;1.035552;1.0;0.67186436241687
22.639369;0.7500415024948814;-0.1184997089229557;0.652210465733451;0.123961776929113;1.1437970955213903;1.1416671987082532;10.0;0.665848817403924;0.0897060423093989;1.035552;1.0;0.6718628028333251
22.64221;0.7500430223227303;-0.1185064457113298;0.6522124330617333;0.1239611931135333;1.1437956751469582;1.1416662721430757;10.0;0.6658516274724519;0.0897110667056729;1.035552;1.0;0.6718670146776178
22.645051;0.750045335439966;-0.1184963661386866;0.6522152766931346;0.1239641467216933;1.1438007623150117;1.1416712625786072;10.0;0.6658526121383663;0.0897159433480602;1.035552;1.0;0.671870259305765
