time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
22.647892;0.7500503897041229;-0.1185066282545963;0.6522140959313296;0.1239713799002949;1.1437944428144202;1.1416708400832467;10.0;0.6658545485558074;0.0897125789878451;1.035552;1.0;0.6718720979305436
22.650733;0.7500471435380637;-0.1185102405624727;0.652216639190694;0.1239692420704045;1.1438002950429744;1.1416666314337875;10.0;0.6658531703947111;0.0897086377787718;1.035552;1.0;0.6718702621923692
22.653574;0.7500511963537382;-0.1185026771019729;0.6522170753216693;0.1239746943637034;1.143799410068577;1.141667735705281;10.0;0.6658553791688951;0.0897200640454263;1.035552;1.0;0.671873153703143
22.656415;0.7500515282001518;-0.1185046892500512;0.6522186890159674;0.1239702550102569;1.1437974191933948;1.1416663440686692;10.0;0.6658568533845745;0.0897164247000559;1.035552;1.0;0.6718739895806336
22.659256;0.7500512335186119;-0.1185059011634152;0.6522199196759503;0.1239720389269681;1.1437960072481237;1.141667321589558;10.0;0.6658555120713079;0.08971264783695;1.035552;1.0;0.671874803315834
22.662097;0.7500501452122336;-0.1185042383082258;0.6522208764756529;0.123977929906892;1.143800584610314;1.1416691708423925;10.0;0.6658580896741216;0.0897090457417819;1.035552;1.0;0.6718752413500259
22.664937;0.7500511353323509;-0.1185011958442454;0.6522185154367777;0.1239786797637076;1.143794146680642;1.141672754621308;10.0;0.6658561720089303;0.0897187065165745;1.035552;1.0;0.6718747092913505
22.667778;0.7500539218178784;-0.1185174424438164;0.652220489768671;0.1239744283292377;1.1437993196580905;1.141669037924164;10.0;0.6658587332272737;0.0897168361444957;1.035552;1.0;0.6718732283795932
22.67346;0.7500544956176558;-0.118504581158702;0.6522203040725979;0.1239797796945338;1.1437997655039986;1.1416686410550128;10.0;0.6658586750994919;0.0897169564297883;1.035552;1.0;0.6718731665209723
22.678574;0.7500530889929189;-0.1185180530985932;0.6522225846113738;0.1239729239249516;1.143799831987202;1.141669011660015;10.0;0.6658612585783162;0.0897169858130807;1.035552;1.0;0.6718782425517866
22.683688;0.750054856889465;-0.1185156273092662;0.6522199868929613;0.1239689397989121;1.143799719252267;1.1416712442446453;10.0;0.6658582949712277;0.0897150575972613;1.035552;1.0;0.6718737915877868
22.688801;0.7500566514738356;-0.1185155916583401;0.652224050007668;0.1239820372873807;1.143796799941378;1.1416714464639606;10.0;0.6658590922847376;0.0897213531973572;1.035552;1.0;0.6718772427567835
22.693915;0.7500579217359026;-0.1185049819048861;0.652220693116208;0.1239711507931031;1.1437948084563163;1.1416701342153648;10.0;0.6658615692469865;0.0897109238852088;1.035552;1.0;0.6718791532618822
22.699029;0.7500557387768366;-0.1185078159853929;0.652223287074811;0.1239828308219167;1.143799617990893;1.141667727137884;10.0;0.6658589685749766;0.0897139092449554;1.035552;1.0;0.6718786853727433
22.704142;0.7500567298803302;-0.1185155349811615;0.6522209210599961;0.1239783747281307;1.1437947832175526;1.1416678847012474;10.0;0.6658624620655536;0.0897133106479069;1.035552;1.0;0.6718764217572465
22.709256;0.7500583523950893;-0.1185046263365163;0.652222451175941;0.1239688017784465;1.143796844595937;1.141673009604272;10.0;0.665860220968603;0.0897191708467195;1.035552;1.0;0.6718762749931593
22.71437;0.7500573209591967;-0.1185090453243186;0.6522217546116393;0.123980225777606;1.1437946006440711;1.1416691044542149;10.0;0.6658607857521223;0.0897187380723272;1.035552;1.0;0.6718797380345778
22.719483;0.7500550055596239;-0.1185130572164793;0.6522225150940046;0.1239780426709639;1.1437936522898104;1.141664759358462;10.0;0.6658624224389065;0.0897126452799631;1.035552;1.0;0.6718779009211417
22.724597;0.7500566097540082;-0.1185088063322475;0.6522229933628141;0.1239817964698788;1.1437934297560195;1.1416692780628432;10.0;0.6658592255169736;0.0897184460369186;1.035552;1.0;0.671877132132714
22.729711;0.7500536783400392;-0.1185142007032676;0.6522244997483231;0.1239779217997635;1.1438002872144584;1.1416688914400552;10.0;0.6658604166845575;0.0897151447751434;1.035552;1.0;0.6718772393946917
22.734824;0.7500568594160468;-0.118510924639067;0.652224973336873;0.1239705821493399;1.1437943314581485;1.1416654934020734;10.0;0.6658598767226728;0.0897200149729224;1.035552;1.0;0.6718766432879141
22.739938;0.7500548638035719;-0.1185047389193484;0.6522208729468905;0.1239765616691927;1.1437951776867836;1.1416702907888456;10.0;0.6658625077255318;0.0897182209860702;1.035552;1.0;0.6718800817358446
22.745052;0.7500559736683491;-0.1185050914255359;0.6522234081617394;0.1239707558351171;1.1437946230459557;1.1416711671413355;10.0;0.6658621434316736;0.0897254381314785;1.035552;1.0;0.6718791930253727
22.755279;0.7500578399844098;-0.1185190779956085;0.6522214158736984;0.1239801716091683;1.1437999930180287;1.14166664378217;10.0;0.6658639209953633;0.0897183501830585;1.035552;1.0;0.6718809044940782
22.765506;0.7500585700716327;-0.118506776250877;0.6522222621871304;0.1239748661376725;1.1437957197396484;1.1416689711526766;10.0;0.6658599576948299;0.0897256193493596;1.035552;1.0;0.6718791028662627
22.775734;0.7500562772977488;-0.1185135532220067;0.6522246722943753;0.1239830502792674;1.1438001267941411;1.1416711155574542;10.0;0.6658620102796569;0.0897159576381795;1.035552;1.0;0.6718764944743244
22.785961;0.7500576056231683;-0.1185058076010972;0.6522250484586256;0.1239834036857776;1.1438008327225777;1.1416703186000976;10.0;0.6658620408691905;0.0897190405512556;1.035552;1.0;0.6718808495229603
22.796188;0.7500597946985312;-0.1185100182221053;0.6522222117404337;0.1239829071077114;1.1437948496218562;1.1416674238395934;10.0;0.6658596104673085;0.0897198107918479;1.035552;1.0;0.6718786998947582
22.806416;0.7500573367724602;-0.1185071262347617;0.6522244819560349;0.1239758600593607;1.1437948725286506;1.14166983094159;10.0;0.6658633960400915;0.089715759459663;1.035552;1.0;0.6718792085015004
22.816643;0.750059760426251;-0.1185152569104361;0.6522216595553387;0.123980419379899;1.1437992157946917;1.1416730372671553;10.0;0.6658598739609866;0.0897242320842299;1.035552;1.0;0.6718802420389641
22.82687;0.750058234149037;-0.1185079636154393;0.6522230011598071;0.1239807335988627;1.143796487801998;1.1416692410319396;10.0;0.6658598608873642;0.0897205943086977;1.035552;1.0;0.6718803316626537
22.837098;0.7500552461711277;-0.1185052138076724;0.6522257962779149;0.1239807312708031;1.1438000861322744;1.1416723724585218;10.0;0.6658634664956116;0.0897222325034348;1.035552;1.0;0.6718763772185632
22.857552;0.7500567061611298;-0.1185056093044472;0.6522237624618883;0.1239801415028431;1.1437945151048703;1.141669679444886;10.0;0.6658608673889989;0.0897132158609851;1.035552;1.0;0.6718761323304046
22.878007;0.7500550122115854;-0.1185148315411736;0.6522216791659023;0.1239814289832879;1.143794884273868;1.1416669145401876;10.0;0.6658617640920154;0.0897195629389944;1.035552;1.0;0.6718803357757531
22.898462;0.7500554162887374;-0.1185108243712347;0.6522246753865074;0.1239785957823292;1.1437966330171403;1.1416653685806133;10.0;0.6658633654856464;0.089722801350935;1.035552;1.0;0.6718804094924048
22.918916;0.7500578560120877;-0.1185073141560189;0.652221935091482;0.123983555433266;1.14380027711788;1.1416702648914925;10.0;0.665860975260386;0.0897196638863319;1.035552;1.0;0.6718789772883585
22.939371;0.7500551255899112;-0.1185128970713828;0.6522232179528226;0.1239759608629419;1.1437992567360082;1.1416660096334683;10.0;0.6658606145463916;0.0897143721936887;1.035552;1.0;0.6718770616554646
22.959826;0.750059015564736;-0.1185188475072355;0.6522231233490949;0.1239797607058752;1.1437947554028836;1.1416714650271476;10.0;0.6658599949000643;0.0897205635261516;1.035552;1.0;0.6718762795876274
23.000735;0.7500559769709298;-0.1185091796826474;0.6522239100056602;0.1239727108434838;1.1437955792462893;1.1416686298484149;10.0;0.6658609974598527;0.0897208439378189;1.035552;1.0;0.6718776930178597
23.041644;0.7500548231277478;-0.1185098643803756;0.6522233092103579;0.1239759450012535;1.1437967552308743;1.1416712485500755;10.0;0.6658597544842281;0.0897182688081536;1.035552;1.0;0.6718759014746762
23.082554;0.7500580295562832;-0.1185179731586592;0.6522243518912579;0.1239739814077292;1.1438009432863188;1.1416727710644885;10.0;0.6658604088170207;0.0897156864298264;1.035552;1.0;0.6718791839392437
23.123463;0.7500549865685745;-0.1185143119183188;0.652223044682349;0.1239717640904122;1.1437927628728124;1.141667049512743;10.0;0.66586215840546;0.0897189249853927;1.035552;1.0;0.6718784332014557
23.205282;0.7500554464867183;-0.1185165607881509;0.6522228391537735;0.1239779349920585;1.1437935440112403;1.1416690566032628;10.0;0.6658595696166203;0.0897151294467267;1.035552;1.0;0.6718801588143709
23.2871;0.7500568698043181;-0.1185199170909266;0.6522245806787599;0.1239794127955961;1.1437986231581003;1.141671189701528;10.0;0.6658599431944676;0.0897195284921203;1.035552;1.0;0.6718807989632827
23.368919;0.7500581461538619;-0.1185183219822208;0.6522235821087291;0.123977066594953;1.143793986086134;1.141670127580506;10.0;0.6658626803305616;0.0897181568683405;1.035552;1.0;0.6718780196667996
23.384969;0.750054973134877;-0.1185051794548145;0.6522231755008848;0.1239724151853051;1.1437962217754487;1.141667033274016;10.0;0.6658612756460363;0.089715021542872;1.035552;1.0;0.6718810488918112
23.384969;0.7500554044856834;-0.1185054745008377;0.6522227239428706;0.1239824178928229;1.1437990375429716;1.141665202195226;10.0;0.6658619704031019;0.0897228327614035;1.035552;1.0;0.6718785690515607
23.384969;0.7500591821825731;-0.1185125061024602;0.6522250060551085;0.1239801528624514;1.143797021253825;1.1416729549553792;10.0;0.665861912996627;0.0897206350445108;1.035552;1.0;0.6718760475728208
23.384969;0.7500598508928233;-0.118517112985334;0.6522229418563201;0.1239759080395752;1.1437984828850278;1.141670917796438;10.0;0.6658599679318548;0.0897197267938549;1.035552;1.0;0.6718789113936061
23.461584;0.7500577605654832;-0.1185059892839774;0.6522231319260058;0.123977648088816;1.1437926010973525;1.141667872980097;10.0;0.6658608636574096;0.0897149662281892;1.035552;1.0;0.6718804395030729
23.538199;0.7500587645477723;-0.1185140009172407;0.6522221961294367;0.1239827856149164;1.1437935532190238;1.141668364714024;10.0;0.665861336644968;0.0897248267619384;1.035552;1.0;0.6718810767456825
23.691429;0.7500565689850573;-0.1185135466268228;0.6522239990613474;0.123971844150738;1.143799842723764;1.1416663707245724;10.0;0.6658632571669579;0.0897211141040035;1.035552;1.0;0.6718785306144353
23.99789;0.7500557333640231;-0.1185048839964464;0.6522253314914709;0.1239709809573566;1.143799422200119;1.1416697573568109;10.0;0.6658605839135265;0.0897118300806018;1.035552;1.0;0.6718809344229383
24.61081;0.7500568029855323;-0.1185117373079617;0.6522222025805888;0.123982740894043;1.143793773432762;1.141673039939603;10.0;0.6658639231484424;0.0897202168462488;1.035552;1.0;0.6718773311314183
25.61081;0.7500552838859874;-0.1185100938635542;0.6522241227393328;0.1239708148802957;1.1438003860963764;1.1416686510760925;10.0;0.6658614348192596;0.0897118771773359;1.035552;1.0;0.671876884723704
26.61081;0.7500573186543505;-0.1185093615892728;0.652221772455468;0.1239713181070876;1.1437998223342751;1.1416687077210588;10.0;0.6658623267566173;0.0897204769274275;1.035552;1.0;0.6718764822146505
27.61081;0.7500551241179731;-0.1185130139022963;0.6522256861799665;0.1239778736411839;1.1437948901235864;1.1416711671888624;10.0;0.6658619747320802;0.0897156889078693;1.035552;1.0;0.6718759673232699
28.61081;0.7500568674198357;-0.1185120382286605;0.6522249531876303;0.1239717063220538;1.1437932482426276;1.1416693995758116;10.0;0.6658616121320311;0.0897122237316882;1.035552;1.0;0.6718757887273293
29.61081;0.750054879909577;-0.118519136036997;0.6522224967924791;0.1239765043194728;1.1437942244192132;1.1416659489866188;10.0;0.6658626087426013;0.0897161178237894;1.035552;1.0;0.6718792485209983
30.61081;0.750059910024788;-0.1185060443838359;0.6522223443829027;0.1239733810302486;1.1437970278225609;1.1416722208580692;10.0;0.6658625393112116;0.0897211404612988;1.035552;1.0;0.671878111576859
31.61081;0.7500589253576315;-0.1185097014911452;0.652225480444791;0.1239795514333778;1.14380067556579;1.1416714541037656;10.0;0.6658616579942673;0.0897151264979692;1.035552;1.0;0.6718796201471977
32.61081;0.7500579662660014;-0.1185135661218099;0.6522220647299021;0.1239739671020083;1.1437992101121874;1.1416712491582188;10.0;0.6658626742039468;0.0897147187644222;1.035552;1.0;0.6718787632626069
33.61081;0.7500574026325543;-0.1185073967554687;0.6522242809142841;0.123978646113103;1.1437939807409438;1.141664813271054;10.0;0.6658610501772008;0.0897219688080032;1.035552;1.0;0.6718761862891511
34.61081;0.7500597520775482;-0.1185068664966133;0.6522255329014731;0.1239812190930503;1.1437966905824202;1.1416666429164368;10.0;0.6658630507581376;0.0897142317459766;1.035552;1.0;0.67187960843131
35.61081;0.7500594646585833;-0.1185182032330096;0.6522238796438171;0.1239773634712987;1.143792426741776;1.141669133661218;10.0;0.6658636074487153;0.0897238262070316;1.035552;1.0;0.6718779079458395
36.61081;0.7500550395054357;-0.1185090872259604;0.6522260594409114;0.1239766565617334;1.1437985595658378;1.141670250699366;10.0;0.665861634775712;0.0897124129649396;1.035552;1.0;0.6718786859309092
37.61081;0.7500547393815075;-0.1185186225985199;0.6522217697992241;0.1239718244607809;1.1437953623853492;1.1416670344401465;10.0;0.6658625430611322;0.089720024686777;1.035552;1.0;0.6718774571056951
38.61081;0.7500591278159963;-0.118519618873139;0.6522246142988206;0.1239713745754229;1.1437950244193713;1.1416694440329391;10.0;0.6658629819860735;0.0897202792849134;1.035552;1.0;0.6718757329646846
39.61081;0.7500592933396362;-0.1185128133118688;0.6522241213642226;0.1239735373615599;1.143792943831492;1.1416706204750169;10.0;0.66586134825255;0.0897198727949842;1.035552;1.0;0.6718774628983667
40.61081;0.7500551887396376;-0.1185190725087304;0.6522229591771768;0.1239789112024318;1.1437983703961907;1.141670414933625;10.0;0.6658630973747743;0.089714997445836;1.035552;1.0;0.6718786681732036
41.61081;0.7500582368758365;-0.118504343888892;0.6522218624179892;0.1239802663084666;1.1437984815813085;1.141669150573546;10.0;0.6658636742742258;0.089712893222018;1.035552;1.0;0.6718799345946163
42.61081;0.7500555156578975;-0.1185070921218108;0.6522242067375934;0.123978934930886;1.1437970659834658;1.141668354902326;10.0;0.6658626366425171;0.0897170946359529;1.035552;1.0;0.6718758489352671
43.61081;0.7500577829643849;-0.118506984960409;0.6522229499284651;0.1239723336412056;1.14379529778278;1.1416677252277865;10.0;0.6658610147771153;0.0897183913878841;1.035552;1.0;0.6718790368773628
44.61081;0.7500548492450843;-0.118504361157051;0.6522253425882546;0.1239769210921214;1.1437988223910691;1.141669440405893;10.0;0.6658601523783149;0.089723925613806;1.035552;1.0;0.6718788884025299
45.61081;0.7500571827314559;-0.118509031235194;0.6522253244866906;0.1239800560260554;1.143800074003509;1.1416681419890853;10.0;0.6658610849366838;0.0897121710826688;1.035552;1.0;0.6718774929642333
46.61081;0.7500559643030819;-0.1185143095070693;0.6522227324390968;0.1239831176574495;1.1437991464697088;1.1416672617269954;10.0;0.6658617487285571;0.0897209410634694;1.035552;1.0;0.6718784082580374
47.61081;0.7500572613953992;-0.1185143674578353;0.6522222057455472;0.1239768856878832;1.143798481383988;1.141671084910522;10.0;0.6658628975266897;0.0897255905844421;1.035552;1.0;0.6718773420999655
48.61081;0.7500554106079942;-0.1185098370917911;0.6522244951439038;0.1239765446267465;1.1437990693520943;1.141671247860344;10.0;0.6658608368271942;0.0897173040019592;1.035552;1.0;0.6718792874205396
49.61081;0.7500548621737727;-0.1185176661033329;0.6522215705326808;0.1239762241482047;1.1437977891947797;1.1416651970732374;10.0;0.6658630985684966;0.0897198282918091;1.035552;1.0;0.6718799456177469
49.99999;0.750058978553729;-0.1185156477425867;0.6522223043896982;0.1239795239991827;1.1438007094677136;1.141672941970053;10.0;0.6658630076209477;0.0897212012096633;1.035552;1.0;0.6718774426756426
49.99999;0.7167195711761167;-0.1140164048009471;0.6515654939954139;0.1255053870520204;1.0937419135594535;1.0916021697274674;10.0;0.665861260045435;0.0897123095215541;1.035552;1.0;0.6718805981964475
49.99999;0.7167235230255846;-0.1140254495876998;0.6515637061632428;0.1254981430907462;1.093739242738056;1.0916041761628186;10.0;0.6658636166134193;0.0897160154961927;1.035552;1.0;0.6718803726100003
49.99999;0.7167232491827074;-0.1140179514718069;0.6515654021992294;0.1255080252387475;1.093734369422371;1.0916019240062664;10.0;0.6658628681002389;0.089714002729349;1.035552;1.0;0.6718792525408045
49.999991;0.7167222565346604;-0.1140197995260187;0.651564392041213;0.1254951780246465;1.0937411360209603;1.091605311692822;10.0;0.6658601562757236;0.0897145734949697;1.035552;1.0;0.6718803051775145
49.999991;0.7167211369544397;-0.1140164845189023;0.6515634693930727;0.1255041310270865;1.0937344062653969;1.0916036434243586;10.0;0.6658617978632061;0.08970900912278;1.035552;1.0;0.6718793952504282
49.999992;0.7167213499118862;-0.1140141913994796;0.651563013475327;0.1254947007331951;1.0937414186130958;1.091605950354877;10.0;0.6658625632650752;0.0897112161576104;1.035552;1.0;0.6718766682617072
49.999994;0.7167242695526751;-0.1139900128104072;0.6515635758940874;0.1254803915597968;1.0937388008098243;1.0916025033124517;10.0;0.6658606128464135;0.0896909163423824;1.035552;1.0;0.6718757252478929
49.999999;0.7167231437054973;-0.1139698112648164;0.6515654477655665;0.1254553702131961;1.093737324140626;1.0916047156481006;10.0;0.6658610888255284;0.0896702656145879;1.035552;1.0;0.671873901328588
50.000008;0.7167251018774571;-0.1139169665773019;0.6515700277956813;0.1254026203922033;1.09374808174577;1.0916101979910429;10.0;0.6658609826182045;0.0896224349615245;1.035552;1.0;0.6718676476024377
50.000026;0.7167311033736457;-0.1138068750056608;0.6515723759818212;0.1253020523012689;1.0937475762607562;1.0916206569579292;10.0;0.6658600002702839;0.0895216593479709;1.035552;1.0;0.6718505425110546
50.000061;0.7167415774064796;-0.1135903331001377;0.6515834741566073;0.1251048462681735;1.0937619331766089;1.0916343439255038;10.0;0.6658619933489458;0.0893228253567294;1.035552;1.0;0.6718229362210384
50.000133;0.7167663425483912;-0.1131432831539485;0.6516052878225649;0.1247044906116928;1.0937776673035298;1.0916670848290508;10.0;0.6658642028846744;0.0889145058509516;1.035552;1.0;0.6717717842928519
50.000276;0.7168105772860953;-0.1122690734784926;0.6516448865449547;0.1239103302344034;1.093828068553119;1.091725513738364;10.0;0.665866794079016;0.0881168476898234;1.035552;1.0;0.6716715926156345
50.000418;0.7168615480639077;-0.1114004832353881;0.6516896190875451;0.123104201957011;1.093867369863338;1.0917939029954735;10.0;0.6658713119059607;0.0873221445336297;1.035552;1.0;0.6715739081765336
50.000445;0.716870914856314;-0.1112365111501748;0.6516989879559091;0.1229535363851171;1.0938776049503625;1.0918088168491695;10.0;0.6658728080472586;0.0871662687256442;1.035552;1.0;0.6715539315505842
50.000445;0.7168699343997329;-0.1112450719061895;0.6516965804733039;0.1229520303105593;1.0938752906753044;1.0918027111569015;10.0;0.6658743093787927;0.0871701539523948;1.035552;1.0;0.6715546134912981
50.000446;0.7168686246703437;-0.1112467394848277;0.6517008319308402;0.1229586291228209;1.0938747035265075;1.0918088991189503;10.0;0.6658706301865635;0.0871679050230259;1.035552;1.0;0.6715515839625411
50.000446;0.7168670101506375;-0.1112339137713892;0.6516972079665382;0.122956194465248;1.0938733150107045;1.091802045600166;10.0;0.665872380982219;0.0871708756710984;1.035552;1.0;0.6715518145615887
50.000446;0.7168658092807224;-0.1112371784740141;0.6516993953021546;0.1229491041609742;1.0938793737687678;1.0918041002119423;10.0;0.6658747666835299;0.0871622793500654;1.035552;1.0;0.671550670933889
50.000447;0.7168674922735293;-0.1112290054290727;0.6516992820294154;0.1229441903747117;1.09387996617049;1.091803910045502;10.0;0.6658710072775348;0.0871662060271913;1.035552;1.0;0.6715502755639786
50.000448;0.7168714046495949;-0.1112350890738419;0.651699251374377;0.1229383156421428;1.0938747658582746;1.0918062061646483;10.0;0.6658711500168739;0.0871460341797097;1.035552;1.0;0.6715490459008424
50.00045;0.7168697671498161;-0.1112105006433212;0.6517010043312355;0.1229228711322273;1.0938822937425283;1.0918039713446266;10.0;0.665873311135477;0.087146938078669;1.035552;1.0;0.6715510840658787
50.000454;0.7168723543764206;-0.1111873289233604;0.6516994755656843;0.1228976289744322;1.0938830739931291;1.0918051080577975;10.0;0.6658756789436427;0.0871143617331456;1.035552;1.0;0.6715460120799251
50.000464;0.7168767206437753;-0.1111269515707066;0.6517040961671111;0.1228589273675224;1.093879207491705;1.0918139806721678;10.0;0.6658747802605155;0.0870574659837603;1.035552;1.0;0.6715390785003388
50.000482;0.7168830121969185;-0.1110239006097078;0.6517106966879724;0.1227522634016823;1.0938915005882004;1.091824261246809;10.0;0.6658744985350041;0.0869635984173285;1.035552;1.0;0.6715292056383079
50.000493;0.7168874386360768;-0.1109556924003347;0.6517151137645704;0.1226912603699484;1.093895944161969;1.0918292494613748;10.0;0.6658745410378594;0.0869037848126821;1.035552;1.0;0.6715191156867644
50.000493;0.716887624034534;-0.110954375565509;0.6517143049337084;0.1226862751063827;1.09389180262252;1.091827383366625;10.0;0.6658740943893138;0.086902826957686;1.035552;1.0;0.6715216018516845
50.000493;0.7168876445926107;-0.1109480317265695;0.651713314693667;0.1226931198168979;1.0938906743345962;1.091822995363576;10.0;0.6658772567193337;0.0869018056558195;1.035552;1.0;0.6715199622496532
50.000493;0.7168871680248305;-0.1109514426732224;0.651714490375952;0.122683542804981;1.0938961315588722;1.0918256480064967;10.0;0.6658752928004469;0.08689819093205;1.035552;1.0;0.6715216693511343
50.000494;0.7168837577663995;-0.1109419839000268;0.6517139950206486;0.1226843564311388;1.09389155183606;1.091824224813317;10.0;0.6658767509338567;0.0868992539452941;1.035552;1.0;0.6715205344371034
50.000494;0.7168836589902707;-0.1109419898941896;0.6517124409247291;0.1226796587479595;1.093895587984232;1.0918274286186358;10.0;0.665874025609666;0.0868917056855201;1.035552;1.0;0.6715228848621165
50.000495;0.7168862892729031;-0.1109319807490877;0.6517161812596091;0.1226712398985877;1.0938933786436131;1.0918283346580009;10.0;0.665873985245995;0.0868813482433853;1.035552;1.0;0.6715177520600389
50.000498;0.7168864129278238;-0.1109151646329712;0.651714779624378;0.1226661907084835;1.0938919384531842;1.091832217076033;10.0;0.665875759111012;0.0868732007736808;1.035552;1.0;0.6715183952755078
50.000502;0.7168906710377585;-0.1108962950558884;0.6517170880706422;0.122634091105196;1.0938899013431898;1.0918273592378718;10.0;0.6658763987209322;0.0868502123772018;1.035552;1.0;0.6715158959026799
50.000511;0.7168926414673448;-0.1108314868779501;0.6517203886844809;0.1225920826580287;1.093897243049424;1.091832522206594;10.0;0.6658759771081506;0.086794625404005;1.035552;1.0;0.6715078087374269
50.00053;0.7168958173980392;-0.1107314565612623;0.6517255911091197;0.1224866259996064;1.0939014083808667;1.0918450482540056;10.0;0.6658770225465809;0.0867004313168102;1.035552;1.0;0.6714979911088991
50.000566;0.7169091642804274;-0.1105098405314941;0.6517398708066927;0.1222858029866202;1.0939119827633288;1.0918623981227638;10.0;0.6658808294838835;0.0864875732213544;1.035552;1.0;0.6714740276553957
50.00064;0.7169375422058332;-0.110066676757324;0.6517598079873138;0.1218679475397517;1.093938644951154;1.091894598631464;10.0;0.6658868967191249;0.0860812638912865;1.035552;1.0;0.6714240876665547
50.000786;0.7169937987701056;-0.1091734850328696;0.651811363429616;0.1210621763793178;1.0939788748356742;1.091958148188434;10.0;0.6658982967902609;0.0852616644776212;1.035552;1.0;0.671332420041858
50.000932;0.7170502092839449;-0.1082814357044116;0.6518639752800256;0.1202471527464309;1.0940290299675084;1.092017616286913;10.0;0.6659097645276746;0.0844518384784104;1.035552;1.0;0.6712436259187035
50.001079;0.7171119445577859;-0.1073865437862069;0.6519225810820607;0.1194258185215866;1.0940711118781892;1.0920808571611034;10.0;0.6659253597191859;0.0836299055648562;1.035552;1.0;0.6711552849122846
50.001225;0.7171754649401824;-0.1065037295914418;0.6519772140417064;0.1186207630138611;1.0941106638671896;1.0921516419524382;10.0;0.6659417580339864;0.0828179724608151;1.035552;1.0;0.671075434971525
50.001372;0.7172370949023527;-0.1056236716291131;0.6520378296857506;0.1178122536571171;1.0941625700008806;1.092210345315443;10.0;0.6659633581013803;0.0820035487506364;1.035552;1.0;0.6709956349809194
50.001665;0.7173757061571787;-0.1038535132511695;0.6521588615726117;0.11619877342177;1.0942453123054057;1.0923429367022128;10.0;0.6660086916717551;0.080382368895527;1.035552;1.0;0.6708455006178534
50.001928;0.7175019896714124;-0.1022773548724238;0.6522744258024861;0.1147453860643874;1.094329510108902;1.0924586865248251;10.0;0.6660596752332192;0.0789317786232041;1.035552;1.0;0.6707162018259168
50.002192;0.717640301852242;-0.1007026299099478;0.6524003273297309;0.1133153258576431;1.0944056299369405;1.0925708461147785;10.0;0.6661121074581433;0.0774962462538395;1.035552;1.0;0.6706052976274391
50.002456;0.71777930421275;-0.0991322029658219;0.652528625456175;0.1118690559751755;1.0944845788248962;1.0926852554344573;10.0;0.6661694454255871;0.0760530499762806;1.035552;1.0;0.6704989875861553
50.002719;0.7179227121661914;-0.0975689670288059;0.6526604357874958;0.1104531079730898;1.094562629094141;1.0927929198989903;10.0;0.6662340962187067;0.0746198046677562;1.035552;1.0;0.6704024342829866
50.002983;0.7180782606352926;-0.0960139508203312;0.6527988697134607;0.1090361257828614;1.094635042705753;1.0929117527653305;10.0;0.6663036433217712;0.0731956770883162;1.035552;1.0;0.6703096258568799
50.003246;0.7182338581260015;-0.0944802475620639;0.6529372104948782;0.1076137708335697;1.094713370664263;1.0930234300327255;10.0;0.6663780926441956;0.0717748770052719;1.035552;1.0;0.6702316325213414
50.003331;0.7182839605961843;-0.0939852959081121;0.6529843952383181;0.1071598855572864;1.0947410246765124;1.0930600141860136;10.0;0.6664031991444981;0.0713222413562167;1.035552;1.0;0.6702079751050244
50.003331;0.7182853933020578;-0.093974002502949;0.6529841786894415;0.1071599289426812;1.0947428363435678;1.0930583495898711;10.0;0.6664037675524016;0.0713187928192864;1.035552;1.0;0.6702097679732427
50.003331;0.718283167886822;-0.0939812997294996;0.6529849228674351;0.1071635109511855;1.0947376157375404;1.0930590843167949;10.0;0.6664053270784689;0.071316920631135;1.035552;1.0;0.6702111220262591
50.003331;0.7182859828642497;-0.093982893533678;0.6529854133752159;0.1071673731200433;1.0947418914815312;1.093052386311131;10.0;0.6664036667751286;0.071308358529515;1.035552;1.0;0.6702086298654389
50.003331;0.7182868729040812;-0.0939824887052731;0.6529877123449064;0.1071593222887562;1.0947386464895528;1.0930526180259872;10.0;0.6664051094148583;0.071313523707959;1.035552;1.0;0.6702083486522372
50.003332;0.718283853640016;-0.0939677659118121;0.6529863706657988;0.1071541992322299;1.0947400393255082;1.0930532945358802;10.0;0.6664049421232392;0.0713053955559389;1.035552;1.0;0.6702081915752531
50.003333;0.7182854209922513;-0.0939585845911124;0.6529860115177472;0.107158544032302;1.0947424011859428;1.093053820814461;10.0;0.6664048538807894;0.071296343377499;1.035552;1.0;0.6702062724823307
50.003336;0.7182886712136568;-0.0939523573398703;0.6529906258265776;0.1071319311540243;1.09474559517317;1.0930541897456016;10.0;0.6664051246476856;0.0712835453129177;1.035552;1.0;0.6702078591885072
50.003341;0.7182898734909996;-0.0939222353634126;0.6529896916349577;0.1071153866024439;1.094747009094556;1.093059111913867;10.0;0.6664066523215983;0.071263476870306;1.035552;1.0;0.6702090289179271
50.003352;0.7182965238091447;-0.0938565700792744;0.6529975035230461;0.1070513861429113;1.0947487417637178;1.0930663248960792;10.0;0.6664125754940637;0.0712032309025422;1.035552;1.0;0.6702037122969707
50.003373;0.7183077470031056;-0.0937363874399207;0.6530092244462166;0.1069416184735281;1.094751299095171;1.0930718834431528;10.0;0.6664182466031484;0.071082797990018;1.035552;1.0;0.6701964006025761
50.003416;0.718334583801084;-0.0934819646974598;0.6530306913167433;0.1067067898862908;1.0947637860230817;1.0930901689825094;10.0;0.6664298883260067;0.0708617018973086;1.035552;1.0;0.6701890686400473
50.003501;0.7183884899962127;-0.0929900010553465;0.6530814709819586;0.1062663871507486;1.094793332654714;1.0931292542804072;10.0;0.6664555197297116;0.0704091260054475;1.035552;1.0;0.670162839976785
50.003671;0.7184945587470222;-0.0919983154901275;0.6531785074687697;0.1053637059600296;1.0948389134970635;1.093201996939498;10.0;0.6665094789942839;0.0694949045784075;1.035552;1.0;0.6701208872526785
50.004011;0.7187123365779069;-0.0900382204811759;0.6533763161719812;0.1035641330365736;1.094938105426306;1.0933433839297797;10.0;0.6666204775472567;0.0676951249879082;1.035552;1.0;0.6700519987664043
50.004351;0.7189386958375462;-0.08807812828374;0.6535808391658007;0.1017781690291008;1.095038919483358;1.0934857022077429;10.0;0.6667392053872045;0.0658937251820007;1.035552;1.0;0.6699895637689149
50.004691;0.7191677831304767;-0.0861351679148006;0.6537869398585939;0.1000128452170666;1.0951303129639027;1.0936229611273982;10.0;0.6668675899380814;0.0641098478880167;1.035552;1.0;0.6699408094267044
50.005031;0.7194027801766887;-0.0842075087243064;0.6540049162222382;0.0982656761933138;1.0952299341201552;1.09376501178541;10.0;0.6669974891398759;0.0623484422462066;1.035552;1.0;0.6699034186085714
50.005371;0.7196442832706317;-0.0823118919198739;0.6542243815969392;0.096519840228583;1.0953245464095784;1.0938999733479648;10.0;0.6671346149729261;0.0606034469763547;1.035552;1.0;0.6698787997010628
50.005711;0.7198942534004262;-0.0804161765558548;0.6544492726239499;0.0948041315757613;1.095414738119258;1.09403879528046;10.0;0.667274262870231;0.0588669851091773;1.035552;1.0;0.6698685202717383
50.006051;0.7201446423870499;-0.0785365877624372;0.6546771821716234;0.0930953461418489;1.0955136699986014;1.0941696783537522;10.0;0.6674215041374152;0.0571411994332457;1.035552;1.0;0.6698644287710026
50.006391;0.7203961769297724;-0.0766807430308812;0.6549084205074498;0.0914000158682131;1.095606361531512;1.094306244445329;10.0;0.6675728387250743;0.055438653347262;1.035552;1.0;0.6698705856117791
50.006731;0.7206562669927817;-0.0748420466995087;0.655142295473773;0.0897317911821768;1.095693723460065;1.0944372550567447;10.0;0.6677289458702569;0.0537373880782623;1.035552;1.0;0.6698893753864894
50.007071;0.7209184236902793;-0.0730104568660913;0.6553810685957877;0.0880715623373567;1.095787608343187;1.094576155306519;10.0;0.6678888372264948;0.0520614425114002;1.035552;1.0;0.6699146353319593
50.007411;0.7211820073400735;-0.0711934647378637;0.6556211507369943;0.0864282887317668;1.095870988554215;1.0946994681871431;10.0;0.6680488199524858;0.0504014114301733;1.035552;1.0;0.6699451122057144
50.007751;0.721450453058464;-0.0694138351518827;0.6558654235582349;0.0848014328210598;1.095967557402092;1.0948299858815769;10.0;0.6682142448584378;0.0487661001686883;1.035552;1.0;0.6699920925355835
50.008091;0.721720769535575;-0.0676454978648325;0.6561090012374449;0.0831899157251254;1.096052377608241;1.0949593314821298;10.0;0.668382755678161;0.0471361846697707;1.035552;1.0;0.6700398177612644
50.008431;0.721993826973765;-0.0658868189526942;0.6563579592170744;0.081601096370915;1.0961378281683958;1.09508970999971;10.0;0.6685546988134947;0.0455284361858293;1.035552;1.0;0.6700992608302733
50.008771;0.7222636598761678;-0.0641539216057258;0.6566062515389121;0.0800221008447266;1.0962280302056489;1.095214201178132;10.0;0.668723594408356;0.0439412558682685;1.035552;1.0;0.6701655119508334
50.009111;0.7225377656883669;-0.0624269469894874;0.6568540092337944;0.0784670003526514;1.0963137672026362;1.0953311847311038;10.0;0.6688990872583529;0.0423657949251352;1.035552;1.0;0.6702398232773644
50.009451;0.7228149300144674;-0.0607336892502317;0.6571050553823274;0.0769376044828171;1.0963992499668491;1.0954575746107742;10.0;0.6690790556160943;0.0408063121874422;1.035552;1.0;0.670320673167834
50.009791;0.7230896908942387;-0.0590537155426598;0.6573558508421605;0.0754138565385118;1.0964794876177584;1.095577615231429;10.0;0.6692570635249159;0.0392645706044912;1.035552;1.0;0.6704049860948973
50.010132;0.7233663099490685;-0.0573955091323478;0.657609564327766;0.073899441155452;1.096566075136137;1.095699233281622;10.0;0.6694355528397002;0.037743189942377;1.035552;1.0;0.6704966508261933
50.010472;0.7236459205708168;-0.0557528817632415;0.6578600498879179;0.0724100715564328;1.0966472996272665;1.0958150428148237;10.0;0.6696174594499893;0.036228335326662;1.035552;1.0;0.6705938971405541
50.010812;0.7239255746169633;-0.0541246650594344;0.6581117288677181;0.0709419022372085;1.096722775864;1.0959297103633765;10.0;0.6697964020168419;0.0347533195552438;1.035552;1.0;0.670700316015362
50.011152;0.7241995388022205;-0.052524367694742;0.6583638560366123;0.0694903775336757;1.0968043026780716;1.096046688263694;10.0;0.6699816646623394;0.0332779184546456;1.035552;1.0;0.6708049122248501
50.011492;0.7244797911218097;-0.0509338674750299;0.6586181954149298;0.0680580248684298;1.0968823729804642;1.0961651854815062;10.0;0.6701609621154028;0.031824908138966;1.035552;1.0;0.670915593301383
50.011832;0.7247546032029392;-0.0493785038271618;0.6588708438602423;0.0666489391250323;1.096963071526507;1.0962778018893196;10.0;0.6703450406017882;0.0303840795418046;1.035552;1.0;0.6710351128562811
50.012172;0.7250292979364066;-0.0478265635522332;0.65911817865313;0.06524018795205;1.0970337225795628;1.0963906032126862;10.0;0.6705320442277455;0.0289755489483739;1.035552;1.0;0.6711546644505625
50.012512;0.7253067951075213;-0.0463002496104401;0.6593676384803702;0.0638629272208391;1.0971111219860905;1.0964984105650422;10.0;0.6707145973916837;0.0275761932452262;1.035552;1.0;0.671280911629766
50.012852;0.7255824349215227;-0.0447973068987566;0.6596186454170407;0.0625007043975651;1.097182122701005;1.096603360182746;10.0;0.6708991092706534;0.0261861731588723;1.035552;1.0;0.6714082831591779
50.013192;0.7258540553766154;-0.0432947528607747;0.6598665624707504;0.0611652052836611;1.097258249261332;1.0967121818926682;10.0;0.6710832233310101;0.0248253930010051;1.035552;1.0;0.671542346395747
50.013532;0.7261286985474734;-0.0418303074273941;0.6601154497602633;0.0598369265029906;1.0973354547076977;1.0968210675809604;10.0;0.6712647507876709;0.0234808199402149;1.035552;1.0;0.6716784853861345
50.013872;0.7264005379162822;-0.0403795949179326;0.660360886446698;0.0585257225682322;1.0974068286282137;1.096921025244115;10.0;0.6714469044257526;0.0221584374076575;1.035552;1.0;0.6718149165639159
50.014212;0.7266647766164639;-0.0389485839964705;0.6606087070786374;0.0572221593710348;1.0974769255504295;1.097026491667007;10.0;0.6716308263722475;0.0208481072331824;1.035552;1.0;0.6719529174414167
50.014552;0.7269334937604617;-0.0375441474665905;0.6608494178716573;0.0559572503943652;1.0975481528704962;1.097127891396579;10.0;0.6718112852453273;0.0195567242331288;1.035552;1.0;0.6720967805088723
50.014892;0.7272010412316922;-0.0361433353120179;0.6610939430282803;0.0546981069373424;1.0976167018582217;1.09722968022038;10.0;0.6719953302728997;0.0182729180577578;1.035552;1.0;0.6722401826295319
50.015232;0.727466531165624;-0.03477401197281;0.661330258858532;0.0534614924560548;1.0976863270839394;1.0973250423632228;10.0;0.6721747597952816;0.0170117293245755;1.035552;1.0;0.6723907101262792
50.015572;0.7277259639204634;-0.0334135800610664;0.6615705679802119;0.0522284376444831;1.0977532006660613;1.097427204426974;10.0;0.6723554269687175;0.015776999487439;1.035552;1.0;0.6725410407354403
50.015912;0.7279908061859056;-0.0320761512377602;0.6618060561573079;0.0510235576453916;1.0978177173270447;1.097522828002508;10.0;0.6725339511157681;0.0145577087200733;1.035552;1.0;0.6726890063980087
50.016252;0.7282443860093808;-0.0307713965946248;0.662041335298958;0.0498393542209979;1.0978795409994082;1.097613450423105;10.0;0.6727084164145309;0.013343757193555;1.035552;1.0;0.6728404368986108
50.016592;0.7285014592205548;-0.0294659931796492;0.662275136231351;0.0486629449595517;1.0979444076826224;1.097705798006512;10.0;0.6728833922009122;0.0121537514769889;1.035552;1.0;0.672996065794068
50.016932;0.7287544063992519;-0.0281891065088761;0.6625059682898526;0.0475116522465571;1.0980050180381904;1.0978000487898945;10.0;0.6730600908202962;0.0109867361527421;1.035552;1.0;0.6731476513441956
50.017272;0.7290080304289328;-0.0269155693264756;0.6627341213117494;0.0463807437659616;1.0980710424026383;1.0978927934124592;10.0;0.6732324095184837;0.0098343232149714;1.035552;1.0;0.6733053700359901
50.017612;0.7292593050402119;-0.0256839429753683;0.6629624096915674;0.0452515189915573;1.098132223819951;1.0979827113600482;10.0;0.6734035635837744;0.0086966316800686;1.035552;1.0;0.6734586483317468
50.017952;0.7295034829333151;-0.0244474995173333;0.6631848548553363;0.0441501131899586;1.0981930219485856;1.0980642718702152;10.0;0.6735747752817033;0.0075651324977007;1.035552;1.0;0.6736203716273784
50.018292;0.7297471282142488;-0.0232409717636532;0.6634059477776322;0.0430578411766045;1.098250942409429;1.0981541792086278;10.0;0.6737429810471038;0.0064649946977799;1.035552;1.0;0.6737772086066739
50.018633;0.729987217054166;-0.0220590246256617;0.6636250749712882;0.0419851368581357;1.0983124031956957;1.0982423305876312;10.0;0.6739133283959592;0.0053788816376155;1.035552;1.0;0.6739323538350578
50.018973;0.7302258909587278;-0.0208830111422464;0.6638421295515864;0.040939616103997;1.0983733216393936;1.098322588449817;10.0;0.6740759153661495;0.0043063486329729;1.035552;1.0;0.6740906713111459
50.019313;0.7304664126904276;-0.0197342173953151;0.6640590192721448;0.0398975255024334;1.098429265781515;1.0984106789220978;10.0;0.6742441279591734;0.0032405659588249;1.035552;1.0;0.6742533419261002
50.019653;0.73069889763763;-0.0185902548855036;0.6642704117333983;0.0388664593791223;1.0984853303565882;1.0984905985802766;10.0;0.6744062601310153;0.0022089064616761;1.035552;1.0;0.6744072077720987
50.019993;0.730928825926154;-0.017473243233652;0.664481176631757;0.0378601153465993;1.0985385092556603;1.0985665284477972;10.0;0.6745647295766377;0.0011822863478103;1.035552;1.0;0.6745694372569478
50.020333;0.7311546914573956;-0.0163686960950085;0.664689926950397;0.0368674027382176;1.0985899604479157;1.0986473126766745;10.0;0.6747245032234677;0.0001699857210456;1.035552;1.0;0.6747279344401876
50.020673;0.7313812438738828;-0.0152838075771972;0.6648926825231314;0.0358966025532197;1.0986460827782056;1.0987232705443266;10.0;0.674882279775777;-0.0008135457742409;1.035552;1.0;0.6748841980298261
50.021353;0.7318239012003871;-0.0131622884152829;0.6652973914100301;0.0339887564411019;1.0987493893685376;1.0988797640854542;10.0;0.6751938316950575;-0.0027542806171986;1.035552;1.0;0.6752002572009723
50.021965;0.732215489899568;-0.0113024938674376;0.6656495839203628;0.0323143567965935;1.0988457389303712;1.0990148117161445;10.0;0.6754646418445316;-0.0044525032447539;1.035552;1.0;0.6754789876436115
50.022577;0.7325947375048629;-0.0095160043815128;0.6659962765800813;0.0306953996596293;1.098935307950954;1.099138725694344;10.0;0.6757281526147628;-0.0060959578763452;1.035552;1.0;0.6757589710849508
50.023189;0.7329637528164363;-0.0077630803461299;0.6663327357221354;0.0291305033145703;1.099020649736126;1.099268879422681;10.0;0.675990185480897;-0.0076977303359409;1.035552;1.0;0.676036410763396
50.023801;0.7333283947680341;-0.0060584295211773;0.6666592883747244;0.0275987238180598;1.0991021946143122;1.099387814823846;10.0;0.67624208046787;-0.009250509777983;1.035552;1.0;0.6763083211786053
50.024413;0.7336795242865198;-0.0044041749757798;0.6669798821663132;0.0261231299183395;1.0991817279446487;1.0995086335099815;10.0;0.6764928258888379;-0.0107499516722518;1.035552;1.0;0.6765807168172164
50.025025;0.7340222827654543;-0.0028064713810919;0.6672917906218115;0.0246817610942581;1.0992652121101338;1.0996177028542873;10.0;0.6767331656098026;-0.0122202617560446;1.035552;1.0;0.6768460123982737
50.025637;0.734354198700336;-0.0012597511001991;0.6675978289096981;0.0232933762762369;1.0993350582668484;1.0997311705844093;10.0;0.6769673689244974;-0.0136419384767926;1.035552;1.0;0.6771047209739816
50.026249;0.7346772759059166;0.0002532552594483;0.6678890191316731;0.0219293542569006;1.0994167273300572;1.0998392377140989;10.0;0.6771951992063215;-0.0150127393895753;1.035552;1.0;0.6773627051003518
50.026861;0.7349974923800903;0.0017109002058477;0.6681767779886822;0.0206245850459935;1.099484922868764;1.099939824756281;10.0;0.6774203748141957;-0.0163469875193291;1.035552;1.0;0.6776173873983876
50.027054;0.7350942431943356;0.0021513043982967;0.6682668322924173;0.0202155324186983;1.099505682145726;1.0999771632043656;10.0;0.6774873449638198;-0.0167543543446178;1.035552;1.0;0.6776979144742892
50.027054;0.7350943596108848;0.0021513044117019;0.6682647407182437;0.0202166906379997;1.0995073993252376;1.0999801400012048;10.0;0.6774877542335557;-0.0167576286098691;1.035552;1.0;0.6776970250167029
50.027058;0.7350926664725437;0.0021525804473347;0.6682679161382052;0.020224540459712;1.0995044195613883;1.099978809043344;10.0;0.6774892369745301;-0.0167664294122923;1.035552;1.0;0.6776972467173212
50.027061;0.7350949741695719;0.0021674249119146;0.6682688517962053;0.0202155923209617;1.09950433170719;1.0999732046713295;10.0;0.6774886830325979;-0.0167657147001509;1.035552;1.0;0.6776978568527979
50.027068;0.7351001552105039;0.0021682479678931;0.6682727719338897;0.0202196604132399;1.0995090965298375;1.099978917336362;10.0;0.677494358946186;-0.0167707742399824;1.035552;1.0;0.6777024215318266
50.027081;0.735106939354214;0.0021797041879969;0.6682780026627297;0.0202026049504609;1.0995039072234336;1.0999796592098805;10.0;0.6774947857323176;-0.0167728141640256;1.035552;1.0;0.6777055492127324
50.027108;0.7351148216061131;0.0021852344458886;0.6682880589763261;0.0201887499093488;1.0995052345461955;1.0999780542923006;10.0;0.6775063766342883;-0.0167927365305853;1.035552;1.0;0.6777157003502354
50.027162;0.7351360652445179;0.0022241722282095;0.6683047610625191;0.0201666669597506;1.0995111576862118;1.0999834487072784;10.0;0.6775248665327281;-0.0168225766108607;1.035552;1.0;0.6777365262983082
50.027269;0.7351853372912105;0.0022869912617273;0.6683464809364477;0.0201042328438271;1.0995154429851763;1.0999824476672664;10.0;0.6775648694557114;-0.0168824458297605;1.035552;1.0;0.6777727735519697
50.027484;0.7352723134408417;0.0024241099022675;0.668430069134414;0.0199831702798355;1.099520672361498;1.0999936275593696;10.0;0.6776371460791917;-0.0170026119717281;1.035552;1.0;0.6778505140345875
50.027913;0.7354506704336058;0.0026941923081485;0.6685889942250666;0.0197582179862454;1.0995354535155482;1.1000102470063793;10.0;0.6777866162283447;-0.0172463649537553;1.035552;1.0;0.6780059220339452
50.028771;0.7357927786873161;0.0031990526611429;0.6689004669981201;0.0193114082455414;1.0995605561573298;1.1000475951542892;10.0;0.6780748420664213;-0.017720563064268;1.035552;1.0;0.6783098084459613
50.030489;0.7364388120786692;0.0041987599359346;0.6694900049244771;0.0184373839664695;1.0996043562827018;1.1001184088105862;10.0;0.6786220625411101;-0.0186434877593674;1.035552;1.0;0.6788829954370017
50.032206;0.7370453577908513;0.0051351787016556;0.6700426535716398;0.0176227514356881;1.099650734097136;1.1001850120156431;10.0;0.6791315372591862;-0.0195185008917874;1.035552;1.0;0.6794150501839334
50.033923;0.7376052042666577;0.0060250810968365;0.6705513915331098;0.0168480182932111;1.099691964137779;1.1002467903170492;10.0;0.6796000717438874;-0.0203311271509825;1.035552;1.0;0.679905010772995
50.03564;0.7381211883337232;0.0068436189727441;0.6710214019664003;0.0161305162961238;1.0997332641973123;1.1003117570587402;10.0;0.6800345962696449;-0.0211050685061091;1.035552;1.0;0.6803620814313325
50.037357;0.7386002765905311;0.0076152332063559;0.6714558611656589;0.0154630878454431;1.0997709422388446;1.1003636037624387;10.0;0.6804354946359131;-0.0218151225662081;1.035552;1.0;0.6807880039556191
50.039074;0.7390380617995624;0.008330761186202;0.6718517700289315;0.0148398128198573;1.0998057354519826;1.1004127341984484;10.0;0.6808061368810371;-0.0224632156146145;1.035552;1.0;0.6811783849334587
50.040791;0.7394463341513527;0.0089940372199209;0.6722200745389296;0.014264273721656;1.099842119998315;1.1004610654569535;10.0;0.6811443698599355;-0.0230720283931132;1.035552;1.0;0.6815328122627787
50.042508;0.7398157730406636;0.0095975931674317;0.6725574239928904;0.0137311044787968;1.0998678325473024;1.100500827517877;10.0;0.6814548099417123;-0.0236262946283733;1.035552;1.0;0.6818658661170104
50.044225;0.7401550337388605;0.0101492737476242;0.6728673212496604;0.0132568615254903;1.0998948154982098;1.1005468833039702;10.0;0.6817400958052039;-0.0241369352372298;1.035552;1.0;0.6821666878459023
50.045942;0.7404667388669601;0.0106416982811272;0.6731529151265881;0.0128128349030446;1.0999208350069345;1.1005838635363616;10.0;0.6819977084831038;-0.0246096871393687;1.035552;1.0;0.6824466661802231
50.047659;0.7407547182077042;0.0111087016966944;0.6734120992264437;0.0124174670856069;1.0999436225281474;1.1006157641186185;10.0;0.6822402762964896;-0.0250274095761648;1.035552;1.0;0.6826968875481084
50.049376;0.7410144092222432;0.011523865583554;0.6736462224751724;0.0120523674866073;1.0999621230871777;1.1006457683295603;10.0;0.682454670638649;-0.0254186964241592;1.035552;1.0;0.6829291096474551
50.051093;0.7412492838213093;0.0119027959874979;0.6738616579711871;0.0117305989422957;1.099976421104501;1.1006707676074283;10.0;0.6826562794419824;-0.0257598265534786;1.035552;1.0;0.683143317192882
50.05281;0.7414641493076772;0.0122336833707419;0.6740620580238909;0.0114345250316044;1.0999978467328249;1.1006953248183968;10.0;0.6828378017724207;-0.0260808455837554;1.035552;1.0;0.6833333756064467
50.054527;0.7416613902814074;0.0125440413427718;0.6742377160182392;0.011160780113341;1.1000142477947208;1.1007151029620053;10.0;0.6830015188295966;-0.0263621483611548;1.035552;1.0;0.6835101531127886
50.056244;0.7418429941976395;0.0128208766712104;0.6744001504002999;0.0109269781356545;1.100023964189906;1.1007369516104837;10.0;0.6831532921772014;-0.026608155488445;1.035552;1.0;0.6836734438400138
50.057961;0.7420068035342848;0.013061060639604;0.6745500899867081;0.0107144858481759;1.1000327168941235;1.1007501513169564;10.0;0.6832902266944589;-0.0268391050350145;1.035552;1.0;0.6838197465965593
50.059679;0.742150359983105;0.0132812446741146;0.674684470153616;0.0105254927805036;1.100048031247744;1.1007667148584568;10.0;0.6834128621667857;-0.0270420633962123;1.035552;1.0;0.6839482603958672
50.061396;0.7422894830446586;0.0134705391183382;0.6748070042965393;0.0103449806117175;1.1000582695141494;1.10077952083705;10.0;0.683527291128537;-0.027217348412658;1.035552;1.0;0.6840709771006881
50.063113;0.7424087268167869;0.0136474588878049;0.6749152685778772;0.0101998041703077;1.1000665684792934;1.1007926089834863;10.0;0.683633369825283;-0.0273915543795936;1.035552;1.0;0.6841834149765222
50.06483;0.7425220228499817;0.0138067457279406;0.6750196293818999;0.0100580911838741;1.1000746009412574;1.1008009675905628;10.0;0.6837260974699109;-0.027526101409621;1.035552;1.0;0.6842809942189796
50.066547;0.7426226040478212;0.0139457933561245;0.6751088711663781;0.0099456207989551;1.1000793924149723;1.100813426598807;10.0;0.6838100074273493;-0.0276609173576438;1.035552;1.0;0.6843710901490804
50.068264;0.7427113682237501;0.0140716175112871;0.6751896351511575;0.0098397565561595;1.1000832629858768;1.100827271273347;10.0;0.6838885778861945;-0.0277722198559202;1.035552;1.0;0.6844519472799993
50.069981;0.74279423986783;0.0141851186036397;0.6752647224865347;0.009739773950921;1.100091124109379;1.1008279670478534;10.0;0.6839588673313147;-0.0278663616771091;1.035552;1.0;0.6845262862420421
50.073415;0.742938798766055;0.0143665581718186;0.6753984643270015;0.0095792329109817;1.1001026990548173;1.1008436851331522;10.0;0.6840821016145782;-0.0280471040561587;1.035552;1.0;0.6846571831389865
50.076506;0.7430465060364544;0.0144954762691617;0.6754935504132912;0.009482167426493;1.1001029569546388;1.1008498093133108;10.0;0.6841698026506714;-0.0281605772709421;1.035552;1.0;0.6847516516236424
