time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
20.002092;0.9684355280673832;0.4764235219071405;0.7449500291171695;-0.3383756945821662;1.3190904331999236;1.328335593565532;10.0;0.7367037665894979;-0.3750325691343403;1.054271;1.0;0.826676315923448
20.002093;0.968433134728246;0.4764129936202864;0.7449494606626721;-0.3383699674673707;1.3190874693410537;1.3283345884789537;10.0;0.7367018523534848;-0.3750332520036779;1.054271;1.0;0.8266720506568874
20.002093;0.9684294873316904;0.4764087219592534;0.7449470826116513;-0.3383639931707992;1.3190833341276085;1.3283352267988455;10.0;0.7367040124928691;-0.3750238924566889;1.054271;1.0;0.8266725563202781
20.002094;0.9684311649404606;0.4764077797405444;0.7449460118366888;-0.3383596668308158;1.319089021408353;1.3283363274566782;10.0;0.7367009277316287;-0.3750307003213634;1.054271;1.0;0.8266715169986336
20.002096;0.9684241954160288;0.4763759018702499;0.7449407187530277;-0.3383505330530827;1.3190818776473163;1.3283340552164729;10.0;0.7366981983135998;-0.3750063719098293;1.054271;1.0;0.8266599603009096
20.0021;0.9684147791666622;0.4763554598595167;0.7449342907053723;-0.3383171505462278;1.3190841368301147;1.328330137860676;10.0;0.736689036534986;-0.3749820913143042;1.054271;1.0;0.8266409327259338
20.002107;0.9683911294493804;0.4762828507797038;0.7449186613117537;-0.338277319873133;1.3190800548652362;1.3283231668124598;10.0;0.7366779757501095;-0.3749382104215305;1.054271;1.0;0.8266096274157153
20.002121;0.9683532562162588;0.4761492938428511;0.744886170126283;-0.3381657981775796;1.3190775110226187;1.3283194985422233;10.0;0.7366509367098962;-0.3748307518464728;1.054271;1.0;0.8265351285128287
20.00215;0.9682697535824232;0.475881961924158;0.7448209189973026;-0.337974294550013;1.31906277460649;1.328302673383731;10.0;0.7365980637401913;-0.3746231219557762;1.054271;1.0;0.8263976109754521
20.002208;0.9680983950509678;0.4753343360259539;0.7446928073893738;-0.3375789381135659;1.3190396922309415;1.3282734021145182;10.0;0.7364873431882534;-0.374216390532192;1.054271;1.0;0.8261123055951869
20.002323;0.9677527815281504;0.4742359634031501;0.744428293283879;-0.3367755671842707;1.3189964703230797;1.3282039165470585;10.0;0.7362636333335836;-0.3733893096512214;1.054271;1.0;0.8255390894304678
20.002439;0.9673984784841468;0.4731358323757119;0.7441533155597445;-0.3359697855613262;1.3189530090185932;1.3281407807636014;10.0;0.7360309983411426;-0.3725676211640683;1.054271;1.0;0.8249585426640235
20.00267;0.9666494999612446;0.4709173558360318;0.7435770375970708;-0.3343352763936046;1.3188656802753898;1.3280134613078274;10.0;0.7355388114714032;-0.3708927695772949;1.054271;1.0;0.8237691285400027
20.00289;0.9658927280482302;0.4687847139421142;0.7429961921752827;-0.3327810511518141;1.3187751217447776;1.3278840818335342;10.0;0.7350395772931331;-0.3692952750963251;1.054271;1.0;0.8225982679369349
20.00289;0.96589211463799;0.4687935601549203;0.7429937986535919;-0.332781724933707;1.3187764290695727;1.3278838291492718;10.0;0.7350395998505789;-0.3692900992936269;1.054271;1.0;0.8225969810671969
20.002891;0.9658937670983562;0.4687885489329376;0.7429962854398479;-0.3327846732059382;1.3187762741852505;1.3278863350147831;10.0;0.735037089050442;-0.3692894905299016;1.054271;1.0;0.8225972591404451
20.002891;0.9658893220543484;0.4687846508031714;0.7429932529250389;-0.3327783737886797;1.3187750876704367;1.3278873789570331;10.0;0.735036541638854;-0.3692836270851121;1.054271;1.0;0.8225961889779433
20.002892;0.9658886578161112;0.4687654932444327;0.742991049474028;-0.332767793124298;1.3187778852062968;1.3278816679386047;10.0;0.7350334662693903;-0.3692768703930178;1.054271;1.0;0.8225888677280826
20.002894;0.965880202986171;0.4687530178522783;0.7429850182621727;-0.3327524102292972;1.3187748760165134;1.3278855939396297;10.0;0.7350293923758954;-0.3692712581351525;1.054271;1.0;0.8225794175535636
20.002898;0.9658693116842726;0.4687109966582583;0.742974805572999;-0.3327249688678917;1.3187767855224672;1.3278772656686024;10.0;0.735022321269152;-0.3692432585532139;1.054271;1.0;0.8225565077794356
20.002906;0.9658415143938792;0.4686421899546006;0.7429563949126043;-0.3326676405336231;1.3187701743618152;1.327876171470879;10.0;0.7350020868543853;-0.3691762368647051;1.054271;1.0;0.8225148342567918
20.002921;0.965784257735288;0.4684875327688477;0.7429136497064258;-0.3325640281570231;1.3187642896429328;1.3278654837748272;10.0;0.7349666791655337;-0.3690692345387901;1.054271;1.0;0.8224360634065158
20.002952;0.9656751662046468;0.4681948061651907;0.74282794137283;-0.3323464872685751;1.3187507920080506;1.3278516689468312;10.0;0.7348942946831423;-0.3688476004713038;1.054271;1.0;0.8222688810410069
20.003013;0.965456907093501;0.4675755121765399;0.7426569412879627;-0.3318996208182996;1.3187326375918305;1.3278132729529788;10.0;0.7347481573716907;-0.3683732847219336;1.054271;1.0;0.8219275793542656
20.003136;0.9650073451274904;0.4663173260808532;0.7423099852847841;-0.3309732178851862;1.3186792450050582;1.3277399582790053;10.0;0.7344478501852693;-0.3674289025495806;1.054271;1.0;0.8212379323636109
20.003381;0.964065569609082;0.4636407958915142;0.7415887710973615;-0.3290139458739864;1.318573343070688;1.3275822407706617;10.0;0.7338257070365563;-0.3654270737134104;1.054271;1.0;0.8197832172033245
20.003626;0.9630727481409886;0.460804890564237;0.7408273043368764;-0.3269455357159244;1.3184593265899704;1.327418160370804;10.0;0.7331718039907454;-0.3632849478764025;1.054271;1.0;0.8182432747698574
20.003872;0.962042122085906;0.4578116605460547;0.7400309455921333;-0.3247407823058986;1.3183376714283883;1.327241097531442;10.0;0.7324913498688259;-0.3610250057283036;1.054271;1.0;0.8166326994508297
20.004117;0.9609627302977316;0.4546578745278715;0.7391992328437236;-0.3224272099471798;1.3182100794106664;1.3270568871540058;10.0;0.731781586304936;-0.358644379199262;1.054271;1.0;0.8149476507183072
20.004362;0.9598434759591328;0.4513506286264174;0.7383417189803593;-0.3200086707478946;1.3180785401184854;1.3268618008843522;10.0;0.7310414648423139;-0.3561537528849327;1.054271;1.0;0.8131922128722597
20.004608;0.958686222615712;0.4479254378565717;0.7374490818301114;-0.3174988842366609;1.3179353322902414;1.3266615251900762;10.0;0.7302810995673936;-0.3535706466666391;1.054271;1.0;0.8113763439983523
20.004853;0.9574898066930088;0.4443733564814331;0.7365279788157151;-0.3148948471639006;1.3177913595580948;1.3264493328028546;10.0;0.7294945577256957;-0.3508932578600176;1.054271;1.0;0.8095018996926817
20.005023;0.9566423855779403;0.4418575726324391;0.7358807951465812;-0.313041518144548;1.3176903349595968;1.3263040213355006;10.0;0.7289389628576939;-0.3489902465082568;1.054271;1.0;0.8081763257666651
20.005023;0.9566411478151684;0.4418441193555639;0.735877673125202;-0.3130316475610447;1.3176934805678826;1.326298084990244;10.0;0.728935970347283;-0.3489840666575995;1.054271;1.0;0.8081755785232649
20.005023;0.9566407147343772;0.4418387160068163;0.7358777748310628;-0.313034270976042;1.3176882788196502;1.3262972243898437;10.0;0.7289363979088249;-0.3489834907731486;1.054271;1.0;0.8081764138121947
20.005024;0.9566349537856482;0.4418289318566102;0.7358754040889655;-0.3130238989093829;1.3176875087703537;1.3263011202551722;10.0;0.728935501467449;-0.3489761290621609;1.054271;1.0;0.8081730218323685
20.005025;0.9566299563713568;0.4418159672344229;0.7358721758002752;-0.3130171338574558;1.3176874369235303;1.3262974838303296;10.0;0.7289331667652629;-0.3489656383309681;1.054271;1.0;0.8081611489234742
20.005027;0.9566206254758444;0.4417957598584668;0.7358655004768984;-0.312992892773692;1.3176881723110272;1.326296738577896;10.0;0.728924795453494;-0.3489493942810249;1.054271;1.0;0.8081505588364284
20.005031;0.9566035859847598;0.4417304937357243;0.7358462932508198;-0.3129520262257879;1.3176865425368305;1.3262913836412349;10.0;0.7289121535592601;-0.348896250978726;1.054271;1.0;0.8081194931219807
20.005039;0.956560059919814;0.4416194989369191;0.7358195264457758;-0.3128577008061045;1.317683899565453;1.3262890932396108;10.0;0.7288860211266202;-0.3488077740168707;1.054271;1.0;0.8080526487108933
20.005054;0.956482423545981;0.4413805266736068;0.7357574147615865;-0.3126797579144748;1.317669085294304;1.326273566595234;10.0;0.7288336916721602;-0.3486233062001544;1.054271;1.0;0.8079282842979137
20.005086;0.9563203747374506;0.4408922365137173;0.735634928266928;-0.3123392894738511;1.317650695159208;1.3262481596367606;10.0;0.7287275501926596;-0.3482666189053587;1.054271;1.0;0.8076800453485466
20.005149;0.956001705791096;0.4399392632113628;0.7353868567906119;-0.3116211506201184;1.31761022819211;1.3261913759867237;10.0;0.7285171025650233;-0.3475476300268426;1.054271;1.0;0.8071761231340494
20.005276;0.9553524948899308;0.4379917177986496;0.7348870091952555;-0.3102022546104819;1.317536393420378;1.326074863709925;10.0;0.7280888016721543;-0.3460820569579579;1.054271;1.0;0.8061582470588987
20.005529;0.9540298076050332;0.4340138750082039;0.7338678230105007;-0.3072803597950495;1.3173731781276423;1.3258403929354134;10.0;0.7272177701105331;-0.3430775107390625;1.054271;1.0;0.8040913654511648
20.005782;0.9526753553757386;0.4299503237461704;0.7328246914192366;-0.3042985718918156;1.3172101649431545;1.325600246945927;10.0;0.7263288174903615;-0.3400164215164582;1.054271;1.0;0.801977854667323
20.006035;0.9512933997611234;0.4258095061297923;0.7317638415423566;-0.3012536290580055;1.3170420750366028;1.3253544552013228;10.0;0.7254184844960289;-0.3368887430597422;1.054271;1.0;0.7998370288505682
20.006288;0.94988342178585;0.4215856565187759;0.7306807897524878;-0.2981521334270848;1.316870095335413;1.3251045913977368;10.0;0.7244937771054075;-0.3336965020316378;1.054271;1.0;0.7976553045570941
20.006542;0.948455404360948;0.4172716596315047;0.729581592736986;-0.2949900362589021;1.3166976445347316;1.3248519352089707;10.0;0.7235529063146696;-0.3304488836316081;1.054271;1.0;0.7954441643246492
20.006795;0.9470015761789636;0.4129204051277841;0.7284630275360638;-0.2917715647783327;1.3165215756969677;1.3245970816491206;10.0;0.7225948904155237;-0.327147323055475;1.054271;1.0;0.7932068390327549
20.007048;0.9455254588568514;0.4084936488191042;0.727329464359144;-0.2885236317026348;1.3163416751782282;1.3243317902459697;10.0;0.7216213059959492;-0.323813554990963;1.054271;1.0;0.7909490339609458
20.007301;0.9440362694090804;0.4040140603424411;0.7261784345112585;-0.2852287593178861;1.3161559069012327;1.3240735228011018;10.0;0.7206384086689949;-0.3204268141076865;1.054271;1.0;0.7886719939846438
20.007554;0.9425243578430816;0.3994996391757643;0.7250179540676696;-0.2818965100276809;1.3159728466367462;1.32380453729987;10.0;0.7196419949959328;-0.3170194280241739;1.054271;1.0;0.7863819050801415
20.007807;0.94099850133335;0.3949453046616639;0.7238441084443479;-0.2785445749970372;1.31578852563289;1.3235346312820055;10.0;0.7186337151861764;-0.3135691686855081;1.054271;1.0;0.7840763080713589
20.00806;0.9394594545128964;0.3903619233694733;0.722660713155286;-0.2751634960365908;1.3156068310973363;1.3232639590168218;10.0;0.7176168947140523;-0.3100970951610102;1.054271;1.0;0.7817601701154774
20.008314;0.937904958011586;0.3857483883872045;0.7214642997184568;-0.2717727078652042;1.315415488384484;1.3229908505733985;10.0;0.7165922536366296;-0.3066083061623004;1.054271;1.0;0.7794373855340705
20.008567;0.936339955726698;0.3811105897771546;0.7202610974678524;-0.2683508490351841;1.3152296867247684;1.3227170419312062;10.0;0.715557245724614;-0.3031018405059025;1.054271;1.0;0.7771088858188901
20.00882;0.9347642988000516;0.3764471676956092;0.7190512198774482;-0.2649270145086674;1.3150415820657742;1.3224419359178097;10.0;0.7145139945790624;-0.2995823615766614;1.054271;1.0;0.7747826270361645
20.009073;0.9331828901653876;0.3717873828035011;0.7178311819008207;-0.2614858294295643;1.3148493198429956;1.322170333909254;10.0;0.7134646205811098;-0.2960429143112367;1.054271;1.0;0.7724521442470028
20.009326;0.9315923779082108;0.3671120280155973;0.7166085119885214;-0.2580329603619571;1.3146602172309887;1.3218909466722963;10.0;0.7124079211876395;-0.2924989552359795;1.054271;1.0;0.7701271576063456
20.009579;0.9299897995360143;0.3624376882074279;0.7153764531112562;-0.2545923978998488;1.3144706073866563;1.3216131295835365;10.0;0.7113474585218742;-0.2889688612431942;1.054271;1.0;0.7678041940043521
20.009832;0.92838987246615;0.3577620764306722;0.7141457622371125;-0.2511445571128126;1.3142837607021671;1.3213368998695856;10.0;0.7102837783345312;-0.2854245490255527;1.054271;1.0;0.7654865097110569
20.010339;0.9251646796380338;0.3484410516128666;0.7116645720935639;-0.2442580235235389;1.3139016723400587;1.3207860192079306;10.0;0.7081419374488181;-0.2783511697603067;1.054271;1.0;0.7608888573809839
20.010794;0.922257064287152;0.3400819773029652;0.7094273778232421;-0.2380846045531657;1.3135596043923952;1.3202886875268034;10.0;0.7062037520950039;-0.2720044428613195;1.054271;1.0;0.7567788235557178
20.01125;0.9193462007301118;0.331766023606569;0.707187682660311;-0.2319533698903292;1.3132201085540995;1.319796283168889;10.0;0.7042580759411866;-0.2656922395285999;1.054271;1.0;0.7527134993771373
20.011706;0.9164316632513464;0.3235357478155533;0.7049483496605297;-0.2258738254383138;1.3128892675094288;1.31930888754382;10.0;0.7023104560703805;-0.2594470282632189;1.054271;1.0;0.7487026803503577
20.012161;0.9135197713487424;0.3153871675062211;0.7027076212410759;-0.2198501347703001;1.3125524811742828;1.318824454383733;10.0;0.7003608457000962;-0.2532495922657391;1.054271;1.0;0.7447477070798542
20.012445;0.9117151789498904;0.3103707409265909;0.7013215250614518;-0.216123392817788;1.3123515875819276;1.3185262314661077;10.0;0.699146766746562;-0.2494338720247347;1.054271;1.0;0.7423164536595734
20.012445;0.9117131333827048;0.3103587244610898;0.7013203604053885;-0.2161260875843924;1.3123517366445332;1.3185292925176684;10.0;0.6991483871850946;-0.2494244520389305;1.054271;1.0;0.7423140290455418
20.012445;0.9117178243562536;0.3103648043490356;0.7013194527298585;-0.2161333375603252;1.312351429341187;1.3185297115205867;10.0;0.6991480211382447;-0.2494316664420645;1.054271;1.0;0.7423126386176743
20.012445;0.9117135493530684;0.3103704058605033;0.701320671154521;-0.2161230772931488;1.3123480631143447;1.3185297481503293;10.0;0.6991473838214165;-0.249424236702792;1.054271;1.0;0.7423156284320989
20.012446;0.9117097495015634;0.3103487816178901;0.7013154504645879;-0.2161141142299041;1.3123525999923165;1.31852780359456;10.0;0.699146154866048;-0.2494169350964801;1.054271;1.0;0.7423119522851934
20.012446;0.9117083180851764;0.3103446052403313;0.7013160685649655;-0.2161191234421315;1.312351516285991;1.318525895592296;10.0;0.699143042411587;-0.2494130795366272;1.054271;1.0;0.7423023690257263
20.012447;0.911703781410133;0.3103182962143719;0.7013093532799081;-0.2161053592826085;1.3123513802825666;1.3185289594752128;10.0;0.6991397446445774;-0.2493968284671603;1.054271;1.0;0.7422916918561994
20.012449;0.911689705479826;0.3102878377108958;0.7013007852729293;-0.2160750820322549;1.3123483195779069;1.318526115718214;10.0;0.6991265657604845;-0.249364354720796;1.054271;1.0;0.7422767927495976
20.012454;0.9116586167231184;0.310212012722405;0.7012761579310859;-0.2160186946720582;1.3123465687720326;1.3185177260664085;10.0;0.6991090684322864;-0.249305330400201;1.054271;1.0;0.7422377971138245
20.012462;0.9116017701714706;0.3100565642055955;0.7012351659552075;-0.2159058060176466;1.3123346840679957;1.3185076143810892;10.0;0.6990705156091019;-0.2491885006027614;1.054271;1.0;0.7421654964709145
20.01248;0.9114915913527708;0.3097518662691123;0.701148692817778;-0.2156744722591285;1.312325292125891;1.3184948199924318;10.0;0.6989988610882143;-0.2489583518948019;1.054271;1.0;0.7420164074877463
20.012515;0.9112695197305544;0.3091294345060408;0.7009757095800215;-0.2152175300403061;1.312297794342942;1.3184555389865271;10.0;0.6988488260011111;-0.2484917439171143;1.054271;1.0;0.7417155500249614
20.012585;0.9108279057339764;0.3078947568449341;0.7006359427427138;-0.2142939844362018;1.3122529102119267;1.3183839710944694;10.0;0.6985499206972471;-0.2475477929315267;1.054271;1.0;0.7411172419506232
20.012725;0.9099353846741748;0.3053957302358993;0.6999481670944854;-0.2124550984754268;1.3121477658572351;1.3182365221771448;10.0;0.6979509778446958;-0.2456592112218307;1.054271;1.0;0.7399279591447754
20.013005;0.9081566805688231;0.3003836311624373;0.698580757497433;-0.2087396978994959;1.3119456450841769;1.317938316581249;10.0;0.6967586060551931;-0.2418370804534705;1.054271;1.0;0.7375413271076594
20.013284;0.9063781504990818;0.2953366908653891;0.6972138176374505;-0.2049956343054605;1.3117360814788444;1.3176335725804087;10.0;0.69556811468442;-0.2379913010227169;1.054271;1.0;0.7351623827678165
20.013844;0.902831825793204;0.2851011552373781;0.6944870994454694;-0.197422902422179;1.3113189239454468;1.3170297031238642;10.0;0.6931942000447872;-0.2302091018860378;1.054271;1.0;0.7304271511335475
20.014347;0.899650419991001;0.2757945829595339;0.6920386973607588;-0.1905234147832935;1.3109409056094818;1.3164731907874234;10.0;0.691070795805306;-0.2231265599910288;1.054271;1.0;0.7262029412856352
20.014851;0.8964889150041632;0.266410059685938;0.689609663824392;-0.1835462699190585;1.310556434764582;1.315918929578696;10.0;0.6889617177524745;-0.2159767817517749;1.054271;1.0;0.7220215278062015
20.015354;0.8933509568133605;0.2569687346606987;0.6871930173996144;-0.1765307218031735;1.3101688262010471;1.3153508175088189;10.0;0.6868692703688207;-0.2087699187347435;1.054271;1.0;0.7179021402613593
20.015858;0.8902325955719006;0.2474626897864537;0.6847937166438224;-0.1694644520341079;1.3097843298124288;1.3147898310426798;10.0;0.6847924371374156;-0.2015346462127481;1.054271;1.0;0.7138383310818428
20.016362;0.8871452608487536;0.2379594730219988;0.6824175882253715;-0.1623806534177174;1.3093912554491218;1.3142207153313958;10.0;0.6827378305671273;-0.194266835156485;1.054271;1.0;0.7098417252940568
20.016865;0.8840865639756098;0.2284387199941225;0.6800642481487111;-0.1552786735539445;1.3090009897553696;1.3136500718819133;10.0;0.6807014715253654;-0.1869991393216302;1.054271;1.0;0.7059289058803148
20.017369;0.8810545204417392;0.218915216913712;0.677735950627138;-0.1481967754165326;1.3086116771206624;1.3130851882600905;10.0;0.6786878036663552;-0.1797453306138892;1.054271;1.0;0.7020878740148205
20.017872;0.8780600647101316;0.2094304687916496;0.6754319418997677;-0.1411077455188929;1.3082234498867198;1.3125152050712423;10.0;0.6766999695690531;-0.1724840663651616;1.054271;1.0;0.698344922270176
20.018376;0.875101313145148;0.1999669961173001;0.6731574740404518;-0.1340378560964112;1.3078308349193608;1.3119515866674094;10.0;0.6747366973705288;-0.1652617887597989;1.054271;1.0;0.694686200887431
20.018879;0.8721817684555294;0.1905634721391378;0.6709073947378401;-0.1270037560905169;1.3074470261486075;1.3113907623202374;10.0;0.6727972992004699;-0.158069210536988;1.054271;1.0;0.6911171587342934
20.019383;0.8693014706415861;0.1812203589776218;0.6686908455973658;-0.1200131111430805;1.3070563052628292;1.3108276358438034;10.0;0.6708873111224268;-0.1509127173285548;1.054271;1.0;0.6876548151467887
20.019887;0.8664605807696756;0.1719281674242413;0.6665037561582169;-0.1130680756555759;1.306673953808609;1.310269750129252;10.0;0.6690028316162578;-0.143794075333616;1.054271;1.0;0.684285258815882
20.02039;0.8636610439151523;0.1627243218820394;0.6643513098977857;-0.1061668645122424;1.3063016372315543;1.309722273114903;10.0;0.6671436388004482;-0.1367498361959095;1.054271;1.0;0.6810226489014043
20.020894;0.8608997914330039;0.1536000959464525;0.6622309770442001;-0.0993299535311084;1.3059259765286657;1.309178321080332;10.0;0.6653189279414953;-0.1297564628469712;1.054271;1.0;0.6778585844286358
20.021397;0.8581911081477104;0.1445917163330534;0.6601469498188172;-0.0925596121388037;1.3055476430959598;1.308632615146485;10.0;0.6635219274018418;-0.1228475583165624;1.054271;1.0;0.6748023685837262
20.021901;0.8555205217058608;0.1356574623423528;0.6580942809580655;-0.0858552677658348;1.3051822787864675;1.3080976938388182;10.0;0.6617499707969743;-0.1159934826088036;1.054271;1.0;0.671841900489227
20.022404;0.8528978309000353;0.1268521937617409;0.6560729478447529;-0.0792279887386792;1.304819438138236;1.3075706070984676;10.0;0.6600131215675679;-0.1092338621158927;1.054271;1.0;0.6689912409350911
20.022908;0.8503182424427881;0.1181489626361636;0.6540906371913787;-0.0726912441439317;1.3044589711299266;1.3070463838704078;10.0;0.6583047576693914;-0.102549692047241;1.054271;1.0;0.6662440874442178
20.023411;0.847787903079693;0.1095635153262707;0.652144232052584;-0.066233850957081;1.3041050452978111;1.3065285673009488;10.0;0.6566248370816686;-0.0959527512009129;1.054271;1.0;0.6636049859247626
20.023915;0.8453007267581919;0.1010946742495079;0.6502338490989762;-0.0598616928520672;1.3037554612749396;1.3060207900929257;10.0;0.65498019326458;-0.0894473235670664;1.054271;1.0;0.6610592270151631
20.024419;0.8428602673964224;0.0927595689662556;0.6483548111282598;-0.0535886744668557;1.3034049740971487;1.3055208792558513;10.0;0.6533640551632773;-0.083033781505921;1.054271;1.0;0.658623363959355
20.024922;0.8404700223180842;0.0845646897261487;0.6465161900171068;-0.0474016427024526;1.3030659624206673;1.3050229798220605;10.0;0.6517778843763702;-0.0767193041221334;1.054271;1.0;0.6562797956659836
20.025426;0.838125834324525;0.0764860670138532;0.6447101625989756;-0.0413057545471219;1.3027344192193422;1.3045394393929808;10.0;0.6502195499341643;-0.0705145482825614;1.054271;1.0;0.6540345690123606
20.025929;0.8358224522928741;0.0685577001422794;0.6429434403796077;-0.0353233409251882;1.302403642521507;1.3040600540833438;10.0;0.6486966602049699;-0.064396133147452;1.054271;1.0;0.6518908417351991
20.026433;0.8335695942705748;0.0607579833712756;0.6412090990042636;-0.0294375211953663;1.3020783157199909;1.303590627602058;10.0;0.6472009381993542;-0.0583970002949577;1.054271;1.0;0.6498315508485979
20.026936;0.8313644172591697;0.0530954410644927;0.6395098460716803;-0.0236488762804543;1.3017621947325442;1.3031267753392808;10.0;0.645737829639569;-0.0524835072532704;1.054271;1.0;0.6478708680696936
20.02744;0.8292052514397595;0.0455855203792546;0.6378482221451497;-0.0179697866663468;1.30144738495899;1.3026688947450804;10.0;0.6443028583080962;-0.0466844165108926;1.054271;1.0;0.6459950443846734
20.027944;0.8270932827313557;0.0382119502723114;0.6362247634231002;-0.0123814843807748;1.301140260182997;1.3022242510002575;10.0;0.642901155048861;-0.0410035283286312;1.054271;1.0;0.6442092744388312
20.028447;0.8250195299493981;0.0309856443992171;0.6346314899915237;-0.0069103940049876;1.300842274135483;1.3017895596708078;10.0;0.6415265443367656;-0.0354124238315928;1.054271;1.0;0.6425076404613497
20.029454;0.8210167378985868;0.0169568685665671;0.6315497351201342;0.0037188305991738;1.3002627010764636;1.3009407554432453;10.0;0.6388670975695432;-0.024581893009354;1.054271;1.0;0.6393435297002747
20.030361;0.8175646323836796;0.0048126731248125;0.6288963319392731;0.0129175705662193;1.299750205145735;1.3002076385586026;10.0;0.6365748013736084;-0.0152032236629279;1.054271;1.0;0.636759092603814
20.031267;0.8142544282309601;-0.006852068457085;0.6263498457418546;0.0217662278937372;1.2992676584704923;1.299494300548178;10.0;0.6343716796441132;-0.006172570071167;1.054271;1.0;0.6344023277150065
20.032173;0.8110798357239389;-0.0180587512351886;0.6239064124955775;0.030283273237587;1.298801034311282;1.2988193720415604;10.0;0.6322621577561136;0.0025102013681754;1.054271;1.0;0.6322671729123807
20.03308;0.8080368237132708;-0.0288146619091431;0.6215692695059608;0.0384566622685523;1.2983512378501465;1.2981679785727465;10.0;0.6302356027496105;0.0108387873435514;1.054271;1.0;0.6303338348295052
20.033986;0.8051282928288584;-0.0391130543040667;0.6193320499478377;0.0462861329605904;1.2979214020267706;1.29753936804147;10.0;0.6283000427205202;0.0188242656427711;1.054271;1.0;0.6285833256569954
20.034893;0.8023470789478997;-0.0489831836147736;0.6171885979674026;0.0538033157073525;1.2975053766293272;1.2969377555445678;10.0;0.6264433665847365;0.02647435851594;1.054271;1.0;0.627002996272368
20.035799;0.7996898679911902;-0.0584166345653475;0.6151461785664294;0.0609766161135424;1.2971103804167246;1.2963671819352012;10.0;0.6246695527398022;0.0337945414298392;1.054271;1.0;0.6255817480669896
20.036706;0.7971513574282408;-0.067415196552946;0.6131905337575859;0.0678518576476589;1.296738571797185;1.2958165155858372;10.0;0.6229746757092189;0.0407963602106842;1.054271;1.0;0.6243075217337811
20.037612;0.7947262983883352;-0.0760182020814935;0.6113277925540931;0.0744115401071629;1.2963773400846177;1.295293113500375;10.0;0.6213560916332747;0.0474725638928128;1.054271;1.0;0.6231696743847713
20.038518;0.7924151614200877;-0.0842098698397714;0.6095506791781669;0.0806649767295084;1.2960329846247802;1.294797437922931;10.0;0.6198084639556517;0.0538523751786339;1.054271;1.0;0.622142121185355
20.039425;0.7902096556100932;-0.0920290206510722;0.607852725510048;0.0866218150311045;1.2957058055561586;1.2943205687310435;10.0;0.6183327649564325;0.0599288441054129;1.054271;1.0;0.621231230894716
20.040331;0.7881081502337351;-0.0994594389964922;0.6062349018664803;0.0923035596149218;1.295389467070248;1.293868714003667;10.0;0.6169270034077784;0.0657158568002558;1.054271;1.0;0.6204186714339387
20.041238;0.7861069237599232;-0.1065430610402223;0.6046982905521109;0.0977041938089445;1.2950920191659656;1.2934359864762437;10.0;0.615587737275755;0.0712194968970891;1.054271;1.0;0.6196935261040887
20.042144;0.7841997499107064;-0.1132549409184231;0.6032336499214962;0.1028562758959352;1.2948107958293888;1.2930258537309118;10.0;0.6143097451700329;0.0764509343620157;1.054271;1.0;0.61905099218339
20.04305;0.7823887709420593;-0.1196410152097844;0.601840641001235;0.1077341302042617;1.2945487541668934;1.2926331388162793;10.0;0.6130939941132264;0.0814289822057676;1.054271;1.0;0.618479560263194
20.043957;0.7806652021457298;-0.1257016142292611;0.600512642135747;0.1123727980014656;1.2942892573558908;1.292263297519054;10.0;0.6119353624303757;0.086145918126701;1.054271;1.0;0.6179678702187447
20.044863;0.7790318554488638;-0.131441756376462;0.5992533401960569;0.1167652966513179;1.2940474024520496;1.2919158409117326;10.0;0.6108352423960276;0.0906405354355713;1.054271;1.0;0.6175215439453609
20.04577;0.7774704116272915;-0.1368998631270954;0.5980543322112615;0.1209433290830406;1.2938222993515476;1.2915786857477731;10.0;0.6097862742341414;0.0948772118170927;1.054271;1.0;0.6171264485392404
20.046676;0.7759948154598435;-0.1420493556356518;0.5969202836002934;0.1248883965215441;1.2936070905764991;1.2912658808380213;10.0;0.6087915417307002;0.0989130541326428;1.054271;1.0;0.6167700814509044
20.047583;0.7745911948766961;-0.1469311696820516;0.5958393505809357;0.1286265643153846;1.2933933187717626;1.290968971320504;10.0;0.6078447954445194;0.102727130990961;1.054271;1.0;0.6164598744420533
20.048489;0.773256949833438;-0.1515461197222863;0.594813959506855;0.1321776603818023;1.2931992952994154;1.290686102922769;10.0;0.6069452272807372;0.1063221339034007;1.054271;1.0;0.6161879570037399
20.049395;0.7719953479164843;-0.1559111798663545;0.5938427568728247;0.135522583995927;1.2930221687243004;1.2904160989609212;10.0;0.6060903941730361;0.1097370444713762;1.054271;1.0;0.6159451334324358
20.049996;0.771194215995462;-0.1586794346728066;0.5932247050516173;0.1376441786815415;1.292901473357832;1.2902452715192405;10.0;0.6055490197547249;0.1118896008617938;1.054271;1.0;0.615800789773879
20.049996;0.7408872458635065;-0.1530800265639098;0.5927092498787464;0.1386466663822577;1.2428618737864838;1.2402009753163503;10.0;0.6055501364359882;0.1118925531211745;1.054271;1.0;0.6158037666320231
20.049997;0.7408880861942356;-0.1530843800924761;0.5927111112154912;0.1386535753021526;1.2428663562319642;1.2402024185518468;10.0;0.6055500700703054;0.1119031729865648;1.054271;1.0;0.6157983195295245
20.049998;0.7408846014618028;-0.1530836127421285;0.5927102889362266;0.1386518421008477;1.2428633987704514;1.2402020599156351;10.0;0.6055491645845414;0.1118960318633033;1.054271;1.0;0.6157988044280505
20.049999;0.7408866486681013;-0.1530975738662233;0.5927067714618467;0.1386589846915698;1.2428587237686115;1.2402045003340574;10.0;0.6055454331026511;0.1119155878495684;1.054271;1.0;0.6157998779706841
20.050003;0.740877303118755;-0.1531118781951933;0.5927023790934377;0.1386705006316308;1.2428593936870354;1.240198221255113;10.0;0.6055443981673929;0.1119213043600942;1.054271;1.0;0.615800630041206
20.05001;0.7408687844267294;-0.1531378617325704;0.5926981576819349;0.1387025399175898;1.2428600056535275;1.240198881770115;10.0;0.6055360919991203;0.1119490116280399;1.054271;1.0;0.6157992979870225
20.050024;0.7408557060067845;-0.1532033544162083;0.5926828268653993;0.1387484985127111;1.2428549375770743;1.2401986096994009;10.0;0.6055243322675237;0.111999538599612;1.054271;1.0;0.6157936469281675
20.050052;0.7408187333063792;-0.1533210957926256;0.5926557739993741;0.1388377250131756;1.242850269827888;1.240191877434946;10.0;0.6055009734405927;0.1120901592757288;1.054271;1.0;0.6157898463066597
20.050108;0.740747813949737;-0.1535502162821805;0.5926005321794092;0.1390355557898249;1.2428398391751418;1.240175182407844;10.0;0.6054510701318917;0.1122863423006118;1.054271;1.0;0.6157737462122248
20.050175;0.7406653280964085;-0.1538405954501546;0.5925310725807402;0.1392549220254388;1.242829536575229;1.240151448589354;10.0;0.6053914763495016;0.1125111478221283;1.054271;1.0;0.615761172136499
20.050175;0.7406673423385205;-0.1538402675989611;0.5925313388656829;0.1392534284699982;1.2428328437841216;1.2401577715290626;10.0;0.6053937171651836;0.1125195892021658;1.054271;1.0;0.6157573651245855
20.050176;0.7406631688783383;-0.1538395713821782;0.5925337508948;0.1392495919423332;1.2428271758322254;1.2401578930887676;10.0;0.6053946391737194;0.1125219788125944;1.054271;1.0;0.6157606874865996
20.050177;0.7406628395614522;-0.1538471949379865;0.5925289755923577;0.139250921914818;1.2428326513380537;1.2401535436425768;10.0;0.6053914880311134;0.1125234461852784;1.054271;1.0;0.6157632023222139
20.050179;0.7406604741929661;-0.1538534403345698;0.5925292979619131;0.1392679962675373;1.2428300857535917;1.2401526832180223;10.0;0.6053893577355054;0.1125193296525235;1.054271;1.0;0.61575614365746
20.050182;0.7406556888749967;-0.153861671778464;0.5925253051446504;0.1392743579079294;1.2428275873956385;1.2401558002788418;10.0;0.605386075665724;0.1125414164714785;1.054271;1.0;0.6157580087122807
20.05019;0.740648430257592;-0.1539024710160279;0.5925174416350687;0.1392942077809231;1.2428313598286242;1.2401505976713474;10.0;0.6053831607130008;0.1125624772125214;1.054271;1.0;0.6157584743476628
20.050204;0.740630708549803;-0.1539512195568525;0.592506691905307;0.1393440099148903;1.2428233218982343;1.2401481097293592;10.0;0.6053702608331099;0.112603599322275;1.054271;1.0;0.6157535445423039
20.050216;0.7406158809014268;-0.1540008054800492;0.5924925352167696;0.1393798530579375;1.2428256882901347;1.240144083503255;10.0;0.6053605862984528;0.1126428755808329;1.054271;1.0;0.6157486814631363
20.050216;0.740618241427843;-0.1540071513139225;0.5924945364503025;0.1393830848657324;1.2428210346737558;1.240146821925304;10.0;0.6053594624632542;0.1126393741635458;1.054271;1.0;0.6157541970003404
20.050216;0.7406165631200544;-0.1539993440168212;0.5924932633667548;0.1393857038558248;1.2428243311547646;1.2401476841425674;10.0;0.6053592490643736;0.1126559522163726;1.054271;1.0;0.615752330763904
20.050217;0.7406154904124602;-0.1540014553845358;0.5924925714133903;0.1393921086002933;1.242825074623629;1.2401426888212337;10.0;0.6053587341366516;0.1126579873861062;1.054271;1.0;0.6157480889567288
20.050219;0.740611135310172;-0.1540073591229565;0.5924882247988541;0.1393891676663329;1.2428244349922717;1.2401442382387404;10.0;0.6053549201679462;0.1126656140731932;1.054271;1.0;0.6157488018333768
20.050223;0.7406109854457298;-0.1540365122499817;0.5924887692142229;0.1394010421637773;1.2428217133847126;1.2401464507705071;10.0;0.6053528460874861;0.1126686103894478;1.054271;1.0;0.6157474975786607
20.05023;0.7405977745230017;-0.1540588571026597;0.5924791163410764;0.1394354766084919;1.2428173937281208;1.2401374484495862;10.0;0.6053476563229215;0.1126935031847992;1.054271;1.0;0.6157465244597338
20.050244;0.7405842309160732;-0.154118648658763;0.5924657815044828;0.1394808330733282;1.2428146520425063;1.2401388439335994;10.0;0.6053351785613421;0.112738008594097;1.054271;1.0;0.6157433033809606
20.050273;0.7405469474421471;-0.1542326330480661;0.5924365565058697;0.1395711620764654;1.2428114423053789;1.2401321354211208;10.0;0.6053121106151687;0.112835947104482;1.054271;1.0;0.6157387958642285
20.05033;0.7404787671745519;-0.1544658361210177;0.5923841501725426;0.1397473986671088;1.2428032422621151;1.2401172856636742;10.0;0.6052618089352675;0.1130187385608612;1.054271;1.0;0.6157220348993032
20.050444;0.7403492902631831;-0.1548970337040955;0.5922764197236114;0.1401044885074547;1.2427852271931723;1.240085568022862;10.0;0.6051677532209209;0.1133843179431973;1.054271;1.0;0.6156965640167195
20.050559;0.7402179749494638;-0.1553230987549017;0.5921737772421686;0.1404373898229713;1.2427643732390952;1.24005964724937;10.0;0.6050789032556151;0.1137306750513261;1.054271;1.0;0.6156717454644707
20.050788;0.7399648118868729;-0.1561464429243327;0.5919725565177419;0.1410942215617098;1.2427285522852811;1.2400101478058414;10.0;0.6048996325723647;0.1143964555090483;1.054271;1.0;0.6156188097288563
20.051017;0.7397244577539815;-0.1569056857716116;0.5917796719815506;0.1416878919777264;1.2426936323835884;1.23996046231739;10.0;0.6047277873500867;0.115002162644853;1.054271;1.0;0.6155688095441164
20.051246;0.7394970459436854;-0.1576108901855746;0.5915940289375451;0.1422522685143509;1.242662603789191;1.2399175773125537;10.0;0.604567479587334;0.1155793478020729;1.054271;1.0;0.6155138932225582
20.051475;0.739273753126794;-0.1582523874652018;0.5914235749656931;0.1427645031559081;1.242635466179058;1.2398707573153525;10.0;0.6044091667618671;0.1161084923485734;1.054271;1.0;0.6154639776799407
20.051704;0.7390697664923962;-0.1588444371321739;0.5912571344153952;0.1432471347800553;1.2426129345304575;1.239836986980793;10.0;0.6042643672865385;0.1165880204864414;1.054271;1.0;0.6154120138107836
20.051933;0.7388760670717207;-0.1593955012102517;0.5910994267740572;0.1436790502428741;1.242583747104368;1.2398012614767149;10.0;0.6041222356989906;0.1170376037268605;1.054271;1.0;0.6153525727586614
20.052161;0.7386921907916252;-0.1598947924906502;0.5909535550993836;0.1440707111758047;1.242567670464361;1.2397717835302888;10.0;0.6039872737306529;0.1174363080883096;1.054271;1.0;0.6153004672289095
20.05239;0.738514171396599;-0.1603425597364132;0.59081378083969;0.1444399061459317;1.2425488206421098;1.239744347993912;10.0;0.6038612239061846;0.1178141117050963;1.054271;1.0;0.6152486865542197
20.052619;0.7383489987563127;-0.1607508449518907;0.590680588398541;0.1447544386081598;1.2425247248041025;1.23971272338497;10.0;0.6037411418348444;0.1181482071515594;1.054271;1.0;0.6151908828616638
20.052812;0.7382167406241789;-0.161057615039074;0.5905741068609308;0.1449917298565143;1.2425165800266245;1.2396988988166209;10.0;0.6036437048490089;0.1183932554963284;1.054271;1.0;0.6151457476846022
20.052812;0.7382174277588968;-0.1610541577139832;0.5905741775216194;0.144992108612034;1.2425114923838594;1.2396946811225027;10.0;0.6036429773621234;0.1183909310861142;1.054271;1.0;0.61514650770781
20.052813;0.7382197473522063;-0.1610606762362715;0.5905727664165439;0.1449958899443824;1.242511139516928;1.239697069520025;10.0;0.6036451722421365;0.1183944873125398;1.054271;1.0;0.6151442310791889
20.052814;0.7382155012677044;-0.1610613989057423;0.5905731350549528;0.1450017608696175;1.2425135512897645;1.2396959963447909;10.0;0.6036417909265598;0.1183983737583909;1.054271;1.0;0.615143204686459
20.052816;0.7382170036153106;-0.1610648772820514;0.5905701086589533;0.1449951746767752;1.2425148983419363;1.2396940619607364;10.0;0.603643224248876;0.1183915279952688;1.054271;1.0;0.6151424134237203
20.05282;0.7382111654153871;-0.1610679449168645;0.5905676659735306;0.1450109112174289;1.24251170498272;1.2396940489911878;10.0;0.6036397085405737;0.1184005877643728;1.054271;1.0;0.6151416785411677
20.052828;0.7382087805768798;-0.1610719230881581;0.59056405143172;0.1450129328040901;1.242515661068187;1.239697449997054;10.0;0.6036371241984292;0.1184108090053989;1.054271;1.0;0.615142265084657
20.052844;0.7381974570283826;-0.1611019282677945;0.5905565903329669;0.1450414621131329;1.242511833515214;1.2396915601321112;10.0;0.6036282502232037;0.1184245851399348;1.054271;1.0;0.6151366963657151
20.052877;0.7381764116694024;-0.1611441872426321;0.5905386957095622;0.1450721730152503;1.2425090852644014;1.2396866996508982;10.0;0.603613874520109;0.1184697759071036;1.054271;1.0;0.6151311661734247
20.052942;0.738129919318916;-0.1612395766866609;0.5905075088299102;0.1451465649017548;1.2425032531207396;1.2396824779910296;10.0;0.6035818715178967;0.1185535319872425;1.054271;1.0;0.6151139338744253
20.053072;0.7380527591789542;-0.161423099157061;0.590440199835564;0.1452827414573699;1.242494854936698;1.239675792920771;10.0;0.603521171084313;0.1186870455464103;1.054271;1.0;0.6150827522502407
20.053332;0.7378945903936969;-0.1617350628938515;0.590315721093866;0.1455326650858327;1.242481998327353;1.2396527251265403;10.0;0.603403791426676;0.1189483852587376;1.054271;1.0;0.6150162177829798
20.053853;0.7376147420045308;-0.1621986935599399;0.5900927589358487;0.1459050218368551;1.2424602551322217;1.2396252979740203;10.0;0.6031951221601289;0.1193345423901924;1.054271;1.0;0.614885906486321
20.054373;0.7373809123123769;-0.16247926071768;0.589904093427424;0.1461202478388533;1.242452112649458;1.2396032956673655;10.0;0.6030131853960307;0.1195620191883918;1.054271;1.0;0.6147549187268322
20.054894;0.7371848722358915;-0.1625789192887713;0.5897489939066365;0.1461878553794364;1.2424510899031236;1.2395953107260744;10.0;0.602859002136246;0.119649802450374;1.054271;1.0;0.6146168788297052
20.055414;0.7370273739286505;-0.1625173781118656;0.5896196897360204;0.1461344675577008;1.2424517522721716;1.239605432411683;10.0;0.602727949336903;0.1196001375394115;1.054271;1.0;0.6144782698024689
20.055935;0.7369047491662405;-0.1623132253263164;0.5895226970530988;0.1459557307341928;1.242462997291044;1.239616616032909;10.0;0.6026199684900312;0.1194322222739966;1.054271;1.0;0.6143420085194412
20.056455;0.7368102699565231;-0.1619532056476009;0.5894488377070993;0.1456636678622579;1.242475232601625;1.2396404763445408;10.0;0.602534348782577;0.1191357788494226;1.054271;1.0;0.6142036010043963
20.056976;0.7367457842279284;-0.1614642892925026;0.5893980043980785;0.1452650313514245;1.2424949883814294;1.239667850519245;10.0;0.6024679173577309;0.1187498894460913;1.054271;1.0;0.6140595403193042
20.057496;0.7367137079825321;-0.1608525754305097;0.5893706364924687;0.1447737509578545;1.2425226449797364;1.239713144795299;10.0;0.6024226781641024;0.1182544712047213;1.054271;1.0;0.6139198218560832
20.058017;0.7367019706110954;-0.1601352617234662;0.5893609723398238;0.1441899748077247;1.2425583098704112;1.2397578406315666;10.0;0.6023931775879304;0.1176755280338356;1.054271;1.0;0.6137817188985656
20.058537;0.7367182489179761;-0.1593238245838087;0.5893742530007184;0.1435224036018768;1.2425954250246394;1.2398072191710612;10.0;0.6023775799527123;0.1170174431897023;1.054271;1.0;0.6136394102854519
20.059058;0.7367526518594324;-0.1584134568387235;0.5894055134487157;0.1427985491487323;1.2426332976951275;1.239866446671964;10.0;0.6023789222228644;0.1162881410371877;1.054271;1.0;0.613499522291596
20.059578;0.7368086405345308;-0.1574245187211289;0.5894476379487844;0.141994989638512;1.2426731431734146;1.2399262344977993;10.0;0.6023935574463795;0.1154823822029244;1.054271;1.0;0.6133620224179919
20.060099;0.7368861746689875;-0.1563430422977873;0.5895068319744137;0.1411304361909275;1.2427235770895466;1.2399952508928602;10.0;0.6024224285354786;0.1146164681146571;1.054271;1.0;0.613225654096527
20.060619;0.7369769431808598;-0.1552075225707561;0.5895834704928086;0.1402122686352539;1.242773977562918;1.2400678103536824;10.0;0.6024622681549447;0.113696410584362;1.054271;1.0;0.613097011430854
20.06114;0.7370861503769671;-0.154027777223476;0.5896687015530466;0.1392520113262705;1.2428266254422704;1.240148979890752;10.0;0.6025095500729442;0.1127267523506004;1.054271;1.0;0.6129646963405283
20.06166;0.7372077108496955;-0.1527777140438352;0.589766815031855;0.1382392749745504;1.2428801913768144;1.240227373465804;10.0;0.6025686199067206;0.1117137705345061;1.054271;1.0;0.6128384860057908
20.06218;0.7373453816497012;-0.1514695680125432;0.5898766506211854;0.1371928414744556;1.24293997253576;1.240306055409507;10.0;0.6026382754171411;0.1106666878334919;1.054271;1.0;0.6127174129932903
20.062701;0.7374903692931634;-0.1501267507350822;0.5899929567651591;0.1361212982723339;1.2429987047181197;1.2403929582114404;10.0;0.6027171302149101;0.1095789266818999;1.054271;1.0;0.6125952079359722
20.063221;0.7376459985192637;-0.1487537479627604;0.5901187581492883;0.1350136259560607;1.2430602397741204;1.2404803715571324;10.0;0.6028009518348316;0.1084642862024911;1.054271;1.0;0.6124799351621697
20.063742;0.7378150510387735;-0.1473389400201009;0.5902496306358657;0.1338789739680172;1.2431237883812505;1.240569425889397;10.0;0.6028891386651423;0.1073139252396658;1.054271;1.0;0.6123655219341548
20.064262;0.7379893793838291;-0.1459061915479907;0.590393324807526;0.1327168204699655;1.243183597735484;1.240663491451809;10.0;0.6029866272130648;0.1061503585135202;1.054271;1.0;0.6122611818951728
20.064783;0.7381716326860203;-0.1444467752051881;0.5905389581658673;0.1315357434257047;1.243248186287021;1.2407565698482457;10.0;0.6030896753028908;0.1049736882531294;1.054271;1.0;0.6121586540240912
20.065303;0.7383652373756314;-0.1429497030346012;0.5906916813232971;0.1303438397009254;1.2433125889230483;1.2408489184417777;10.0;0.6031947718518035;0.1037734715809234;1.054271;1.0;0.6120600907266152
20.065824;0.7385580982289863;-0.1414525799239631;0.5908480103451964;0.1291405314985849;1.243379674424454;1.2409472356566638;10.0;0.6033076267466542;0.1025619472763422;1.054271;1.0;0.6119630932080615
20.066344;0.7387594919760098;-0.1399579947010781;0.5910058068351485;0.127927640240069;1.2434467766189747;1.2410406708960646;10.0;0.6034225111214522;0.101332357943533;1.054271;1.0;0.6118696239559506
20.066865;0.7389663850159062;-0.1384309608652057;0.5911704030631131;0.1267165957974892;1.2435106909636098;1.2411418184084553;10.0;0.6035399923068653;0.1001129214363328;1.054271;1.0;0.6117866429498521
20.067385;0.7391740817015112;-0.1369067617647196;0.5913387054101029;0.1254962440121491;1.243581572257975;1.2412383925766972;10.0;0.6036609974543832;0.0988826524137254;1.054271;1.0;0.6117072964182482
20.068426;0.7395996295789448;-0.1338694430754278;0.59168057242352;0.1230436129479591;1.2437130364903208;1.2414302309308614;10.0;0.6039109332411068;0.0964064783475031;1.054271;1.0;0.6115574926154652
20.069363;0.7399897231408575;-0.1311279800680309;0.591988959662532;0.1208533221091012;1.2438357940858522;1.2416082766856271;10.0;0.6041365434410297;0.0941968371807961;1.054271;1.0;0.6114371976192953
20.0703;0.7403803880804991;-0.1284187436185659;0.5923068607060417;0.1186790772231139;1.243951178621098;1.2417815454863323;10.0;0.6043705026639652;0.0920011616623405;1.054271;1.0;0.6113353545404417
20.071237;0.740773576751499;-0.1257366798128655;0.5926213702999258;0.1165213167604924;1.244069120862175;1.2419508664479508;10.0;0.6046055889134342;0.0898261532603473;1.054271;1.0;0.6112390473211362
20.072174;0.7411692741323059;-0.1230952043688278;0.5929341428367851;0.1143963998368274;1.2441867042452688;1.242117908398426;10.0;0.6048391875689361;0.0876881395204257;1.054271;1.0;0.6111622824278106
20.07311;0.7415573841132047;-0.1204978393868466;0.5932450673540146;0.1123168619591411;1.2443003629329303;1.242283201777133;10.0;0.6050690614735256;0.0855900846769888;1.054271;1.0;0.6110931346199532
20.074047;0.7419415923597594;-0.1179539460577945;0.5935533685788188;0.1102813845947678;1.2444087194092297;1.242445975513248;10.0;0.6052992294705568;0.0835417158959852;1.054271;1.0;0.6110365931952119
20.074984;0.7423184819922485;-0.1154744552913638;0.5938551945282908;0.1083015012160193;1.244521902782603;1.2426034216550377;10.0;0.6055277566090708;0.0815326147260389;1.054271;1.0;0.6109910431144795
20.075921;0.7426885050830477;-0.1130727349178205;0.5941512208936282;0.1063694840436079;1.2446252308844328;1.2427592690996987;10.0;0.605752058237447;0.0795893761230338;1.054271;1.0;0.6109540626097608
20.076858;0.7430529509023247;-0.1107271050048382;0.5944380448244201;0.1044841269976504;1.244727707215651;1.242907201104807;10.0;0.6059671002869911;0.0776881949450506;1.054271;1.0;0.6109311501960365
20.077795;0.7434030711250043;-0.1084463537792397;0.5947198826897611;0.1026685268827057;1.2448296051568322;1.243050524398985;10.0;0.6061819142465613;0.0758549473795894;1.054271;1.0;0.6109105011515576
20.078732;0.7437437531766404;-0.1062524489617059;0.594995373622019;0.1009138276069968;1.2449268768352766;1.2431928579925895;10.0;0.6063890840643833;0.0740772692103932;1.054271;1.0;0.6108967767365772
20.079668;0.7440787861861884;-0.1041275491143832;0.5952623487625985;0.09921192579354;1.2450164930890253;1.2433230318985131;10.0;0.6065897094086826;0.0723672173985355;1.054271;1.0;0.6108893944533011
20.080605;0.7444000256526137;-0.1020760442848588;0.5955171418523302;0.0975768607031349;1.2451082220557896;1.243451272639038;10.0;0.606783066180003;0.0707153815049691;1.054271;1.0;0.6108876439123884
20.081542;0.744704693293995;-0.1001112097321696;0.5957637671479845;0.09600098769077;1.245195049237086;1.2435761974296322;10.0;0.6069709963338339;0.0691163365493249;1.054271;1.0;0.6108958981286113
20.082479;0.7450026867150413;-0.0982250642644871;0.5960028843553169;0.0944872358864735;1.245275715878181;1.243697604405966;10.0;0.6071509172135626;0.0675917079047453;1.054271;1.0;0.6109006368802563
20.083416;0.7452921477429503;-0.0963958990027279;0.5962316666790568;0.0930322629188497;1.2453534321492596;1.2438146138623296;10.0;0.6073252257439217;0.0661280966950908;1.054271;1.0;0.6109161687756347
20.084353;0.7455681368667266;-0.0946668092221902;0.5964547614940423;0.0916313079717054;1.2454293782624253;1.243923945485503;10.0;0.6074943966889726;0.0647222254394986;1.054271;1.0;0.6109311910634295
20.08529;0.745830241915169;-0.0929899964896283;0.5966641970720241;0.0902949374931214;1.2455037640178968;1.244033374674578;10.0;0.6076544577394039;0.063364583100087;1.054271;1.0;0.6109470489347002
20.086226;0.7460834773492397;-0.0914002492162229;0.596867335376484;0.0890264073426727;1.2455730596972476;1.2441316043449482;10.0;0.6078074589862454;0.0620860059864157;1.054271;1.0;0.6109698424257005
20.087163;0.7463207218978866;-0.0898751188850287;0.5970568088882415;0.087803071427893;1.2456424485913191;1.2442299618339103;10.0;0.6079507911476342;0.0608501422536767;1.054271;1.0;0.6109887547220485
20.0881;0.7465552017496758;-0.0884229828370314;0.5972413953441009;0.0866447423010455;1.2457020581953993;1.244324523734435;10.0;0.6080909850466337;0.0596787487879622;1.054271;1.0;0.6110165164206056
20.089037;0.746772302936971;-0.0870398373560891;0.5974170514848856;0.085543112674842;1.245764548222119;1.2444100133877891;10.0;0.6082260367162986;0.0585639691643349;1.054271;1.0;0.6110410637883468
20.089974;0.7469777271346179;-0.0857244834174477;0.5975859343941374;0.0844846822534071;1.2458226892072235;1.244496328380479;10.0;0.6083536258195773;0.0574940890206097;1.054271;1.0;0.6110614325046998
20.090911;0.7471812821497772;-0.0844681982561385;0.5977435456977781;0.0834799630773025;1.2458777186649042;1.244570559804305;10.0;0.6084716573911846;0.0564901226363958;1.054271;1.0;0.6110865032718645
20.091847;0.7473699923123841;-0.0832774439938872;0.5978927178661849;0.0825228156478331;1.2459339331953074;1.244651008976235;10.0;0.6085878517226718;0.0555252127141243;1.054271;1.0;0.6111158792211939
20.092784;0.7475456285697384;-0.0821415455945403;0.5980353208716924;0.0816182930032155;1.2459795162848093;1.2447222749990037;10.0;0.6086932706257553;0.054607337263425;1.054271;1.0;0.6111370973217807
