time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
20.093721;0.7477141258497065;-0.0810645534980639;0.5981734034018559;0.0807592348127124;1.2460252170342374;1.2447869232463271;10.0;0.6087980670012779;0.0537496299565908;1.054271;1.0;0.6111652318107562
20.094658;0.7478769698965482;-0.0800373894393071;0.5983003965105054;0.0799493327925821;1.246075445581069;1.244856946350312;10.0;0.6088921467192784;0.0529148222049773;1.054271;1.0;0.6111868807045457
20.095595;0.748027638629113;-0.0790760473964934;0.5984214833015146;0.079183405948574;1.24611223539241;1.2449152279145004;10.0;0.6089854191988873;0.0521366331120521;1.054271;1.0;0.6112141024096007
20.096532;0.7481668425007904;-0.0781646181326825;0.5985369299998042;0.0784497622663128;1.2461544650362204;1.2449703671583336;10.0;0.6090700823424822;0.0513982824470796;1.054271;1.0;0.6112365564888238
20.097469;0.7483050668355237;-0.0773066971012089;0.5986418601952735;0.0777595901123185;1.2461933232797415;1.2450272600444807;10.0;0.6091511163804383;0.050701897452131;1.054271;1.0;0.611260111867991
20.098405;0.748432843799294;-0.0764777095146969;0.5987432544479384;0.0771036036128076;1.246224966443608;1.2450808573790833;10.0;0.6092289352522079;0.0500444543702738;1.054271;1.0;0.6112802770811524
20.099342;0.7485477282063592;-0.0757179577287974;0.5988408501414273;0.0764868492832085;1.2462643248928225;1.2451292958729634;10.0;0.6093008092195478;0.0494263258475771;1.054271;1.0;0.6113069287118067
20.100279;0.7486630499798355;-0.074987320107484;0.5989292710203271;0.0759012497271275;1.2462941979472573;1.2451726207766534;10.0;0.6093695637940177;0.0488329160851178;1.054271;1.0;0.61132507780142
20.102153;0.7488665424309922;-0.073643023537444;0.5990925619515663;0.0748360781015806;1.2463484811729328;1.2452622540602163;10.0;0.6094924523400702;0.0477542442885522;1.054271;1.0;0.6113607216319059
20.103839;0.749030174899121;-0.0725645404714714;0.5992265031194344;0.0739858090332741;1.246398363356318;1.2453279498845693;10.0;0.6095901218906846;0.0468859786799084;1.054271;1.0;0.6113934095920797
20.105526;0.7491774766741218;-0.0716050932520524;0.599341913987013;0.0732032204750362;1.2464367859073993;1.2453893472671431;10.0;0.6096762204532373;0.0461077805054249;1.054271;1.0;0.6114193196510087
20.107212;0.7493076018913779;-0.0707406776546907;0.5994454538277536;0.0725167142657093;1.2464777924880677;1.245445361641149;10.0;0.6097526847329403;0.0454139469477045;1.054271;1.0;0.6114431482490764
20.108898;0.7494214070755366;-0.0699612930636725;0.5995388625870249;0.0719035074867568;1.2465154643775385;1.2454927370129938;10.0;0.6098214087319943;0.0447946365163256;1.054271;1.0;0.6114695857786862
20.110585;0.7495223360301493;-0.069271840349534;0.5996162766620732;0.071351534452762;1.246546559988605;1.2455394339769934;10.0;0.609879933695894;0.0442394265877413;1.054271;1.0;0.6114822128332916
20.112271;0.7496119262692226;-0.0686592526625218;0.5996874856533897;0.0708576560277245;1.2465700573160303;1.245573888266569;10.0;0.6099321441309367;0.0437492921517959;1.054271;1.0;0.6115005075374346
20.113957;0.7496859508809213;-0.0681216908932897;0.5997517612718409;0.0704318583150456;1.2465930144802535;1.2456133386852095;10.0;0.6099789382565686;0.0433029106882634;1.054271;1.0;0.6115192473379493
20.115644;0.7497551071507845;-0.0676485596160827;0.5998057231913926;0.0700387611364828;1.246612039514971;1.2456429123705162;10.0;0.6100195781522408;0.0429257189153757;1.054271;1.0;0.6115301069806907
20.11733;0.7498136883250514;-0.0672185569454703;0.5998510102392229;0.0697021416055325;1.2466355819229529;1.245666797419706;10.0;0.6100534010023304;0.0425717978038065;1.054271;1.0;0.6115358478399932
20.119016;0.7498691411658995;-0.0668375850614579;0.5998944162727037;0.0694037533169678;1.2466479454884722;1.2456901768008055;10.0;0.6100805422603153;0.0422665008680831;1.054271;1.0;0.611545399433539
20.120703;0.7499101790083266;-0.0664944907783004;0.5999259480470688;0.0691314423312883;1.2466634488675423;1.245711033935398;10.0;0.6101064952389098;0.0420074173010957;1.054271;1.0;0.6115560470589264
20.122389;0.7499480420722996;-0.0662134205486672;0.5999588163127412;0.0688939374433242;1.2466779504661014;1.2457336368812268;10.0;0.610129205601623;0.0417719351593909;1.054271;1.0;0.6115567275537922
20.124075;0.7499802910887223;-0.0659462486498802;0.5999826530953652;0.0686887086121774;1.2466866580266445;1.245748237289469;10.0;0.6101481079928137;0.0415585930284313;1.054271;1.0;0.6115633087705267
20.125762;0.7500103827843688;-0.0657259321622097;0.6000048399551049;0.0685135279988694;1.2466999040178088;1.2457660336587535;10.0;0.6101617049013918;0.0413751585453561;1.054271;1.0;0.6115645686658698
20.127448;0.7500320803735543;-0.065530901353201;0.600026068423314;0.0683485838816087;1.2467085889382514;1.2457740260186674;10.0;0.6101759623808648;0.0412192442166584;1.054271;1.0;0.6115696313407347
20.129134;0.7500510036271887;-0.0653456694904044;0.6000405567742313;0.0682082620665211;1.2467151708025817;1.2457889099703874;10.0;0.6101835125622408;0.0410730810641596;1.054271;1.0;0.6115673171210696
20.130821;0.750071084120117;-0.0652060354732064;0.60005633027462;0.0680928499602722;1.2467250569634023;1.2457964130798829;10.0;0.6101950200373412;0.0409517346398029;1.054271;1.0;0.6115671689037526
20.132507;0.7500826861333978;-0.0650723824878376;0.6000655644825238;0.0679818152270209;1.2467234340582407;1.2458032833196775;10.0;0.6102020231860187;0.0408505348032674;1.054271;1.0;0.611565452052634
20.134193;0.7500942185051789;-0.0649441874075545;0.6000737260323781;0.067892096018559;1.2467283028508298;1.2458115515282326;10.0;0.6102059607198056;0.0407585309898972;1.054271;1.0;0.611569460060363
20.13588;0.7501048212212975;-0.0648445405679438;0.6000826486137444;0.0678094382739533;1.246736177776076;1.2458199282856444;10.0;0.6102094839905311;0.0406676207327759;1.054271;1.0;0.6115672400620368
20.139252;0.7501178903540227;-0.0646888346126999;0.6000932866456558;0.0676799327722107;1.2467451196735082;1.245828938172099;10.0;0.6102179440114892;0.0405429302745947;1.054271;1.0;0.6115648452903087
20.142288;0.7501240953345852;-0.0645723568990424;0.6001022908130638;0.0675900558404472;1.246750261401922;1.245835339331868;10.0;0.6102205175266178;0.0404456885417601;1.054271;1.0;0.6115581276645935
20.145323;0.7501290510605294;-0.0644823044764855;0.6001054630399415;0.0675199110166377;1.246753808501912;1.245840586896383;10.0;0.6102209036870797;0.0403894883750112;1.054271;1.0;0.6115602780950457
20.148358;0.7501331359359117;-0.0644237127772579;0.6001061749720095;0.0674662349208033;1.246753052352919;1.245841342679643;10.0;0.6102203915349472;0.0403328562809575;1.054271;1.0;0.6115541526140331
20.151394;0.7501359759550754;-0.0643819552279795;0.6001063376618054;0.0674309986658588;1.2467555627856768;1.2458478358870089;10.0;0.6102188142644839;0.0402902416255928;1.054271;1.0;0.6115507969450608
20.154429;0.7501347532793695;-0.0643333576782594;0.6001074568076024;0.067408189324665;1.2467615081973713;1.245851399534939;10.0;0.6102166703459804;0.0402702196622583;1.054271;1.0;0.6115497389602842
20.157465;0.7501324436423692;-0.0643221958162044;0.6001032960166026;0.067385333471318;1.2467622619086518;1.2458521745629063;10.0;0.6102147976570095;0.0402397018669264;1.054271;1.0;0.6115404828365243
20.1605;0.7501284962730599;-0.0642880313807983;0.6001053292388498;0.0673632829355034;1.2467605794141712;1.245849588333378;10.0;0.6102125880060173;0.0402254029224236;1.054271;1.0;0.6115385253076155
20.163535;0.7501265002661074;-0.0642847920371128;0.6001038074759382;0.0673599814891608;1.2467595675374628;1.2458516966121396;10.0;0.6102100679007355;0.0402103116865161;1.054271;1.0;0.6115364839482433
20.166571;0.750126687326388;-0.0642802446361017;0.6001016832521678;0.0673506863690494;1.2467644076376432;1.2458560286544689;10.0;0.6102091823112563;0.040202899757171;1.054271;1.0;0.6115370242724113
20.169606;0.7501219026672371;-0.0642650295368705;0.6000961633537523;0.0673446018227318;1.2467583388899175;1.2458514181317684;10.0;0.6102073244188322;0.0402019915424445;1.054271;1.0;0.6115343316615918
20.172642;0.7501186634781759;-0.0642651322745361;0.60009744172134;0.0673359284838571;1.2467628163176976;1.2458551872845514;10.0;0.6102066193971422;0.0402030329159556;1.054271;1.0;0.6115315437008257
20.178712;0.7501127846539974;-0.0642621617703812;0.6000905739581457;0.0673362056703873;1.2467625534755211;1.2458532053675202;10.0;0.6102002904750125;0.040196333071933;1.054271;1.0;0.611523128390624
20.184783;0.7501138276565289;-0.0642531496351213;0.600089343599705;0.0673295265170039;1.2467661913415564;1.245852673102252;10.0;0.610197134925229;0.0401936581087945;1.054271;1.0;0.6115220526898285
20.190854;0.7501065890752899;-0.0642562745989325;0.6000872899629441;0.0673408915863568;1.2467604366518563;1.245852394508299;10.0;0.6101946739127181;0.0401945978808839;1.054271;1.0;0.6115228724056956
20.196925;0.7501071545219705;-0.0642582532301109;0.6000844710994498;0.0673389068465333;1.2467654784896909;1.2458532585114188;10.0;0.6101956617056313;0.0402010766276555;1.054271;1.0;0.6115190075314039
20.202996;0.7501052767697964;-0.0642678086810886;0.6000853274443505;0.0673403052063788;1.246761694869249;1.245853617579049;10.0;0.6101923966645739;0.0401999083420183;1.054271;1.0;0.6115151346150028
20.209066;0.7501060301925062;-0.0642541252280982;0.6000849271382163;0.0673375626878722;1.2467660338829345;1.2458592159161377;10.0;0.6101928448825088;0.0402059505466983;1.054271;1.0;0.6115137588573519
20.215137;0.7501010763589631;-0.0642654655144078;0.6000800356911962;0.067330859487855;1.246759547937475;1.2458579020689016;10.0;0.6101923817422672;0.0401986766860973;1.054271;1.0;0.6115162170947425
20.221208;0.7500988664134113;-0.0642666305437874;0.6000828292066331;0.067333480502184;1.246764344384404;1.24585739587718;10.0;0.6101909825682342;0.0401980842911806;1.054271;1.0;0.6115125511722377
20.227279;0.7501036590062519;-0.06425662681895;0.6000825148130449;0.0673378204988295;1.246760839278419;1.2458547895555838;10.0;0.6101894604587379;0.0401998255370762;1.054271;1.0;0.6115167292343185
20.23335;0.75010033794102;-0.064256518340794;0.6000797834284733;0.0673362662199137;1.246760173065299;1.2458578840185497;10.0;0.6101887970987665;0.0402030237190707;1.054271;1.0;0.611513580457063
20.239421;0.7501005127060066;-0.064268601942438;0.6000792715764162;0.0673381850936676;1.246762150840706;1.245855940883396;10.0;0.6101906475806861;0.0402012458363814;1.054271;1.0;0.6115119068499171
20.245491;0.7501002374774856;-0.0642701917323291;0.6000786430005017;0.067343112348828;1.2467636934117503;1.2458585476830808;10.0;0.6101921199727622;0.0402079865705673;1.054271;1.0;0.6115164343527252
20.251562;0.7501006430082089;-0.0642696891654923;0.6000784142107338;0.0673455250575127;1.2467605051706132;1.2458587618222008;10.0;0.6101894284945495;0.0401984107660174;1.054271;1.0;0.6115135361150228
20.257633;0.7501029735487257;-0.0642678824915531;0.6000791862221951;0.0673402739484939;1.2467607381961063;1.2458564034559416;10.0;0.6101888044999524;0.0401986004480274;1.054271;1.0;0.6115110842429341
20.269775;0.7501010217314826;-0.0642717974802325;0.6000813920712654;0.0673359872598049;1.2467602041642445;1.2458544996468413;10.0;0.6101883537115808;0.0402097334996112;1.054271;1.0;0.6115147166293544
20.281916;0.7501008078323377;-0.0642671291994847;0.6000784808834586;0.0673412292631121;1.24676050538583;1.2458562202012031;10.0;0.6101890510731788;0.040203499612991;1.054271;1.0;0.6115118074140333
20.294058;0.7500975327307405;-0.0642568010722158;0.6000777012011741;0.0673424121717538;1.2467602078581428;1.2458562999034122;10.0;0.6101890195918492;0.040200069690467;1.054271;1.0;0.6115105358612017
20.306199;0.7500998644495939;-0.0642585567869305;0.6000802954483943;0.0673353104175358;1.2467639575634155;1.2458555893200896;10.0;0.6101908149493882;0.0402012348892191;1.054271;1.0;0.6115162755110899
20.318341;0.750101151408784;-0.0642577013049875;0.6000818400706269;0.0673408405868886;1.2467643723570216;1.2458569536836217;10.0;0.6101875690422395;0.0402053858257177;1.054271;1.0;0.6115132800906232
20.330483;0.7500982321816693;-0.0642657207059764;0.6000794976292675;0.0673377854132898;1.2467644154487163;1.2458550112128972;10.0;0.6101892044479709;0.0402059887109687;1.054271;1.0;0.6115131949378202
20.342624;0.7500995802321869;-0.0642685083284457;0.6000791887061021;0.0673343746199024;1.2467602965113802;1.2458587807869534;10.0;0.61018955682942;0.0401973237787724;1.054271;1.0;0.6115122539396962
20.354766;0.7500994319912371;-0.0642691841928689;0.6000809325626424;0.0673376739216871;1.2467598734180767;1.2458530396684886;10.0;0.6101879555827102;0.0401986492110055;1.054271;1.0;0.6115158532533714
20.366907;0.750098530419183;-0.0642635145487818;0.6000796489066702;0.0673393307007735;1.2467599484874434;1.2458546345401558;10.0;0.6101885880453076;0.0402061869516716;1.054271;1.0;0.6115114987378603
20.391191;0.7500999430814151;-0.0642649282153326;0.600081776768789;0.0673404066604076;1.2467648449049218;1.2458593214096396;10.0;0.6101881370531407;0.0402072723396664;1.054271;1.0;0.6115129201671339
20.415474;0.7500970033303966;-0.0642717660750208;0.6000809136523335;0.0673397280931064;1.2467630674125247;1.245858208708522;10.0;0.6101886236415183;0.0402097598331685;1.054271;1.0;0.61151098642677
20.439757;0.7500987498350266;-0.0642685517497229;0.6000782174307457;0.0673371355596817;1.2467602834678282;1.2458574614711002;10.0;0.6101874995501788;0.0402080293556341;1.054271;1.0;0.6115106592204492
20.46404;0.7501018778239408;-0.0642619672334442;0.600079606427054;0.0673418940347668;1.24675973273504;1.2458539237899375;10.0;0.6101890709035257;0.040203531194758;1.054271;1.0;0.6115135313876884
20.488324;0.7501008419184241;-0.0642571926519579;0.6000815321355184;0.0673319953474333;1.2467650809313526;1.245859180879711;10.0;0.6101875588769164;0.0402093021579198;1.054271;1.0;0.6115121187583331
20.512607;0.750098802843127;-0.0642605242286145;0.60007795912285;0.0673363961406816;1.2467640028958151;1.2458524036204786;10.0;0.6101887439946123;0.0402070099142073;1.054271;1.0;0.6115154954281858
20.53689;0.7501021002750657;-0.0642712688154305;0.6000801748184098;0.0673353629938974;1.2467601970564977;1.2458560659954845;10.0;0.6101896058846507;0.040207133080217;1.054271;1.0;0.6115135938776841
20.585456;0.7501004826280063;-0.0642625606400881;0.6000804575783628;0.0673319520624734;1.246762051099627;1.2458555848438009;10.0;0.6101907055334563;0.0401998845422804;1.054271;1.0;0.6115158289163443
20.634023;0.7501006835334016;-0.0642574105339337;0.600077675512443;0.067344615413591;1.246762001795867;1.245854020010429;10.0;0.6101882190865368;0.0402019909594703;1.054271;1.0;0.6115124435868419
20.682589;0.7500974295670546;-0.064262194404965;0.6000780372743603;0.0673405262141426;1.2467649027422336;1.2458525847939494;10.0;0.6101896462080387;0.0402061588926445;1.054271;1.0;0.6115109584171817
20.731156;0.7500981815135421;-0.0642666005760818;0.600079838503114;0.0673326225442188;1.2467625432427254;1.245855508182241;10.0;0.6101901670017186;0.0401994639164671;1.054271;1.0;0.6115149871548072
20.779722;0.7501003288720051;-0.0642579245851769;0.6000818522918052;0.0673366148755806;1.2467619580716125;1.2458540879235849;10.0;0.6101897230114937;0.0402025849847275;1.054271;1.0;0.6115116484386223
20.876855;0.7500999811088712;-0.064269592038488;0.6000815825502764;0.0673446778848581;1.24676085550019;1.2458558013180716;10.0;0.610189051254682;0.0402002313954667;1.054271;1.0;0.6115143639854524
20.973988;0.7500968659176226;-0.0642642332138583;0.6000809738382631;0.0673428514487844;1.2467661066609468;1.245854145454645;10.0;0.6101904134149088;0.0402017512068602;1.054271;1.0;0.6115149849950957
21.071121;0.7501015804990692;-0.0642711232181214;0.6000808750451472;0.0673452662614424;1.2467588455071053;1.2458537693986742;10.0;0.6101897131219541;0.0402084486410818;1.054271;1.0;0.6115156508211477
21.265387;0.7500975015997755;-0.0642644815781818;0.6000794119340463;0.0673416587568643;1.2467592612886302;1.2458584232241323;10.0;0.6101881679859924;0.0401991324670746;1.054271;1.0;0.6115150850427808
21.456307;0.7501003477518001;-0.0642702987023567;0.600078837063771;0.067343527435538;1.2467599731010386;1.2458565484013664;10.0;0.610187708582048;0.0402071361685571;1.054271;1.0;0.6115146383371237
21.456307;0.7500978162007149;-0.0642602027991323;0.6000788946848126;0.0673456087656416;1.2467608704979734;1.2458538842550282;10.0;0.6101911601539798;0.0402013369341297;1.054271;1.0;0.6115115478679658
21.45631;0.7500977973227477;-0.0642610367893021;0.6000815202546439;0.0673356293760266;1.2467593721874473;1.245859369019785;10.0;0.6101903870410977;0.0402039960952908;1.054271;1.0;0.6115109527688106
21.456313;0.7501022549793395;-0.0642569942987144;0.6000775531419033;0.0673389708754684;1.2467657866141;1.2458545313220566;10.0;0.6101902827485888;0.040202511481987;1.054271;1.0;0.611513650901489
21.456318;0.7501016963056024;-0.0642564081639038;0.600079164713646;0.0673419262212219;1.2467606383088965;1.2458533890980916;10.0;0.6101876684952808;0.0402032224049496;1.054271;1.0;0.6115135531754617
21.45633;0.7500980360700826;-0.0642716038339237;0.6000785730876046;0.0673436271781997;1.2467647994521274;1.2458589297802982;10.0;0.6101879819683873;0.0401976984617654;1.054271;1.0;0.611514518974325
21.456352;0.750099486656682;-0.064263252261826;0.6000805118202751;0.0673325416295188;1.2467635765939915;1.245854560237245;10.0;0.6101891375956338;0.0402106582918974;1.054271;1.0;0.6115108614539858
21.456397;0.7500974001363604;-0.0642677992062715;0.6000816712893167;0.0673375701545551;1.2467655043145165;1.245854602531479;10.0;0.6101895840220377;0.0402016385313172;1.054271;1.0;0.6115143871863856
21.456487;0.7501001919654284;-0.0642609333382269;0.6000819322923436;0.0673335864693777;1.2467644112587912;1.2458528574539107;10.0;0.6101901470015865;0.040208083356361;1.054271;1.0;0.6115151815972961
21.456667;0.7501008300558244;-0.0642726111145315;0.6000777922395087;0.0673454688280703;1.2467644679871226;1.2458562542017022;10.0;0.6101899920764122;0.0402013229772743;1.054271;1.0;0.6115122457426715
21.457027;0.7501001876467559;-0.0642752739718985;0.6000797545728608;0.0673370165921359;1.24676236832011;1.2458513328261185;10.0;0.6101886245813084;0.0402052011257219;1.054271;1.0;0.6115139661626632
21.457746;0.7500996607873813;-0.0642736096840213;0.6000786720905681;0.067358344904394;1.2467624483949633;1.2458514113242714;10.0;0.6101887325415104;0.0402224770302985;1.054271;1.0;0.6115158183156966
21.459186;0.7500980976255374;-0.0643194832365362;0.6000781915665327;0.0673888721795921;1.246760527975951;1.2458549258339997;10.0;0.610188727778016;0.0402502902019184;1.054271;1.0;0.6115165350356915
21.460625;0.7500970784996207;-0.0643943921467377;0.6000773991850633;0.0674508187031989;1.2467568627887486;1.245845232486994;10.0;0.610190231874475;0.0403051251123142;1.054271;1.0;0.6115174205631462
21.462064;0.7500926219953566;-0.0644967720361786;0.6000723875786582;0.0675215805296673;1.246753436304173;1.2458421894207137;10.0;0.6101899001636254;0.0403853266050751;1.054271;1.0;0.6115222359389878
21.463503;0.7500861052202155;-0.0646029630272612;0.6000708049438391;0.067605010297418;1.246749107248403;1.2458325467149745;10.0;0.6101878595425729;0.0404739242000932;1.054271;1.0;0.6115298012814783
21.464942;0.7500832559309414;-0.0647336447389458;0.6000640788855521;0.0677079034865525;1.246737947684199;1.2458275591729084;10.0;0.6101912872234914;0.0405686196774799;1.054271;1.0;0.6115405296469826
21.467821;0.7500748997996111;-0.0650180602514692;0.6000564101196025;0.0679414905174049;1.246730812242016;1.2458048863201563;10.0;0.6101904261517705;0.040798546013424;1.054271;1.0;0.6115528735625344
21.470699;0.7500616550171347;-0.0653395123937313;0.6000486757225728;0.0682022920128608;1.2467166784050123;1.2457885547057894;10.0;0.6101923172557601;0.0410632805321796;1.054271;1.0;0.6115769199767653
21.473578;0.7500515799327937;-0.0656805615153172;0.6000404201252436;0.0684879850070324;1.2466962259106549;1.2457635646455008;10.0;0.6101939287915815;0.0413480124524452;1.054271;1.0;0.6115916613138334
21.476456;0.750035976135778;-0.0660535119488161;0.6000312771842974;0.0687725623801292;1.246685070113979;1.2457384487874417;10.0;0.6101958462654531;0.0416455276874751;1.054271;1.0;0.61161357343387
21.479335;0.750025700645802;-0.0664306762194906;0.6000217654044279;0.0690880184575709;1.2466650644715125;1.245721006476736;10.0;0.610197989134963;0.0419408657785185;1.054271;1.0;0.6116414561105855
21.482213;0.7500162053648506;-0.066812174218542;0.6000157324528259;0.0693943008824611;1.2466499808078917;1.2456920803175782;10.0;0.6102026338045675;0.0422604713217878;1.054271;1.0;0.6116637486530505
21.485092;0.7500082903503296;-0.0672039857028371;0.6000096843220757;0.0697075893370092;1.2466319760306637;1.245670050118624;10.0;0.6102067709058605;0.04257599265342;1.054271;1.0;0.6116928515493756
21.490849;0.7499913773039347;-0.0679904116930869;0.5999960149926826;0.0703439863911061;1.2466003815756477;1.245617847061555;10.0;0.6102191955970643;0.0432085738654022;1.054271;1.0;0.6117509537537344
21.496606;0.7499815508902171;-0.0687863758141911;0.5999832876924283;0.0709709270824304;1.2465620861148077;1.2455671195665143;10.0;0.6102329031979326;0.0438415478656464;1.054271;1.0;0.6118074004617398
21.502363;0.7499729302604435;-0.0695808675932865;0.5999764015250239;0.0716073089156829;1.246526122665148;1.245519940070861;10.0;0.6102531696593531;0.0444661781365636;1.054271;1.0;0.6118733591789844
21.508119;0.7499621117522037;-0.0703719604565702;0.5999724836874969;0.0722545651180212;1.2464922181715097;1.2454657068492203;10.0;0.6102693720481827;0.0451074082999422;1.054271;1.0;0.6119392663554672
21.513876;0.7499600218966564;-0.0711631003262137;0.599964028123212;0.0728785448761475;1.2464618885546517;1.2454180013666851;10.0;0.6102903723680736;0.0457457081109029;1.054271;1.0;0.6120057640094558
21.519633;0.7499529228187412;-0.0719420123751576;0.5999602434315724;0.0735108275849672;1.2464243927566043;1.2453708089663973;10.0;0.6103102199319672;0.0463759438582528;1.054271;1.0;0.6120712702092552
21.52539;0.7499489131899826;-0.0727320614911127;0.5999599179666543;0.0741512426493413;1.2463940547467862;1.24531343852274;10.0;0.6103333680079129;0.0470144484149161;1.054271;1.0;0.6121447676033763
21.531147;0.749947701587951;-0.0735153463281829;0.5999593879796292;0.0747910031442946;1.2463516948154625;1.245266414381378;10.0;0.6103561448100312;0.0476449855097693;1.054271;1.0;0.612212562124478
21.536904;0.749943443861077;-0.0743115888272256;0.5999569695008784;0.0754136117241286;1.2463227387519416;1.2452165233117554;10.0;0.6103792133749002;0.0482706887906735;1.054271;1.0;0.6122893795129887
21.542661;0.7499451054420403;-0.0750994171547532;0.5999545493458492;0.0760483846299421;1.2462857253023163;1.2451682347372357;10.0;0.6104023048901914;0.0489048804024365;1.054271;1.0;0.6123608990626167
21.548418;0.7499443628444247;-0.0758738122140747;0.5999551674157193;0.0766785714710519;1.2462561612918783;1.2451206828256889;10.0;0.6104250201652327;0.0495372449352938;1.054271;1.0;0.6124325103752242
21.559932;0.7499420971658881;-0.0774522935972083;0.5999536526129202;0.0779526103785376;1.2461814045135713;1.24501813356532;10.0;0.6104735849884474;0.0508002456343162;1.054271;1.0;0.6125821428867221
21.571446;0.7499385161243;-0.0790179074720808;0.5999509131094446;0.0792150970989913;1.2461155006185671;1.244913936771215;10.0;0.6105228228876658;0.0520538691089352;1.054271;1.0;0.6127406611204702
21.58296;0.7499393635769086;-0.0805890228681227;0.5999537650335;0.0804769816309902;1.2460461514215635;1.2448198510801398;10.0;0.6105704175098239;0.0533150963189111;1.054271;1.0;0.6128977469415398
21.594474;0.749938759188671;-0.0821585784409845;0.5999533977701167;0.0817429486166186;1.2459770362252107;1.2447207962774225;10.0;0.6106215515793262;0.0545840007279875;1.054271;1.0;0.6130576189639496
21.605987;0.7499388912498359;-0.0837400995813057;0.5999506174044799;0.0830098775504263;1.2459044753509485;1.2446202687849872;10.0;0.6106683738577363;0.0558502611092977;1.054271;1.0;0.6132167909119672
21.617501;0.7499432045378136;-0.0853050758300071;0.599950319642962;0.0842761188324973;1.2458349458547475;1.2445161681987642;10.0;0.6107171606940365;0.0571080033810858;1.054271;1.0;0.6133815692290795
21.629015;0.7499381888369262;-0.0868660205355446;0.5999526416931963;0.0855380584556434;1.245767302809582;1.24441578768891;10.0;0.6107682625074942;0.0583695330538745;1.054271;1.0;0.6135475162391576
21.640529;0.749937961488574;-0.0884338685927644;0.5999528161349409;0.0867966086063569;1.245701844890521;1.2443210992665783;10.0;0.610815490557331;0.0596185503930752;1.054271;1.0;0.6137218198392387
21.663557;0.749940692504741;-0.0915672987526214;0.5999538651719099;0.0893302478205489;1.2455618918666755;1.244120420663632;10.0;0.6109148631807435;0.062139278899954;1.054271;1.0;0.6140686079189086
21.686584;0.7499401425988192;-0.0946972138328556;0.5999510130252346;0.0918528144321109;1.245428777389738;1.2439236626334331;10.0;0.6110111894809069;0.0646540546455815;1.054271;1.0;0.6144253753144844
21.709612;0.7499374777555657;-0.0978231070563857;0.5999531083075164;0.094364626212542;1.2452866710517456;1.243725159141864;10.0;0.6111099884950707;0.0671783591856041;1.054271;1.0;0.6147917833890142
21.73264;0.7499368134982323;-0.100935116576938;0.5999511775259266;0.0968887111811712;1.2451496025684294;1.243520988655233;10.0;0.6112092052053335;0.0696754852046563;1.054271;1.0;0.6151689611590823
21.755668;0.749941670557958;-0.104056458360808;0.5999527976497937;0.0994015580427154;1.2450160258967762;1.243323191033041;10.0;0.6113079878114749;0.0721923563801349;1.054271;1.0;0.6155550527657948
21.801723;0.7499403501851027;-0.1102862584996084;0.59995172913775;0.104425886408067;1.2447375670814684;1.2429294397442046;10.0;0.6115014262280382;0.0771960425937279;1.054271;1.0;0.6163594668665742
21.847779;0.7499415963026019;-0.1164834202359911;0.5999512522024604;0.1094416119443564;1.2444690020139648;1.2425294056340968;10.0;0.611697627018644;0.0822037438752109;1.054271;1.0;0.6171996760669558
21.93989;0.7499389628761236;-0.1288674243661957;0.5999526110043275;0.1194411505019723;1.2439183169838852;1.2417468230165196;10.0;0.6120876437779029;0.0921825154512406;1.054271;1.0;0.6189865493785426
22.032001;0.7499389073489929;-0.1411893244842672;0.599950099659411;0.1293984779418124;1.243376116143843;1.24095721050215;10.0;0.612475079500702;0.1021153515001096;1.054271;1.0;0.6209338559462708
22.216222;0.7499364816501085;-0.1656545607419047;0.599950241424551;0.149219082081618;1.2423007787128957;1.2393929044972811;10.0;0.6132528616581185;0.1218808332424045;1.054271;1.0;0.6252431330520584
22.400444;0.7499391587837501;-0.1898874488597602;0.5999493614548532;0.168880925914983;1.2412267789143625;1.2378457024774514;10.0;0.6140207283706588;0.1414836813864149;1.054271;1.0;0.6301145266936972
22.499996;0.7499389830623743;-0.2028831610287779;0.5999484016747558;0.1794347373911545;1.2406515705822092;1.2370051603426486;10.0;0.6144358496859613;0.1520238004256829;1.054271;1.0;0.6329644091045271
22.499996;0.6884321371310054;-0.1876726873615588;0.5986376728903586;0.1817790318012197;1.140554862737281;1.1369087636161164;10.0;0.6144377153309918;0.1520314902404725;1.054271;1.0;0.6329670319640741
22.499997;0.688434187588191;-0.1876645626406997;0.5986365989125374;0.1817694792414041;1.140556153639955;1.1369078326108264;10.0;0.6144374564331698;0.152025864212607;1.054271;1.0;0.6329660941424144
22.499998;0.6884335370720596;-0.187674387966474;0.5986358851474731;0.1817777491269343;1.140557343140267;1.1369062358280038;10.0;0.6144355644010845;0.1520327270777003;1.054271;1.0;0.6329647987556659
22.5;0.6884305971261534;-0.1876760602485525;0.598635777024487;0.1817766605514787;1.1405563001975807;1.1369088024281002;10.0;0.6144359592176785;0.1520234241371943;1.054271;1.0;0.6329690148667789
22.500004;0.6884301236682955;-0.1876766959375548;0.5986345946252789;0.1817794831054273;1.1405552697717962;1.1369112171113411;10.0;0.614438198812795;0.1520351700351828;1.054271;1.0;0.6329657770955318
22.500013;0.6884293877895921;-0.1876835721868543;0.5986345837387081;0.1817880794911452;1.140555857174628;1.136909745239665;10.0;0.6144365048757495;0.152039740935837;1.054271;1.0;0.6329674987461743
22.50003;0.6884302714135576;-0.1877022132529725;0.5986346018571782;0.1817984983545792;1.1405548661749063;1.136904890017725;10.0;0.6144374110252699;0.1520542504554694;1.054271;1.0;0.6329687109368197
22.500065;0.6884317824685524;-0.1877339377070727;0.5986341329442102;0.1818380383513078;1.1405566750243985;1.136901837650418;10.0;0.6144356807794008;0.1520854383120558;1.054271;1.0;0.6329814763952752
22.500134;0.688431000187365;-0.187793172243521;0.5986363420392042;0.1818817631921505;1.140555090765586;1.1368993198900104;10.0;0.6144395496458859;0.1521319223262473;1.054271;1.0;0.6329891202507604
22.500273;0.6884346811833403;-0.1878814419308412;0.5986379526386956;0.1819565199156475;1.1405466025979505;1.1368966537936886;10.0;0.614446163214785;0.1522110253217882;1.054271;1.0;0.6330168079313112
22.500412;0.6884498594510785;-0.1879303627778796;0.598649779256965;0.1820024968552644;1.1405473932304753;1.1368887108422372;10.0;0.6144589181047941;0.1522544833128676;1.054271;1.0;0.6330424432410332
22.500551;0.6884656663340505;-0.1879553065618418;0.5986626456374271;0.1820173058444915;1.1405432008711052;1.1368914316769336;10.0;0.6144781498424592;0.1522697311867329;1.054271;1.0;0.6330613299421471
22.500689;0.6884867271925824;-0.1879458232002115;0.5986861869139416;0.1820230788204634;1.1405483819226676;1.1368911848069578;10.0;0.6144974154537185;0.1522678088693738;1.054271;1.0;0.6330789768847715
22.500828;0.6885194449188754;-0.1879096956690231;0.5987113576896879;0.1819800473516466;1.1405490143568195;1.1368912159278393;10.0;0.6145223428213765;0.1522265657242291;1.054271;1.0;0.6330968560249728
22.500925;0.6885435702015671;-0.1878579649788446;0.5987335317928957;0.1819538169760503;1.14054667818765;1.1368959495276083;10.0;0.6145441532388057;0.1521875624952745;1.054271;1.0;0.6331045637038888
22.500925;0.6885461165138318;-0.1878532658266395;0.5987345625230918;0.1819421456960313;1.1405472539780288;1.1368991633781016;10.0;0.6145428027211626;0.1521838059649032;1.054271;1.0;0.6331084710781213
22.500926;0.6885448961312821;-0.1878589421413054;0.5987363531991561;0.1819455836665956;1.1405470372078632;1.13689619944467;10.0;0.6145457652672679;0.152188914448382;1.054271;1.0;0.6331102554677942
22.500927;0.6885482239700466;-0.1878560212021859;0.5987352506506363;0.1819397921541822;1.140552164520899;1.1368994589875805;10.0;0.6145441990027084;0.1521932822125699;1.054271;1.0;0.6331056894827178
22.50093;0.6885443447352556;-0.1878634910648388;0.5987349901686708;0.1819480420280067;1.1405462282967422;1.136894190991751;10.0;0.6145458985842078;0.1521859317899306;1.054271;1.0;0.6331053192945931
22.500936;0.6885475511943462;-0.1878555977698125;0.5987385608931982;0.1819382781787586;1.1405518160744104;1.1368921599849091;10.0;0.614544966658614;0.1521806869760923;1.054271;1.0;0.6331075269678097
22.500946;0.6885509937418245;-0.1878474701146499;0.5987400254480416;0.1819432546650871;1.1405504288054706;1.1368955704910464;10.0;0.6145486090916684;0.1521736872672533;1.054271;1.0;0.6331075953777584
22.500968;0.6885570245363373;-0.1878431979307699;0.5987445840280158;0.1819302252705412;1.1405466863304952;1.1368957275626346;10.0;0.6145535977845253;0.152171593249967;1.054271;1.0;0.6331145330559103
22.500971;0.688555909443203;-0.1878312152189976;0.5987449822121576;0.1819321455638493;1.1405506878712983;1.1368933251189262;10.0;0.6145532163664975;0.1521657454077518;1.054271;1.0;0.6331137240120625
22.500971;0.6885603532165487;-0.1878419966550612;0.5987447503781435;0.1819308421730495;1.1405472444731968;1.1368943603391284;10.0;0.6145545266117597;0.1521663710763048;1.054271;1.0;0.6331130814224877
22.500972;0.688559734471271;-0.187835798397346;0.5987488500297932;0.1819188130841791;1.1405469608380143;1.136895285756031;10.0;0.614554996805288;0.1521617472577996;1.054271;1.0;0.6331139005063989
22.500974;0.6885567467534881;-0.1878359054892713;0.5987482650947591;0.1819247452768195;1.1405531063667904;1.1368985760925294;10.0;0.6145539145461438;0.1521582074632151;1.054271;1.0;0.6331131944021728
22.500977;0.6885584491050137;-0.187838797475028;0.5987494727026856;0.1819250559709424;1.1405488509096862;1.1368957148886114;10.0;0.6145538778717639;0.1521615513176389;1.054271;1.0;0.6331121581859988
22.500982;0.6885591325515796;-0.1878228547591132;0.5987488699877821;0.1819147561158011;1.140547583474198;1.136897299843436;10.0;0.6145546912188651;0.1521638474812849;1.054271;1.0;0.6331123742256649
22.500993;0.6885671012631851;-0.187822282915059;0.5987497731020119;0.1819093576824453;1.140550318924762;1.136898557138311;10.0;0.6145577513326136;0.1521502581446434;1.054271;1.0;0.6331115217352258
22.501015;0.6885691827088596;-0.187815716189592;0.5987566372956634;0.181898426239915;1.140549615285634;1.1369003003980855;10.0;0.614564691054686;0.152146395042492;1.054271;1.0;0.633116729782821
22.501058;0.688586932072761;-0.1877829443511787;0.5987707819096284;0.1818742890479388;1.1405532000051826;1.1368996076964497;10.0;0.6145761665081908;0.1521198476632646;1.054271;1.0;0.6331206066927968
22.501145;0.6886147237861938;-0.1877129959414491;0.5987957006261251;0.1818144809600765;1.1405533202684977;1.1369093284719856;10.0;0.6145964215122657;0.1520535100590085;1.054271;1.0;0.6331283864922204
22.50132;0.6886778237883184;-0.1875331937847341;0.5988498127055936;0.1816688323141134;1.1405611624814933;1.1369149502008549;10.0;0.6146485327172584;0.1519108116099764;1.054271;1.0;0.6331393239177411
22.501494;0.6887512108254671;-0.1873307152967258;0.5989119007615838;0.1814893376088441;1.1405755221810248;1.1369343579304014;10.0;0.6147040234344882;0.1517188143972817;1.054271;1.0;0.6331498243139401
22.501668;0.6888297595187018;-0.1870805401560481;0.598985292506594;0.1812724161178249;1.1405865301578229;1.1369514199615152;10.0;0.6147656640683183;0.1514963505566123;1.054271;1.0;0.6331570509256585
22.501842;0.6889206716092102;-0.1868030312674432;0.5990616120192349;0.1810259523848701;1.140603352796893;1.1369677336882822;10.0;0.6148369630169981;0.1512410770437038;1.054271;1.0;0.633165535569504
22.502017;0.6890216569141301;-0.186464545796903;0.5991489679422116;0.1807380822674272;1.1406112994416433;1.1369955274078023;10.0;0.614908509202783;0.1509545959186729;1.054271;1.0;0.6331681515461316
22.502191;0.6891259197772216;-0.1861084043085661;0.5992401325986318;0.1804265140020929;1.140630575160377;1.137021051293179;10.0;0.6149880277766611;0.1506374720804957;1.054271;1.0;0.6331676027860267
22.502365;0.6892378967201892;-0.1857288399587445;0.5993391743907459;0.1800910744489804;1.140652114493798;1.1370457921623962;10.0;0.6150729352067886;0.1502824219751989;1.054271;1.0;0.6331659224994506
22.502714;0.6894898401463885;-0.184843371563362;0.5995550658254549;0.179327414334048;1.1406950739274462;1.1371044128626435;10.0;0.6152601358917139;0.1495022711354917;1.054271;1.0;0.6331668102330138
22.503028;0.6897407988752459;-0.1839410655714709;0.5997747267680935;0.1785469271950449;1.140739559656578;1.1371647705597945;10.0;0.6154459072857135;0.1487028832327423;1.054271;1.0;0.6331554864279912
22.503341;0.6900102305195688;-0.1829573302382711;0.6000093595802449;0.1776816630241259;1.1407868301667274;1.137233168342376;10.0;0.6156482675450656;0.1478329063424056;1.054271;1.0;0.6331495477363154
22.503655;0.6903010220527426;-0.1818972646889794;0.6002638703448393;0.1767603410151241;1.140832289683239;1.1373119046087372;10.0;0.6158627153223568;0.1468845557053332;1.054271;1.0;0.6331382842288922
22.503969;0.6906145692833692;-0.1807452799000209;0.6005354061519349;0.1757563337368385;1.14089263131988;1.1373878144931315;10.0;0.616095362013931;0.1458659251764495;1.054271;1.0;0.6331288477159666
22.504282;0.6909431982075389;-0.1795338288559832;0.600823585808162;0.174701090010406;1.1409441662642628;1.137471701826306;10.0;0.6163407083615801;0.1447936798739689;1.054271;1.0;0.6331188746902927
22.504596;0.691290473354147;-0.1782531443569501;0.6011226062659722;0.1735903383705482;1.14100586433865;1.1375644057401753;10.0;0.616595251633669;0.1436556440843874;1.054271;1.0;0.6331061734445947
22.50491;0.6916581044762974;-0.1769116004831029;0.6014390776403374;0.1724301516345709;1.1410757870573414;1.137657729352234;10.0;0.6168638048739723;0.1424652588178538;1.054271;1.0;0.6331030021753823
22.505223;0.6920366860976581;-0.17552910477701;0.6017684359895596;0.1712068155345761;1.1411418582910655;1.1377566214302477;10.0;0.6171469766645746;0.1412298619498247;1.054271;1.0;0.6331008853728495
22.505537;0.692427241667783;-0.1740703854171333;0.6021120232260002;0.169948083602793;1.1412068023925237;1.137852339955892;10.0;0.6174370646635478;0.1399465649388987;1.054271;1.0;0.633102168326154
22.505851;0.6928370084808507;-0.1725942468566115;0.6024677427812477;0.168664224515741;1.1412769153647024;1.1379568897347911;10.0;0.6177384402811709;0.1386324822525247;1.054271;1.0;0.6331049380706381
22.506165;0.6932553287388804;-0.1710663209468864;0.6028334489657423;0.1673347716619865;1.1413526112957182;1.1380647185392505;10.0;0.6180522141256886;0.1372797510357088;1.054271;1.0;0.6331121447251636
22.506478;0.6936866253294041;-0.1694951851845274;0.6032067855115639;0.1659774263282304;1.141429068316861;1.138168839329703;10.0;0.6183699690131109;0.1358838023990783;1.054271;1.0;0.6331282005986502
22.506792;0.6941296483677156;-0.1679011615286666;0.6035944895071175;0.1645854410402139;1.141505998310446;1.1382815706199354;10.0;0.6187021248610991;0.1344696462983272;1.054271;1.0;0.63314191834473
22.507106;0.6945864488546335;-0.1662903259668406;0.6039865146054247;0.1631753156233606;1.1415806156450297;1.138392317389386;10.0;0.6190365808242906;0.1330302478602746;1.054271;1.0;0.6331726951667284
22.507419;0.6950470565529313;-0.1646353873821588;0.6043869517214826;0.1617482279023273;1.14165720110835;1.1385065019547755;10.0;0.6193804765876334;0.131573268260497;1.054271;1.0;0.6332042455203996
22.507733;0.6955195038480004;-0.1629643215154168;0.6048014120383638;0.1603014401653138;1.1417364520976547;1.1386254851253228;10.0;0.6197340721255512;0.1300884085307396;1.054271;1.0;0.6332415218650332
22.508047;0.6959977264792073;-0.1612919421424387;0.6052164894779604;0.1588338064583313;1.1418152639323107;1.1387403261551086;10.0;0.6200901835409081;0.128604375050754;1.054271;1.0;0.6332840948684455
22.50836;0.6964895138973419;-0.1595822571185577;0.6056387203050534;0.1573641748383963;1.1419042322364996;1.138859807704106;10.0;0.6204546545511872;0.1270881599034451;1.054271;1.0;0.6333403827376614
22.508988;0.6974821394658459;-0.1561579054698529;0.6065031153698912;0.1543827741993112;1.1420640721851911;1.1390975307249185;10.0;0.6211988360966966;0.1240451618296312;1.054271;1.0;0.6334602771039888
22.509553;0.6983941466435708;-0.1530545767868933;0.6072977459641127;0.1516926833318584;1.142213641995229;1.139311345360645;10.0;0.6218816463996034;0.1212956827412382;1.054271;1.0;0.6336034981148696
22.510117;0.6993260138309011;-0.1499314041934114;0.6081089562696703;0.1489898095730729;1.1423628590697672;1.1395272151216354;10.0;0.6225797089508387;0.1185337077529993;1.054271;1.0;0.6337657783849775
22.510682;0.700269024670832;-0.1468141878853266;0.6089274421669427;0.1462904173422766;1.1425069658041946;1.1397486568189823;10.0;0.6232887945433866;0.1157781362891507;1.054271;1.0;0.6339483050182944
22.510852;0.7005542977642965;-0.1458711849825378;0.609176619916378;0.1454704129746448;1.1425575428116437;1.139811693966823;10.0;0.6235014867985039;0.114950346640273;1.054271;1.0;0.6340106542861016
22.510852;0.7005524474147644;-0.1458779678369715;0.6091763206676392;0.1454808839383755;1.1425570770740432;1.139811327509917;10.0;0.6235022598521623;0.1149364386000462;1.054271;1.0;0.6340067772942893
22.510852;0.7005516982986746;-0.1458861734991768;0.6091770746531324;0.1454762075066121;1.1425514783185595;1.139808474915461;10.0;0.6235018828362929;0.114937312342776;1.054271;1.0;0.6340105744677654
22.510852;0.7005508193360597;-0.1458850842853072;0.609177819490774;0.1454674443653955;1.1425517306529656;1.1398141016942027;10.0;0.6235046041570339;0.114945413626621;1.054271;1.0;0.6340115233801945
22.510854;0.7005555472031602;-0.1458667777317562;0.6091774699474477;0.1454729358666314;1.142556213762466;1.13981156997949;10.0;0.6235062114680219;0.1149414790629045;1.054271;1.0;0.6340124570943707
22.510855;0.7005572065025619;-0.1458676712092566;0.6091783068616746;0.1454622695055473;1.1425523922086498;1.1398101265485892;10.0;0.6235065486590599;0.1149363631093753;1.054271;1.0;0.6340085574274233
22.510858;0.7005638628338946;-0.1458474478404928;0.609183645814433;0.145442628046494;1.1425531851134112;1.1398108117074977;10.0;0.6235115089648718;0.1149192663486668;1.054271;1.0;0.634013556247994
22.510863;0.7005698008977829;-0.1458210626396641;0.6091931531910915;0.1454246245607783;1.142554312048522;1.1398173168968937;10.0;0.6235190741969651;0.1148962271739216;1.054271;1.0;0.634014877143271
22.510874;0.7005873478877639;-0.1457664485454055;0.6092065799771745;0.1453658667713508;1.1425626236908246;1.1398174684133808;10.0;0.6235298246115119;0.1148448663337563;1.054271;1.0;0.6340148593225391
22.510896;0.7006277268374194;-0.1456496855587683;0.6092407796733844;0.1452724330888927;1.14256714086013;1.1398255280091334;10.0;0.6235567195764851;0.1147285370183913;1.054271;1.0;0.6340245531142046
22.510939;0.7006990384846099;-0.1454107756334043;0.6093012866607953;0.1450636655379811;1.1425740510320286;1.1398440777200018;10.0;0.6236122080935235;0.1145273867948919;1.054271;1.0;0.6340443727913552
22.511026;0.7008427419901866;-0.1449278180815005;0.6094311963858254;0.144649262856036;1.142601696626933;1.139876958394265;10.0;0.6237232048809069;0.1140959227405046;1.054271;1.0;0.6340752206601227
22.511199;0.701137471448335;-0.1439619236372593;0.6096861008357513;0.143805885173832;1.1426465101651708;1.139944450644367;10.0;0.6239420259634645;0.1132413408727807;1.054271;1.0;0.6341393588456057
22.511545;0.7017295424821867;-0.1420083975295731;0.6101949265230379;0.1421280961869705;1.1427371722972095;1.1400782246401633;10.0;0.624388050489561;0.1115100899949518;1.054271;1.0;0.6342660683098874
22.511891;0.7023227560639392;-0.1400342049797157;0.6107128281541729;0.1404089733693928;1.1428302732119409;1.140216602534132;10.0;0.6248329777364415;0.1097653597179055;1.054271;1.0;0.6343981394093104
22.512584;0.7035137223478171;-0.1360270938481421;0.6117505597641129;0.1369391622743931;1.1430251564368576;1.1404898964338797;10.0;0.6257244558452086;0.1062062856083982;1.054271;1.0;0.6346769041744668
22.513208;0.704598122661739;-0.1323417864776334;0.6126912052964134;0.1337597988943802;1.143195388564756;1.1407492688433165;10.0;0.6265359160365304;0.1029536244885512;1.054271;1.0;0.6349370824304346
22.513831;0.7056805588217764;-0.1286153725313685;0.6136352398140695;0.1305338418125259;1.1433767553906786;1.1410046608900692;10.0;0.6273425499503154;0.099663071255836;1.054271;1.0;0.635213844924499
22.514454;0.706768876024508;-0.1248607861328903;0.6145805964826758;0.127274827729298;1.1435560582752775;1.1412670330953123;10.0;0.6281550546945066;0.0963428169275676;1.054271;1.0;0.6354989231221493
22.515078;0.7078524399777439;-0.1210843371138717;0.6155240832740306;0.1240082358840238;1.1437344872930195;1.1415291194131134;10.0;0.6289610868261721;0.0929992528746563;1.054271;1.0;0.6357987358994496
22.515701;0.7089327962950664;-0.1172865015203509;0.616465680090955;0.1207257632443979;1.1439187616726678;1.1417901166403863;10.0;0.6297641064355458;0.0896497600744214;1.054271;1.0;0.636116016713868
22.516324;0.7100151538236621;-0.1134972951202207;0.6173999880340455;0.1174507108522411;1.144094104090464;1.1420553269078009;10.0;0.6305621204787558;0.0862989118183674;1.054271;1.0;0.6364385778547696
22.516948;0.7110836365244464;-0.109705558160593;0.6183349176420299;0.1141730118651513;1.1442749805041628;1.1423112661843895;10.0;0.6313550090203487;0.0829528162238732;1.054271;1.0;0.6367789518726013
22.517571;0.7121433633365759;-0.1059369723108059;0.6192558675648144;0.1109029945371096;1.1444518100418597;1.1425742393491674;10.0;0.632135981850223;0.0796195720198065;1.054271;1.0;0.6371337361130212
22.518195;0.713194118599082;-0.1021904897373174;0.6201668482715884;0.1076717032089548;1.14463369363949;1.1428370423335974;10.0;0.632911452179689;0.0763176113486633;1.054271;1.0;0.6374988797008396
22.518818;0.7142344490022594;-0.0984688081810441;0.6210711050997115;0.1044502632504803;1.144809422420298;1.1430941484864785;10.0;0.6336786895460502;0.0730267315631366;1.054271;1.0;0.637875780445237
22.519441;0.7152585679753916;-0.0947680222875822;0.6219624438273381;0.1012685611213914;1.1449825743709767;1.1433470287081409;10.0;0.6344326007207145;0.0697761805095164;1.054271;1.0;0.6382576329806304
22.520065;0.7162701206693237;-0.0911262400350766;0.6228418950542989;0.0981166292758693;1.1451559941628096;1.1435978530061666;10.0;0.6351806186975612;0.0665496224343665;1.054271;1.0;0.6386589475163355
22.520688;0.717264025659837;-0.0875267189450298;0.623709422174484;0.0950033069161799;1.1453326483575883;1.1438451000117469;10.0;0.6359123671465582;0.0633718561268995;1.054271;1.0;0.6390614500427474
22.521311;0.7182481298109843;-0.0839562649618136;0.6245623088726358;0.0919228317951366;1.1454963527213635;1.1440926176407171;10.0;0.6366349083151595;0.0602396480360797;1.054271;1.0;0.639476629574665
22.521935;0.7192103890807187;-0.080466716135128;0.6253987884313501;0.0889036128379174;1.1456655851700517;1.1443356318272009;10.0;0.6373429883276421;0.0571641164829242;1.054271;1.0;0.6399007668144028
22.522558;0.7201592752427899;-0.0770171643784369;0.6262229508374757;0.0859296191348517;1.145827442754254;1.1445715338663895;10.0;0.6380370785711188;0.0541198828689944;1.054271;1.0;0.6403259968641773
22.523182;0.7210896940148303;-0.0736262873147862;0.6270306357233577;0.083011191291526;1.1459914052529374;1.144806593954724;10.0;0.6387177102049525;0.0511423324861292;1.054271;1.0;0.6407658284673241
22.523805;0.7219988820291952;-0.0702925115172912;0.6278241955328725;0.0801407234784033;1.146142158028762;1.145033308355638;10.0;0.6393841010091988;0.0482096351456753;1.054271;1.0;0.6412034906495996
22.524428;0.7228927952390825;-0.0670223507048406;0.6285993356693682;0.0773260247295767;1.146301613023891;1.1452605286299715;10.0;0.6400379381204105;0.0453385693997781;1.054271;1.0;0.6416422485298706
22.525675;0.7246189106249427;-0.0606873583248511;0.6301017894981333;0.0718748215168599;1.146602613723101;1.1456919778096588;10.0;0.6413010080355224;0.0397663473245381;1.054271;1.0;0.6425356965725225
22.526797;0.7261043014232044;-0.0552240519019096;0.6313982116198488;0.0671644809198194;1.1468572117560976;1.146073058024518;10.0;0.6423915541540974;0.0349586881084385;1.054271;1.0;0.6433413174938888
22.527919;0.7275300844559935;-0.0499817629471574;0.6326348082909683;0.0626450161351513;1.1471109094345606;1.146436113780976;10.0;0.6434327485820979;0.0303458810706243;1.054271;1.0;0.6441507650095003
22.529041;0.7288954863202507;-0.0449585589972256;0.6338194527894733;0.0583219442711786;1.1473443566674504;1.1467789386043183;10.0;0.6444258678876514;0.02593942917682;1.054271;1.0;0.6449467224496769
22.530164;0.7301938470321695;-0.0401614800501307;0.6349508845540061;0.0542070702328695;1.1475689278896877;1.1471102978392198;10.0;0.6453716085679033;0.0217310995326769;1.054271;1.0;0.6457371152240104
22.531286;0.7314267603273146;-0.0356064539884816;0.6360228556131153;0.0502762124844178;1.1477844979872298;1.1474202285297204;10.0;0.646274007496345;0.0177308977105934;1.054271;1.0;0.6465142446899206
22.532408;0.732601709683625;-0.0312668242410562;0.6370462943789478;0.0465504028671842;1.1479928180108818;1.1477207283736242;10.0;0.6471279602728678;0.0139181899600282;1.054271;1.0;0.6472810127296452
22.53353;0.733715136583074;-0.0271390605377781;0.6380134276672553;0.0430062781024928;1.1481848341198309;1.1479983631015165;10.0;0.6479384748125282;0.0103113867907867;1.054271;1.0;0.6480204685613401
22.534339;0.7344834978182031;-0.0243093892501625;0.638684554292373;0.0405825835738172;1.148320547439713;1.148195435687851;10.0;0.6484978057020145;0.0078218067473543;1.054271;1.0;0.6485491474300167
