time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
22.534339;0.7344870499622406;-0.0243052128500721;0.6386830537346505;0.0405746404433977;1.1483231336658075;1.148192063175994;10.0;0.6484971709229996;0.0078231550561503;1.054271;1.0;0.648549613175671
22.534341;0.7344876718727719;-0.0243030200845641;0.6386846971422474;0.040570366516655;1.1483218859676585;1.1481977341222225;10.0;0.648499240052759;0.007811422609594;1.054271;1.0;0.6485457681125175
22.534342;0.7344900152073321;-0.02429212968005;0.638684968513626;0.0405724527390633;1.148317472477677;1.148196820674108;10.0;0.6484993374219566;0.0078084653284975;1.054271;1.0;0.6485503036620254
22.534346;0.7344935189974897;-0.0242807436822512;0.6386888269592979;0.0405585156308232;1.148324223470543;1.1481987865425347;10.0;0.6485033212009623;0.0077991116494501;1.054271;1.0;0.6485491845252696
22.534353;0.7344998313209501;-0.0242621764364;0.6386920025984393;0.0405418266380586;1.1483235063558712;1.1482013345003306;10.0;0.648506216276756;0.0077812858006805;1.054271;1.0;0.6485529804670748
22.534366;0.7345122310846839;-0.0242113754017359;0.638703828824821;0.0404933328152984;1.1483217179221852;1.1482001825965256;10.0;0.6485163489475204;0.0077367989086389;1.054271;1.0;0.6485643357318231
22.534394;0.7345330979400008;-0.0241180525998751;0.6387252510931737;0.0404097824937685;1.1483317518938383;1.148209208706323;10.0;0.6485357235315918;0.0076521589759292;1.054271;1.0;0.6485831470086348
22.534449;0.7345849530477909;-0.0239211248825078;0.6387695131112038;0.0402593533217696;1.1483396696923671;1.1482254656539843;10.0;0.6485735028496892;0.0074974962785517;1.054271;1.0;0.6486161431349434
22.534558;0.734685156666885;-0.0235498457630665;0.6388579121022125;0.0399304950086339;1.1483576606024954;1.1482438297230195;10.0;0.6486449629417246;0.0071564767367699;1.054271;1.0;0.6486883807495368
22.534778;0.7348873231669565;-0.022816416944148;0.6390317617420193;0.0392906245080233;1.14839225483664;1.1483000260835663;10.0;0.6487914548737438;0.0065111777018406;1.054271;1.0;0.6488234027725068
22.535216;0.735280266156765;-0.0213555352857267;0.6393749029452879;0.0380445129675204;1.148462829345906;1.148398124177589;10.0;0.6490770770147218;0.0052395653873608;1.054271;1.0;0.6490986602392176
22.536093;0.7360443386008654;-0.0185279125270022;0.6400416074613149;0.0356161363566539;1.148594331941972;1.1485952643430728;10.0;0.6496346084597593;0.0027675494828889;1.054271;1.0;0.6496383240296806
22.53697;0.7367775004849272;-0.0158323311658853;0.6406753673764725;0.0333061198502589;1.1487227527938684;1.148779966630319;10.0;0.6501653239784352;0.0003918966166464;1.054271;1.0;0.6501633188972665
22.537848;0.7374735036553134;-0.0132505535434163;0.6412798933150772;0.0310900343819357;1.1488447170481868;1.1489516505533393;10.0;0.650671240458805;-0.0018692811469654;1.054271;1.0;0.650676881404938
22.538725;0.7381401967983795;-0.010787197012622;0.6418612362586347;0.0289789905669536;1.1489587138891189;1.1491189649946825;10.0;0.6511546349782775;-0.0040177212066885;1.054271;1.0;0.6511724011595283
22.539602;0.7387743242249856;-0.0084349235359031;0.642415168616119;0.0269737028062097;1.1490724919451758;1.1492855835062683;10.0;0.6516191338677346;-0.0060795272133061;1.054271;1.0;0.6516458015338232
22.540479;0.7393826439219038;-0.0062052654831145;0.642940739036856;0.0250559857959274;1.1491739636079956;1.14944000670009;10.0;0.6520588476477728;-0.0080386642154815;1.054271;1.0;0.6521087460449639
22.541356;0.7399617943527672;-0.0040728322607101;0.6434439995446082;0.0232156131974192;1.1492771314810195;1.1495797586075154;10.0;0.6524797771938864;-0.0098915744182973;1.054271;1.0;0.6525553345810742
22.542233;0.7405112960223975;-0.0020362703174996;0.6439243762399351;0.0214904140948798;1.1493738201136152;1.149723816420396;10.0;0.6528781551287072;-0.0116721541458931;1.054271;1.0;0.6529845299210665
22.54311;0.7410369209220188;-0.0001216227130966;0.6443800329716797;0.0198343892932548;1.1494604518943146;1.1498564954734378;10.0;0.6532609661165647;-0.0133538553071418;1.054271;1.0;0.6533988016698992
22.543988;0.7415331754487946;0.0017179430508198;0.6448130268259821;0.0182564671476655;1.1495440739734473;1.14997902179683;10.0;0.6536211599689179;-0.0149709046294606;1.054271;1.0;0.6537947357401381
22.544865;0.7420084421120173;0.0034654621083128;0.6452253035868925;0.0167718444393962;1.149630035013404;1.1500984577825144;10.0;0.6539644421648244;-0.0164901745394004;1.054271;1.0;0.6541731871091485
22.545742;0.7424601165279403;0.0051183179069906;0.6456177111542619;0.0153605944501008;1.1497085689215063;1.1502141899306442;10.0;0.654294633518859;-0.0179258570264491;1.054271;1.0;0.654543426416611
22.546619;0.7428879876758907;0.0066724794557728;0.6459867052644489;0.014012982681305;1.1497818650932567;1.1503194441691926;10.0;0.654602429777462;-0.0193052584531688;1.054271;1.0;0.6548873555579867
22.547496;0.743289168866568;0.0081720472686919;0.6463388342766797;0.0127453957957975;1.149853560615058;1.1504224213695875;10.0;0.6548969402306729;-0.0206094025500402;1.054271;1.0;0.6552241987008348
22.548373;0.7436747927487132;0.0095808627077192;0.6466740614550935;0.0115312699879276;1.149918384546987;1.150517828453002;10.0;0.6551775565423742;-0.0218318917512219;1.054271;1.0;0.6555458852297945
22.54925;0.7440440641282293;0.0109111165480451;0.6469941012319025;0.0103928102173409;1.1499793735881294;1.150612463221475;10.0;0.6554427109564758;-0.023006549125911;1.054271;1.0;0.6558510784886858
22.550128;0.7443849757220202;0.0121736864955571;0.6472958318957567;0.0093064907134469;1.1500397629987154;1.1506946952424424;10.0;0.6556937555780441;-0.0240992824514779;1.054271;1.0;0.6561401442894261
22.551005;0.7447143402698536;0.0133622677236819;0.6475805669452549;0.0082843048248102;1.150092483346209;1.150774209344419;10.0;0.6559330765191909;-0.0251484723697631;1.054271;1.0;0.656415479484026
22.551882;0.745028663974405;0.0144891328736713;0.647850736491509;0.0073216930451082;1.1501450698401796;1.1508571218182275;10.0;0.6561584650053367;-0.0261326202147961;1.054271;1.0;0.6566827929885539
22.552759;0.7453181056099801;0.0155652239611379;0.6481034497605763;0.0064181853161372;1.1502005758907112;1.1509260938124002;10.0;0.6563734058098382;-0.0270718147859338;1.054271;1.0;0.656935547729107
22.553636;0.745595748515852;0.0165609026762343;0.6483483636840387;0.0055539332017098;1.150250190343868;1.1509914851730318;10.0;0.6565778704789939;-0.027939614585211;1.054271;1.0;0.6571755310462373
22.554513;0.7458603868025772;0.017514009024569;0.6485731759216059;0.0047403963951742;1.150288626187154;1.151061980158815;10.0;0.6567675616452058;-0.0287819813576672;1.054271;1.0;0.6574023534398866
22.556268;0.7463452354281748;0.019253240095341;0.6489987317962033;0.0032402081762338;1.1503761512947384;1.1511839079810964;10.0;0.6571203591912246;-0.0303057467174967;1.054271;1.0;0.6578211572844818
22.557846;0.7467412270455485;0.0206726124681461;0.6493352920894646;0.0020488411591483;1.1504422909128535;1.1512731961622875;10.0;0.6574075218258543;-0.0315330394371994;1.054271;1.0;0.6581664399662562
22.559425;0.7470912243440495;0.0219219631557863;0.6496452275515349;0.0009669495079944;1.1504988866109769;1.1513590086506276;10.0;0.6576616410391833;-0.0326343015535725;1.054271;1.0;0.6584769440434218
22.561004;0.747412180354218;0.023063317580185;0.6499210588111036;5.903850846751879e-06;1.150552741754934;1.1514366326463612;10.0;0.6578935593802625;-0.0336209634018763;1.054271;1.0;0.6587582328656592
22.562583;0.7476979351708041;0.0240763509081667;0.6501687983750841;-0.0008608197666238;1.150598863670325;1.1515067485078312;10.0;0.6581056897382611;-0.0345074603483364;1.054271;1.0;0.6590104515798524
22.564162;0.7479511472693108;0.0249690057071847;0.6503943092068846;-0.0016304774831846;1.1506425875111228;1.151569812287696;10.0;0.6582908337321802;-0.0352991109518263;1.054271;1.0;0.6592428291682404
22.565741;0.7481836338301338;0.0257743149704325;0.6505934544877622;-0.0023316155456295;1.1506754305693878;1.1516272775302203;10.0;0.6584613220736355;-0.0359991562571963;1.054271;1.0;0.6594454948448945
22.567319;0.748389942666428;0.0265012658699568;0.6507755359153077;-0.00294300101507;1.1507160863662274;1.1516779455599555;10.0;0.6586137111622715;-0.0366181313488028;1.054271;1.0;0.6596306523362638
22.568898;0.7485769292763252;0.027133579462034;0.6509337262509207;-0.0034839728325561;1.1507433362529276;1.1517211004793753;10.0;0.6587487887438956;-0.0371893394919908;1.054271;1.0;0.659801569937765
22.570477;0.7487402028603188;0.0277137835434085;0.6510776364340461;-0.003965739686408;1.1507668063942071;1.1517572587248928;10.0;0.6588721501880184;-0.0376814604302991;1.054271;1.0;0.6599473603817839
22.572056;0.7488878650553203;0.028206217473199;0.6512070537530144;-0.0043947667524353;1.1507952880037455;1.151789516510958;10.0;0.658979164850019;-0.0381224878409165;1.054271;1.0;0.6600843080123884
22.573635;0.7490209803642063;0.0286633990996501;0.6513235312867699;-0.0047800077875107;1.15081358973056;1.1518216960439318;10.0;0.6590760705694054;-0.0385157634043571;1.054271;1.0;0.6602024036399973
22.575214;0.7491385231633878;0.0290598520358234;0.6514238896403007;-0.0051186629906072;1.150830358237669;1.151852794107927;10.0;0.6591625083001017;-0.0388572853690091;1.054271;1.0;0.6603132230486876
22.576793;0.7492439653527977;0.0293931226049626;0.6515166404755809;-0.0054069553658549;1.1508478211100373;1.1518749951036955;10.0;0.6592431125982355;-0.039156573464282;1.054271;1.0;0.660409636771522
22.578371;0.7493415321934113;0.0297131335321251;0.6515977398851917;-0.0056751611175695;1.1508648199023483;1.15189223079034;10.0;0.6593119047095131;-0.0394290566129242;1.054271;1.0;0.6604882791298075
22.57995;0.7494206965984649;0.0299769538732991;0.6516709384600571;-0.0059037051057974;1.1508761451292258;1.151911162571519;10.0;0.6593742240273276;-0.0396617434263397;1.054271;1.0;0.660565961847701
22.581529;0.7494975330241359;0.0302136964149552;0.6517360010639522;-0.0061118465752821;1.15088579577241;1.1519275611840671;10.0;0.6594293123020387;-0.0398675065401459;1.054271;1.0;0.6606360475040757
22.583108;0.7495612655586107;0.0304204408857039;0.6517935458541052;-0.0062826848278756;1.1508972739072831;1.1519431526610635;10.0;0.6594775050383583;-0.0400540511147825;1.054271;1.0;0.6606989039628667
22.584687;0.7496234642178061;0.0306071567869844;0.6518436469323903;-0.0064436854413328;1.1509076301534067;1.1519565814000328;10.0;0.6595213595627106;-0.0402106285945573;1.054271;1.0;0.6607520775345171
22.586266;0.7496737685965212;0.0307730731891506;0.6518899819668813;-0.006584455815996;1.150916393040175;1.1519657510793126;10.0;0.6595592440699336;-0.0403486962727033;1.054271;1.0;0.6607937118838287
22.587845;0.749720349462855;0.0309135145633536;0.6519309191280461;-0.0067030673983224;1.1509227792719323;1.1519770061357335;10.0;0.6595967770254663;-0.0404805831626343;1.054271;1.0;0.6608363726396536
22.589423;0.7497622694789089;0.0310332772421916;0.6519646557104783;-0.0068053401338015;1.1509288123538284;1.1519854406697403;10.0;0.6596278034459987;-0.0405847762362274;1.054271;1.0;0.6608787836690736
22.591002;0.7497980357681118;0.0311330907825697;0.6519983437011379;-0.0068891522782226;1.1509316255821356;1.151990859651961;10.0;0.6596532199276917;-0.0406825097654377;1.054271;1.0;0.6609068724115444
22.592581;0.7498291695239377;0.0312368319063814;0.6520251077973594;-0.0069752913307693;1.15093328307779;1.1519971006809493;10.0;0.6596795578144607;-0.0407554449350459;1.054271;1.0;0.6609359157870746
22.59416;0.7498594013035129;0.0313066994104554;0.6520521582370606;-0.0070353803842593;1.150940397524219;1.1520063849180522;10.0;0.6596978479438252;-0.0408230753911468;1.054271;1.0;0.6609649675888771
22.595739;0.749884347014831;0.0313865855224395;0.6520731591295814;-0.0070940930253691;1.1509387851667556;1.1520084649707614;10.0;0.6597195559454079;-0.0408918697146961;1.054271;1.0;0.6609852459462815
22.598897;0.7499241886314638;0.0314906713782743;0.6521094283113842;-0.0071921248171101;1.1509471530201525;1.1520145520362255;10.0;0.6597527226406523;-0.0409940407380848;1.054271;1.0;0.661022662898721
22.601738;0.749956894724328;0.0315705402595863;0.6521367540737372;-0.0072662366825961;1.1509525683901831;1.152023563754619;10.0;0.6597759181003123;-0.0410467154428105;1.054271;1.0;0.6610558143276138
22.60458;0.7499830534438393;0.0316275128559987;0.6521570169779971;-0.0073059046162928;1.150952635718763;1.1520258393798652;10.0;0.6597934779007285;-0.0410989341176793;1.054271;1.0;0.6610766232814503
22.607422;0.7499986756265018;0.0316677236816044;0.652174701940787;-0.00734042280522;1.150953528774579;1.1520312253651332;10.0;0.6598071948315887;-0.0411376179771206;1.054271;1.0;0.6610897098367082
22.610264;0.750013783207824;0.0316928886680133;0.652184764452115;-0.0073710947229017;1.1509612992501377;1.1520290492821552;10.0;0.6598189257645265;-0.0411765929712996;1.054271;1.0;0.6611073703350235
22.613106;0.7500282077432109;0.031731533989067;0.6521983959256507;-0.0073915274524722;1.1509570309375572;1.15203368601608;10.0;0.6598289249729565;-0.0411845024974908;1.054271;1.0;0.6611201641819067
22.615948;0.7500356064336815;0.0317471647082564;0.6522066833441811;-0.0074115979073967;1.1509587423989782;1.1520291628297468;10.0;0.6598374082564882;-0.0411975242604338;1.054271;1.0;0.6611289675549872
22.61879;0.7500472473869907;0.0317455298407133;0.6522127366183685;-0.0074113618504829;1.1509623932605368;1.1520356097710394;10.0;0.6598432464701824;-0.0412172563506591;1.054271;1.0;0.6611346226565569
22.621632;0.7500497889208848;0.0317589726849133;0.6522192437159003;-0.0074138996389942;1.150956266703386;1.1520366763748775;10.0;0.6598478572779595;-0.0412176070028425;1.054271;1.0;0.6611376534557535
22.624474;0.75005484436481;0.0317570026333837;0.6522232294631276;-0.0074259965359313;1.1509559886842975;1.152035939149633;10.0;0.6598536511341876;-0.0412299560675099;1.054271;1.0;0.6611451653218067
22.627316;0.7500628578306103;0.0317598813961339;0.6522256180775364;-0.0074222815158842;1.1509620818435835;1.1520338815871376;10.0;0.6598554762868323;-0.041222203719823;1.054271;1.0;0.6611465258139312
22.630158;0.7500647949817238;0.0317754490072381;0.6522297573736405;-0.0074270513950975;1.150964374116541;1.1520317028119806;10.0;0.6598584982688499;-0.0412282687347955;1.054271;1.0;0.6611495621779478
22.633;0.7500642103220283;0.0317746412491316;0.6522334906181301;-0.0074295557715959;1.1509573562753213;1.1520363367417308;10.0;0.659862333578301;-0.0412331038296084;1.054271;1.0;0.661151265438559
22.635842;0.7500694574063288;0.0317659136439027;0.652231909034936;-0.0074224715336359;1.1509632334458344;1.1520306096472308;10.0;0.659863475636075;-0.0412353888914191;1.054271;1.0;0.6611560742182904
22.638684;0.750069725022031;0.0317719311121279;0.6522347274135271;-0.0074253222753447;1.1509591970739144;1.1520361250539914;10.0;0.6598655236194855;-0.0412306965768134;1.054271;1.0;0.6611572478125549
22.641525;0.7500728004998792;0.0317601014686214;0.6522350022209742;-0.0074262268744303;1.1509604860350369;1.15203465073827;10.0;0.6598675699262243;-0.0412217345149987;1.054271;1.0;0.6611545551287068
22.644367;0.7500749269710232;0.031766775281418;0.6522358774272561;-0.0074189824331831;1.1509635081224248;1.1520330341740874;10.0;0.6598699133068286;-0.0412279280964355;1.054271;1.0;0.6611577997298207
22.647209;0.7500744586015604;0.0317721831401978;0.6522380431035775;-0.0074280269584203;1.150961002967453;1.152031174284306;10.0;0.6598683471104827;-0.0412318519792182;1.054271;1.0;0.661158969566881
22.650051;0.7500746261002613;0.0317722537141505;0.6522384952964171;-0.0074280452529798;1.1509570698205764;1.152035735862714;10.0;0.6598694794478054;-0.0412218091877692;1.054271;1.0;0.6611587034549465
22.652893;0.7500764195571731;0.031763031055239;0.6522406973602562;-0.0074244619187219;1.1509581121514236;1.1520343813806968;10.0;0.659870341912309;-0.0412189089154397;1.054271;1.0;0.6611624066771884
22.655735;0.7500790382460925;0.0317559033899637;0.6522381788225802;-0.0074287215076133;1.1509599906365655;1.1520373740406948;10.0;0.6598698099952158;-0.0412303912964017;1.054271;1.0;0.6611599187831304
22.658577;0.7500758927942921;0.0317676373885256;0.6522389000886328;-0.0074274720076469;1.1509606430003128;1.152037182903446;10.0;0.6598694756014404;-0.0412183423195694;1.054271;1.0;0.6611599696306272
22.661419;0.750079636834605;0.031754034057154;0.65224056330961;-0.0074182049800978;1.1509585500741135;1.1520304062945097;10.0;0.6598734969804797;-0.0412218016823175;1.054271;1.0;0.6611584351217934
22.664261;0.7500759779542416;0.0317576622187385;0.6522427444409453;-0.0074131960486592;1.15095941372203;1.1520361856599417;10.0;0.6598721644194683;-0.0412290225215767;1.054271;1.0;0.6611597629525717
22.667103;0.7500768838363316;0.0317567939432941;0.6522413206368475;-0.0074162198450957;1.1509586498615405;1.1520335465977225;10.0;0.65987394215278;-0.041224754855143;1.054271;1.0;0.6611595136940925
22.669945;0.7500779928209504;0.0317519749748916;0.6522413808946862;-0.0074171675936202;1.1509565029121642;1.152034397650232;10.0;0.6598720370512464;-0.0412211707496735;1.054271;1.0;0.6611629917486385
22.672787;0.7500773861511472;0.0317563990419433;0.6522434672495806;-0.0074135700489347;1.150962287822633;1.1520362573296992;10.0;0.659873173799249;-0.0412234144275027;1.054271;1.0;0.6611602849674291
22.678471;0.7500780137103692;0.031763335493996;0.6522409807780384;-0.0074119563303859;1.1509608332367045;1.15203297030092;10.0;0.6598749934933306;-0.0412216170911724;1.054271;1.0;0.6611647861196126
22.683586;0.7500822329023683;0.0317517624787014;0.6522433227912416;-0.0074235046045181;1.1509583160326164;1.1520338366375518;10.0;0.6598732731141426;-0.0412254880495229;1.054271;1.0;0.6611590972459656
22.688702;0.7500781757895657;0.0317559554051731;0.6522410528272583;-0.0074215326481694;1.1509622748025965;1.1520352732615031;10.0;0.6598734377833024;-0.0412166731710191;1.054271;1.0;0.6611645871303272
22.693817;0.7500821024815865;0.0317511612266286;0.6522436709279985;-0.0074166804369523;1.1509598358519249;1.1520300988803167;10.0;0.6598760214038247;-0.0412196267176929;1.054271;1.0;0.661164937999993
22.698933;0.7500793221926236;0.0317499292265616;0.6522436813772772;-0.0074182958330046;1.1509580635124967;1.1520333332731318;10.0;0.6598737330658089;-0.0412216533493604;1.054271;1.0;0.6611599241649336
22.704048;0.7500812705704717;0.0317563146122521;0.6522415056449193;-0.0074214548377682;1.1509597148909083;1.1520347699550988;10.0;0.6598737317781035;-0.0412143214564916;1.054271;1.0;0.6611619954365688
22.709163;0.7500778783858975;0.0317566665878099;0.652242391792484;-0.0074241328866801;1.150959241500128;1.1520369373844774;10.0;0.6598738922197982;-0.0412253417290734;1.054271;1.0;0.6611642422751962
22.714279;0.7500810671721932;0.0317644736319182;0.6522448081986689;-0.0074232627097291;1.150959982973092;1.1520351091428558;10.0;0.6598752205179929;-0.0412236391747161;1.054271;1.0;0.6611657622184647
22.719394;0.7500788816422946;0.0317608671153623;0.6522432576245415;-0.0074124938244576;1.1509609817900213;1.1520374095448689;10.0;0.6598754413377226;-0.0412130027910894;1.054271;1.0;0.6611626475900151
22.72451;0.7500786221766556;0.0317596305820103;0.6522412434774483;-0.007424646997694;1.1509605667117002;1.1520306245759664;10.0;0.659872580887279;-0.0412200567758159;1.054271;1.0;0.6611598798410844
22.729625;0.7500803482031452;0.0317596214459351;0.6522447039984414;-0.0074201015427892;1.1509630317287245;1.1520350024132535;10.0;0.6598754135438212;-0.0412125730789207;1.054271;1.0;0.661159750391855
22.734741;0.7500812264416303;0.0317568852820605;0.6522420235391528;-0.0074143698011401;1.1509563941903378;1.1520341047016434;10.0;0.6598756310796308;-0.0412195080050963;1.054271;1.0;0.6611645764583501
22.739856;0.7500785249858113;0.0317503770882118;0.6522415707762987;-0.0074225320426187;1.1509564094458766;1.1520370291643955;10.0;0.6598760540935562;-0.0412213034801778;1.054271;1.0;0.6611606316977061
22.744972;0.7500792641854481;0.0317586652752007;0.6522423925380488;-0.0074237504455655;1.1509620874932602;1.1520320156578143;10.0;0.6598755872328953;-0.0412194592039845;1.054271;1.0;0.6611610663162983
22.755203;0.7500822414003596;0.0317581499969752;0.6522433591262442;-0.007414380024686;1.1509589443703885;1.1520322682641309;10.0;0.6598749016956217;-0.0412257673796752;1.054271;1.0;0.6611642283966188
22.764411;0.7500807924487554;0.0317601424252801;0.6522429136891018;-0.0074218125626972;1.1509581094706236;1.152030890193216;10.0;0.6598742354908973;-0.0412219758835198;1.054271;1.0;0.6611633942746457
22.773619;0.7500780029083736;0.0317593688455554;0.6522433208864317;-0.0074198779269401;1.1509597772724491;1.152031955821749;10.0;0.6598747607529397;-0.0412143661438413;1.054271;1.0;0.6611645788021064
22.782826;0.7500816127814126;0.0317640436832463;0.6522437365819823;-0.0074189876637061;1.150961331662152;1.1520365152807577;10.0;0.6598750657586306;-0.0412215986872952;1.054271;1.0;0.6611658020345781
22.792034;0.7500831386494198;0.0317623573207184;0.6522420621148577;-0.0074226936357665;1.150961431741106;1.1520373322736297;10.0;0.6598726886770097;-0.0412177220104633;1.054271;1.0;0.6611609016030151
22.801242;0.7500777221244523;0.0317537140082353;0.6522419744044906;-0.0074112128277602;1.1509563599853487;1.1520302396843511;10.0;0.65987520401962;-0.0412260016992989;1.054271;1.0;0.6611628649002298
22.81045;0.750077925933453;0.0317634567886623;0.6522424194523956;-0.0074216175324189;1.1509589396204634;1.152032086053533;10.0;0.6598761432359856;-0.0412226066774145;1.054271;1.0;0.6611619322791872
22.819658;0.750078114881543;0.0317531206648215;0.6522416811889667;-0.0074246746631011;1.150962174291069;1.152033886656478;10.0;0.6598747648800843;-0.0412213181708334;1.054271;1.0;0.6611623149170441
22.828866;0.7500828235228924;0.0317598136730758;0.6522419855760995;-0.0074236173522554;1.1509590059256092;1.1520350011808191;10.0;0.6598756035968721;-0.0412239768252624;1.054271;1.0;0.6611639784087795
22.847281;0.7500796110709663;0.0317531511186909;0.6522453030984948;-0.0074194764824236;1.1509568111889292;1.15203106292741;10.0;0.6598735273843872;-0.041222450584733;1.054271;1.0;0.6611616663567277
22.865697;0.7500787280247122;0.0317558083535521;0.6522420838918023;-0.0074195643578203;1.1509617453425365;1.152030348754583;10.0;0.6598724702055431;-0.0412177450481082;1.054271;1.0;0.6611652858016838
22.884113;0.7500816363895094;0.0317494938784659;0.6522439790502728;-0.0074197548169174;1.1509587439562707;1.1520347866358225;10.0;0.6598728545076895;-0.0412178067777135;1.054271;1.0;0.6611643068697082
22.902529;0.7500803220430358;0.0317651735293195;0.6522437764131347;-0.0074115389849157;1.1509584013113094;1.152032223653762;10.0;0.6598747701682011;-0.0412127185136928;1.054271;1.0;0.6611633504666934
22.920944;0.7500821976444925;0.0317627723985254;0.6522445332807463;-0.0074218403759434;1.150958933236085;1.152037004412564;10.0;0.6598743615164049;-0.0412169378005964;1.054271;1.0;0.6611619993558749
22.93936;0.7500787113491567;0.0317502318885292;0.6522451184096244;-0.0074133706999793;1.1509562785299547;1.1520304915954138;10.0;0.659873201724801;-0.0412163446471453;1.054271;1.0;0.6611600482579737
22.976191;0.7500793377743771;0.0317493051939524;0.6522423653582111;-0.007411910474803;1.1509575309341913;1.1520356287001674;10.0;0.6598744909269685;-0.0412235020346133;1.054271;1.0;0.6611655216541261
23.013023;0.7500786814214427;0.0317612121106813;0.6522451178883956;-0.0074239758130995;1.1509591755372122;1.152036513964943;10.0;0.6598752586190517;-0.0412181017684461;1.054271;1.0;0.6611610303064788
23.049854;0.7500790659160186;0.0317514730267321;0.6522427470943902;-0.0074163267399517;1.1509572791510512;1.1520369948344538;10.0;0.659875460602935;-0.0412204574277289;1.054271;1.0;0.6611638667187909
23.086686;0.7500826434116283;0.0317615379218349;0.6522438715728084;-0.0074172282415019;1.1509604635918051;1.1520353447378566;10.0;0.6598735036079904;-0.0412220312052407;1.054271;1.0;0.6611628945709822
23.160349;0.7500806105133981;0.0317542072794381;0.6522419934995072;-0.007413555535379;1.1509632104816307;1.1520354591456885;10.0;0.6598748985174734;-0.0412148724390211;1.054271;1.0;0.661162750654632
23.234012;0.7500818294167934;0.0317655279328662;0.6522437626698991;-0.0074119171392309;1.150957803592202;1.1520347386071923;10.0;0.6598730938732973;-0.0412148102221158;1.054271;1.0;0.6611621816978444
23.307674;0.7500832260963545;0.0317519508301617;0.6522430702677927;-0.0074161683364285;1.1509583040911264;1.152032044932782;10.0;0.6598729648313244;-0.0412194002154571;1.054271;1.0;0.6611606779516864
23.381337;0.7500796384841703;0.0317566305794467;0.6522431011737321;-0.0074125460691205;1.1509599208451526;1.1520320948169325;10.0;0.6598745672876091;-0.041215690137646;1.054271;1.0;0.6611602864456831
23.416017;0.7500802155452863;0.0317588376912174;0.6522456298579623;-0.0074208843865465;1.1509624826402145;1.1520338335798852;10.0;0.6598756804365178;-0.0412201033111884;1.054271;1.0;0.6611643031689234
23.416017;0.7500803503182478;0.0317656620487149;0.6522457032957119;-0.0074181251730379;1.1509632480319087;1.1520362418141623;10.0;0.6598748039826534;-0.0412161572356579;1.054271;1.0;0.6611620006958004
23.416041;0.7500806454373461;0.0317558765754915;0.6522450980979991;-0.0074176405625591;1.1509575190215746;1.1520368869502935;10.0;0.6598728576850382;-0.0412172667480947;1.054271;1.0;0.6611623533016454
23.416065;0.7500830571262189;0.0317550328756347;0.6522444844251376;-0.0074219353863906;1.1509607379533882;1.152035439326342;10.0;0.6598748738832575;-0.0412143725108749;1.054271;1.0;0.6611639298749133
23.416114;0.7500829312812917;0.0317526407094753;0.652242413679505;-0.0074147818368533;1.1509602575980518;1.1520350043497145;10.0;0.6598734193651287;-0.0412189263695515;1.054271;1.0;0.661164203940761
23.416211;0.7500807003842643;0.0317619205323283;0.6522416128652061;-0.0074250958557186;1.1509567860283698;1.1520355306682732;10.0;0.6598731200396333;-0.0412180253688889;1.054271;1.0;0.6611649567205774
23.416405;0.7500820913080601;0.0317631722468406;0.6522447057231993;-0.0074217601637455;1.150962956522574;1.1520327344835408;10.0;0.6598734501569677;-0.0412128916137417;1.054271;1.0;0.6611602302892579
23.416792;0.7500781286590058;0.0317523166982666;0.6522422803443821;-0.0074165778976941;1.1509622350287831;1.1520312421059529;10.0;0.6598746182279464;-0.0412268214604356;1.054271;1.0;0.6611616600304878
23.417568;0.7500823428961916;0.0317496951662026;0.6522422103036349;-0.0074218967331984;1.150957162917977;1.1520309155442188;10.0;0.6598747608268744;-0.0412244470799424;1.054271;1.0;0.6611609399009286
23.41912;0.750079242461971;0.0317501934358451;0.6522441730546426;-0.0074195413538461;1.150963198201597;1.1520372454715953;10.0;0.6598756911829531;-0.0412179063584615;1.054271;1.0;0.6611644822892409
23.422223;0.7500815917527863;0.0317541356320542;0.6522434920060897;-0.0074248379543699;1.1509603384217346;1.1520318599664412;10.0;0.6598729999505318;-0.0412198912480195;1.054271;1.0;0.6611629315507211
23.428429;0.7500823494923488;0.0317497581682751;0.6522447950319495;-0.0074243212907399;1.150957396489848;1.1520360420509772;10.0;0.6598759865492936;-0.0412235972910108;1.054271;1.0;0.6611659915745239
23.434635;0.7500810836415532;0.0317642314545727;0.6522450711453222;-0.0074187796582715;1.1509598149894666;1.1520302493080088;10.0;0.6598761882470521;-0.04121861803921;1.054271;1.0;0.6611597875027448
23.440841;0.7500808436931857;0.0317589016181352;0.6522425533675987;-0.0074235848215471;1.1509578682710109;1.1520300465166589;10.0;0.6598738194207955;-0.0412261590592373;1.054271;1.0;0.6611609880767454
23.447047;0.7500795431989883;0.0317641730051853;0.6522453527135248;-0.0074215686436181;1.1509588270061282;1.1520324376907531;10.0;0.6598741627242865;-0.0412251451507215;1.054271;1.0;0.6611611571230772
23.453253;0.7500815121739158;0.0317508769678363;0.6522452037511414;-0.0074117444202393;1.1509609939275025;1.1520310682559716;10.0;0.6598732304912613;-0.0412167442007635;1.054271;1.0;0.6611613882549128
23.45946;0.7500829792212823;0.031759412289767;0.6522423847496518;-0.0074140387739916;1.1509611460373583;1.1520361146560774;10.0;0.659873938750709;-0.0412270758085804;1.054271;1.0;0.661165486957183
23.465666;0.7500795462019288;0.0317633609042263;0.6522440392376523;-0.0074206846334174;1.1509614749744368;1.152035893236143;10.0;0.659872728556166;-0.0412152885920271;1.054271;1.0;0.6611627287354326
23.471872;0.750080093064227;0.0317596570312372;0.6522433507178665;-0.0074248923282772;1.1509614201178398;1.152032048588189;10.0;0.6598757388680737;-0.0412209769076711;1.054271;1.0;0.6611636843465896
23.478078;0.7500781350811319;0.0317653638995366;0.6522452148836179;-0.0074250662853004;1.150959369824862;1.1520302518455932;10.0;0.6598758165727612;-0.041218297516786;1.054271;1.0;0.6611602105932252
23.484284;0.7500810891780153;0.0317620800120617;0.6522434231611046;-0.0074112047607936;1.1509574911696088;1.1520358848378438;10.0;0.6598736322378633;-0.0412144163689697;1.054271;1.0;0.6611610477635019
23.49049;0.7500796354589395;0.0317548244134494;0.6522445868225042;-0.0074234789305444;1.150957177368237;1.1520362470639531;10.0;0.6598750107224048;-0.0412223445569346;1.054271;1.0;0.6611648815828232
23.496696;0.7500800703214585;0.0317556253533037;0.6522437380133765;-0.0074155406753205;1.1509598260506315;1.1520331654061762;10.0;0.6598735876039116;-0.0412225449140553;1.054271;1.0;0.6611646912736658
23.502903;0.7500827063962672;0.0317502256350351;0.6522428880319887;-0.0074150804795341;1.150958343384482;1.1520314265110343;10.0;0.6598742276755294;-0.041219823626687;1.054271;1.0;0.6611648740423968
23.509109;0.7500827655991308;0.0317605349458637;0.6522442478782636;-0.0074162787642539;1.1509630116861385;1.1520326709124966;10.0;0.6598752220398457;-0.0412271389796072;1.054271;1.0;0.6611630893217308
23.515315;0.7500803931789843;0.0317610384196983;0.6522416443371918;-0.0074249191300917;1.150958523418432;1.152036330104592;10.0;0.6598760965648933;-0.0412242245317639;1.054271;1.0;0.6611625992305453
23.521521;0.7500825268319137;0.0317496523607144;0.65224316383981;-0.0074191729213679;1.1509630705195744;1.1520331781575286;10.0;0.659874901122572;-0.0412249034284025;1.054271;1.0;0.6611636553961101
23.527727;0.7500820567119325;0.0317515381950463;0.6522459067516483;-0.0074161835038784;1.1509618356188591;1.152030704256262;10.0;0.659873455241919;-0.0412252233439324;1.054271;1.0;0.6611609549374282
23.533933;0.7500812578693549;0.0317500959403112;0.6522429784201954;-0.007422886432463;1.1509592073085586;1.1520356340639113;10.0;0.6598753529196834;-0.0412196192702299;1.054271;1.0;0.6611659957985814
23.540139;0.7500790003102494;0.0317515535378014;0.652243188444518;-0.0074230966086333;1.1509582709508224;1.152032997447668;10.0;0.6598747541645591;-0.0412194968160835;1.054271;1.0;0.6611649265442271
23.546346;0.7500798900068302;0.0317533583424209;0.6522426001351178;-0.0074247565729112;1.1509606854511611;1.152033042739869;10.0;0.6598743052817664;-0.0412136517168884;1.054271;1.0;0.6611598329030626
23.558758;0.7500795904263688;0.0317623837240133;0.652243448493582;-0.0074251016809538;1.1509631691761903;1.1520334393151377;10.0;0.6598748061357101;-0.0412244286177192;1.054271;1.0;0.6611612451242482
23.569929;0.7500802164151991;0.0317569639492623;0.6522431594689444;-0.0074150679636769;1.1509571243441457;1.1520332919507532;10.0;0.659873308232586;-0.0412137816667962;1.054271;1.0;0.6611643666181399
23.5811;0.7500787392198787;0.0317622733259053;0.6522421700864245;-0.0074132141467779;1.150962397120074;1.152036023138879;10.0;0.6598743886031867;-0.04121834622094;1.054271;1.0;0.6611603417203668
23.592271;0.7500826179474995;0.031750451951527;0.6522449732277904;-0.007419417995115;1.150962537271274;1.1520317101753974;10.0;0.659872994640179;-0.0412208801593438;1.054271;1.0;0.6611599833005247
23.603442;0.7500827263757961;0.0317507840151839;0.6522430873487345;-0.0074244284619015;1.15096289758768;1.1520333287616995;10.0;0.6598728657452844;-0.0412267586681494;1.054271;1.0;0.6611635330847432
23.614613;0.7500783883540103;0.0317564316631619;0.6522424764304433;-0.0074165552512601;1.1509593819862327;1.1520359485601102;10.0;0.6598737755826112;-0.0412148370172255;1.054271;1.0;0.6611608963828307
23.625784;0.7500796054947969;0.0317651431202715;0.6522416911114337;-0.0074221489478687;1.1509601118253956;1.15203530857138;10.0;0.6598754695233328;-0.0412231026405449;1.054271;1.0;0.6611639562337589
23.636955;0.750081506380568;0.0317547885991658;0.6522430984642669;-0.0074231959999912;1.1509585455193103;1.1520338950587987;10.0;0.659872943608884;-0.041221167066555;1.054271;1.0;0.6611627534728722
23.648126;0.750081982207048;0.0317557356918934;0.6522425481802437;-0.0074109680606964;1.1509622320602788;1.15203095392442;10.0;0.6598749539361757;-0.0412204187603825;1.054271;1.0;0.6611602210280414
23.659297;0.7500793540320323;0.0317516222702101;0.6522454763367492;-0.0074143913193625;1.1509626433277766;1.1520355451561632;10.0;0.6598753877243502;-0.0412129784105831;1.054271;1.0;0.6611608975268091
23.670468;0.75007974600829;0.0317576181657094;0.6522420842320255;-0.0074143618447994;1.1509605802734777;1.152031763656171;10.0;0.6598729099530443;-0.0412148274831664;1.054271;1.0;0.6611631072127926
23.69281;0.7500795129716697;0.0317599131957211;0.6522443384061629;-0.0074168043616714;1.1509565661138446;1.1520313959485262;10.0;0.6598748930852988;-0.0412226914478714;1.054271;1.0;0.6611609812307904
23.715153;0.7500821810875444;0.0317658171876189;0.652243879300498;-0.007417361104904;1.150961762858901;1.1520355245279663;10.0;0.6598730855576799;-0.0412262466842293;1.054271;1.0;0.6611648217288555
23.737495;0.7500795474773522;0.0317556439791005;0.6522432504499839;-0.007419325794627;1.1509631164397187;1.1520317251431909;10.0;0.6598752372102851;-0.0412177313613209;1.054271;1.0;0.6611620741874844
23.759837;0.7500788130133967;0.0317500916454309;0.6522427967934096;-0.0074109740197959;1.1509611274242622;1.1520355161415148;10.0;0.6598755335920155;-0.0412258790826532;1.054271;1.0;0.66116383513876
23.782179;0.750081993637437;0.0317497422049968;0.6522426551639063;-0.0074231437485851;1.15095743686592;1.1520315082136985;10.0;0.65987379056939;-0.0412208545420772;1.054271;1.0;0.6611596222764721
23.804521;0.7500829161446749;0.031750248271342;0.6522424700435246;-0.0074128171803388;1.150963407489967;1.152030161618275;10.0;0.6598729818944901;-0.041223529348061;1.054271;1.0;0.6611611700968215
23.826863;0.7500801577219378;0.0317621544556969;0.6522428728840726;-0.0074203465346106;1.1509574610222082;1.1520356303246095;10.0;0.6598748409190087;-0.0412237812350863;1.054271;1.0;0.6611640987462959
23.849205;0.7500823604731982;0.0317560514483275;0.6522451602501712;-0.0074196288794183;1.1509625597852906;1.152035683227639;10.0;0.659873436965594;-0.0412209623024565;1.054271;1.0;0.661165384246723
23.893889;0.7500812939307471;0.0317584902214966;0.652243479804734;-0.0074204467388779;1.150963215220861;1.152032126304753;10.0;0.6598742117178973;-0.0412151687268543;1.054271;1.0;0.66116460565374
23.938573;0.7500809525857175;0.0317569024810401;0.652244109099676;-0.0074205707627774;1.1509591932110042;1.152031581990688;10.0;0.6598736777276588;-0.0412259902769948;1.054271;1.0;0.6611652203848835
23.983258;0.75007881642005;0.0317604240162745;0.652243989481199;-0.0074153110543241;1.1509579100195968;1.1520332482464757;10.0;0.6598729050968907;-0.0412228389778366;1.054271;1.0;0.6611642217064295
24.027942;0.7500791630873613;0.0317592082274255;0.6522448442726824;-0.0074162509857986;1.1509594994973646;1.1520345221865913;10.0;0.6598729171782353;-0.0412234064157357;1.054271;1.0;0.6611628349437152
24.072626;0.750082520975743;0.0317587908413968;0.6522436929207396;-0.0074109646489067;1.1509571931058746;1.152035055078788;10.0;0.6598751092014595;-0.0412228487396577;1.054271;1.0;0.6611598286299704
24.11731;0.7500783435231557;0.0317635518565282;0.6522419178764445;-0.0074201386632643;1.1509618120296512;1.1520308060626916;10.0;0.6598745310883712;-0.0412135279953856;1.054271;1.0;0.6611615952099569
24.206679;0.7500800000868917;0.0317514775874743;0.6522441697848602;-0.0074236550830117;1.1509609789540636;1.152035867020235;10.0;0.6598748488538189;-0.041216689636709;1.054271;1.0;0.6611604627963259
24.296047;0.7500817249128829;0.031764906080885;0.652245915754744;-0.0074161575583623;1.1509601489081704;1.152031273593581;10.0;0.6598759513011123;-0.0412245418347448;1.054271;1.0;0.6611614147800792
24.311629;0.7500831036465918;0.0317520475847015;0.6522451935764221;-0.0074227252255611;1.1509616472620412;1.152036844013753;10.0;0.659873614382005;-0.0412228891604021;1.054271;1.0;0.6611631538756372
24.311629;0.7500817875736855;0.0317608887384964;0.6522448811736924;-0.007422648690972;1.150960291325029;1.152036035320552;10.0;0.6598734224870938;-0.0412260218177415;1.054271;1.0;0.6611629047395838
24.311629;0.7500777717697958;0.0317588847672825;0.6522456508488332;-0.0074204891052734;1.1509626532665636;1.1520366912363762;10.0;0.6598739665958016;-0.0412180697270878;1.054271;1.0;0.6611608574973865
24.311629;0.7500808155954946;0.0317518720311079;0.6522418244695319;-0.0074133364405845;1.1509620688515612;1.1520350469455878;10.0;0.6598760002065881;-0.0412190659557683;1.054271;1.0;0.6611655833424455
24.387318;0.7500802633829022;0.0317597431788295;0.6522454683734897;-0.0074226530551164;1.1509598708906403;1.1520317259463873;10.0;0.6598758696148632;-0.041221446521501;1.054271;1.0;0.6611646970638161
24.463006;0.7500799203916216;0.0317580287363999;0.6522442550746592;-0.0074155126962406;1.150956455633937;1.1520352988960043;10.0;0.6598731011324926;-0.0412256122181769;1.054271;1.0;0.6611609029916151
24.614383;0.7500782864533185;0.031753597455635;0.6522447426992033;-0.0074160306897366;1.1509616498010016;1.1520302681788368;10.0;0.6598728842159735;-0.0412224507075962;1.054271;1.0;0.6611612545184377
24.917136;0.750081928019033;0.0317499689708207;0.6522449729155444;-0.0074221708314042;1.1509562792299497;1.1520314060752472;10.0;0.6598755889086514;-0.0412129280961601;1.054271;1.0;0.6611596393964343
25.522643;0.7500808505940556;0.0317520906103933;0.6522451965574191;-0.0074173882713037;1.150958848555772;1.1520363615676166;10.0;0.6598733466661357;-0.0412246133296734;1.054271;1.0;0.6611632178531708
26.522643;0.7500812403513374;0.0317638637727802;0.6522426030751376;-0.0074225502689044;1.150960044975548;1.152036919602658;10.0;0.6598734504074493;-0.041226500020587;1.054271;1.0;0.6611657992291619
27.522643;0.7500784095439165;0.0317610115882989;0.652243632081153;-0.007413004377586;1.150956475942515;1.1520347922006977;10.0;0.6598759432768723;-0.041216562511576;1.054271;1.0;0.6611643580904776
28.522643;0.7500793903930898;0.0317508327218729;0.6522438353720853;-0.0074233354952446;1.1509619122737211;1.152036101073336;10.0;0.6598760252644054;-0.0412195606276161;1.054271;1.0;0.661161555088734
29.522643;0.7500826383074674;0.0317593033402668;0.6522431692628317;-0.00741517147718;1.1509575892808868;1.1520324792862584;10.0;0.6598757504604474;-0.0412245611970688;1.054271;1.0;0.6611616014124355
30.522643;0.7500781715243997;0.0317597466464478;0.6522419268313441;-0.0074178358836602;1.1509606306935114;1.1520339809896842;10.0;0.6598730411944007;-0.0412130503126541;1.054271;1.0;0.661163928299211
31.522643;0.7500824167454757;0.0317531717194722;0.6522437513437773;-0.0074131793939463;1.1509566982795931;1.1520360420160376;10.0;0.6598747119827382;-0.0412174769065119;1.054271;1.0;0.6611648572836696
32.522643;0.7500780495873416;0.0317549527095266;0.6522433251117372;-0.0074236899956682;1.1509593802407738;1.1520370487813534;10.0;0.659875584324049;-0.041213471388205;1.054271;1.0;0.6611604483505474
33.522643;0.750078880557478;0.0317538835883811;0.6522417688766171;-0.0074196297544688;1.150956182664296;1.152033845108527;10.0;0.6598739154441102;-0.0412226400672134;1.054271;1.0;0.6611646015960893
34.522643;0.7500781518231127;0.0317562935964121;0.6522439312103014;-0.0074113569088826;1.150956647727898;1.152035159167191;10.0;0.6598740120886165;-0.0412264238980269;1.054271;1.0;0.6611619503741967
35.522643;0.7500791090900543;0.0317595598064672;0.6522453195366795;-0.0074131660809384;1.1509624245046928;1.1520363496117851;10.0;0.6598749845837054;-0.0412168227682018;1.054271;1.0;0.661160500026444
36.522643;0.750081116370191;0.0317560508001873;0.6522417652386678;-0.0074210045280255;1.1509575248556234;1.1520323411039473;10.0;0.659875635732745;-0.0412167685154784;1.054271;1.0;0.6611599566442851
37.522643;0.7500832132211865;0.0317553149663149;0.6522459617481908;-0.0074206619916441;1.1509609524871411;1.1520337926756783;10.0;0.6598758867945824;-0.0412166232915301;1.054271;1.0;0.6611597303848374
38.522643;0.750082087161017;0.0317583849133916;0.6522426544392288;-0.0074210641465266;1.1509603229516323;1.1520317369269475;10.0;0.6598751364543292;-0.0412209749498462;1.054271;1.0;0.6611615470061168
39.522643;0.7500800386027849;0.0317551038465352;0.652244001228482;-0.0074130698238533;1.15095719716093;1.152033591049658;10.0;0.6598757748504331;-0.041225583225379;1.054271;1.0;0.6611615628606811
40.522643;0.7500780138151109;0.0317546387620375;0.6522445707217427;-0.0074145174538884;1.150957033136926;1.1520350935670938;10.0;0.6598727603406404;-0.0412134553245796;1.054271;1.0;0.6611655381090626
41.522643;0.7500815040398223;0.0317522544877973;0.6522441350282527;-0.0074178575896801;1.1509602166048818;1.1520365665350296;10.0;0.6598756210377903;-0.0412258736188757;1.054271;1.0;0.661165526360467
42.522643;0.7500777435173565;0.0317582406238132;0.6522424319242125;-0.0074184401799037;1.1509607908212818;1.1520342476236167;10.0;0.6598734380998518;-0.0412132427489227;1.054271;1.0;0.661163339652712
43.522643;0.7500784270885863;0.0317529745268641;0.652245366714486;-0.0074183694697049;1.1509563027468044;1.1520343987060782;10.0;0.6598735834115559;-0.041216860404444;1.054271;1.0;0.6611629113348583
44.522643;0.7500828904499821;0.0317646580175187;0.6522447824737221;-0.0074155033724873;1.1509634494837953;1.1520306206842157;10.0;0.6598728260450578;-0.0412186955832123;1.054271;1.0;0.6611625204778201
45.522643;0.7500821146994352;0.0317651768668362;0.652243307127158;-0.0074135857187939;1.1509583302126951;1.1520313005592993;10.0;0.659873931392026;-0.041214670973505;1.054271;1.0;0.6611642117954728
46.522643;0.7500780547466445;0.0317533730509085;0.6522433863774647;-0.0074143053396289;1.1509632339494256;1.1520357752617985;10.0;0.6598752713657028;-0.0412208963823189;1.054271;1.0;0.6611628073075962
47.522643;0.7500800644814715;0.0317579233149869;0.6522458368059262;-0.0074165110593441;1.1509634552610557;1.1520342133752373;10.0;0.6598743618545011;-0.0412167994008895;1.054271;1.0;0.6611661341239446
48.522643;0.7500810462337206;0.0317530020040015;0.65224562757071;-0.0074203438041938;1.150960851935216;1.1520347265455235;10.0;0.6598755393416792;-0.0412128879746798;1.054271;1.0;0.6611637197068589
49.522643;0.7500822675702127;0.0317506834666157;0.652243749312504;-0.0074162722536569;1.1509621589093717;1.1520338327274902;10.0;0.6598734736735785;-0.0412135877455556;1.054271;1.0;0.6611632209495808
49.99999;0.7500780986652633;0.0317505513469637;0.6522454910147973;-0.0074199480383827;1.1509616121410815;1.1520344827755131;10.0;0.6598759423801245;-0.0412133716311942;1.054271;1.0;0.6611634348512825
49.99999;0.7170442925967168;0.0296989506523887;0.6518601251173514;-0.0059076949180959;1.1009043378817929;1.1019680970404764;10.0;0.6598748963611857;-0.0412213165685673;1.054271;1.0;0.6611632945399132
49.999992;0.7170428274206955;0.029687004133652;0.6518568405587097;-0.0059057357668672;1.1009038971047471;1.101967187183183;10.0;0.6598756189916013;-0.0412219314333185;1.054271;1.0;0.6611616980984363
49.999994;0.7170468986566247;0.0296867693848218;0.6518574509759353;-0.0059050862558297;1.1009037994955215;1.1019732465011602;10.0;0.6598745531898568;-0.041215086823164;1.054271;1.0;0.6611596514064011
49.999998;0.7170472442401881;0.0296874505060051;0.6518575040698648;-0.0059030505032367;1.1008995358279474;1.1019693219318576;10.0;0.659874267198341;-0.0412177067225767;1.054271;1.0;0.661164268498037
50.000006;0.7170451378087414;0.0296889513951329;0.6518598969131097;-0.0059031080770066;1.100904692472586;1.101967868070192;10.0;0.6598758316959559;-0.0412243751335847;1.054271;1.0;0.6611618772107806
50.000023;0.7170458898958805;0.0296989582997223;0.65186011113278;-0.0059116028281032;1.100901715880498;1.1019685228602858;10.0;0.6598737564623336;-0.0412136736006494;1.054271;1.0;0.6611625126504055
50.000055;0.717046157373172;0.0296931643691334;0.6518581736698128;-0.0059116025768695;1.100903155972341;1.1019670143146372;10.0;0.6598765933979628;-0.0412165473370457;1.054271;1.0;0.661161681515589
50.00012;0.717045736120061;0.0297020590524889;0.6518610703859572;-0.0059043646507101;1.1009031437110388;1.1019689574577085;10.0;0.6598763279718359;-0.0412327587446976;1.054271;1.0;0.6611670760889643
50.00025;0.71705238204717;0.0297157421962571;0.6518669011031555;-0.0059326959209349;1.1009001460731036;1.1019749935213274;10.0;0.6598779421321127;-0.0412430676720749;1.054271;1.0;0.6611687805762685
50.000381;0.7170613380872876;0.0297562786349859;0.6518709210519801;-0.005957695938413;1.1009053642265216;1.101975063196351;10.0;0.6598844025885734;-0.0412800652195201;1.054271;1.0;0.6611797477610073
50.000441;0.7170649749040844;0.0297701224267322;0.6518744833018427;-0.0059741909231502;1.1009032639996603;1.101975067630211;10.0;0.6598900920055473;-0.0412907602616803;1.054271;1.0;0.6611853997605136
50.000441;0.7170626028723672;0.0297733523665064;0.65187401321818;-0.0059840675064902;1.1009093946996236;1.1019765571188056;10.0;0.6598910426074225;-0.0412992716721544;1.054271;1.0;0.6611792365164998
50.000443;0.7170629518614728;0.0297791007216046;0.6518761654581102;-0.0059721805588381;1.1009049322404485;1.1019753227717055;10.0;0.6598896146961886;-0.0412957012561208;1.054271;1.0;0.661181206180846
50.000446;0.7170637750676561;0.0297691887041923;0.6518768232495467;-0.0059733349624348;1.1009041006371156;1.101975671252032;10.0;0.6598894075580892;-0.0412885708724768;1.054271;1.0;0.6611811597001612
50.00045;0.7170643005529755;0.0297830953491625;0.6518766632841964;-0.0059834007327791;1.100903542585606;1.1019749415075226;10.0;0.6598884214996062;-0.0413008092672693;1.054271;1.0;0.6611839012589206
50.00046;0.7170630886793652;0.0297847098924014;0.6518796237743788;-0.0059834001713369;1.1009047131190053;1.1019786084746916;10.0;0.6598908170530077;-0.041303004421848;1.054271;1.0;0.6611824393270734
50.000479;0.7170656587174752;0.0297870445425531;0.6518779693241252;-0.0059955232126365;1.100909518951799;1.1019764385954334;10.0;0.6598924054085605;-0.0413150328938595;1.054271;1.0;0.6611835477572194
50.000488;0.7170704080700622;0.0297910785730262;0.6518783104701235;-0.005993028053189;1.1009036271680384;1.1019731284735352;10.0;0.6598930055760053;-0.0413033777113307;1.054271;1.0;0.6611864598533742
50.000488;0.7170657455213872;0.0297935434918276;0.651881587177951;-0.005992003334042;1.1009075351654394;1.1019748975178827;10.0;0.6598913556323657;-0.0413167061693481;1.054271;1.0;0.6611862490255513
50.000491;0.7170663002959075;0.0297999448002535;0.6518807060616378;-0.005997275046248;1.1009078622201434;1.1019801940393066;10.0;0.6598919578668122;-0.0413147064051618;1.054271;1.0;0.6611856147414283
50.000493;0.7170667554907462;0.0297997108710031;0.6518792522052795;-0.0059989248789607;1.1009038046731632;1.1019760509556649;10.0;0.6598919738686719;-0.0413095513922347;1.054271;1.0;0.6611863545122072
50.000498;0.7170716801437779;0.0297960503272204;0.6518808566519321;-0.0059942916199393;1.1009071124475251;1.1019754489818547;10.0;0.659893170740523;-0.0413114289482164;1.054271;1.0;0.6611837548237415
50.000507;0.7170683828939037;0.0298006648108835;0.6518801828930365;-0.0060034874018085;1.1009051847127416;1.101975487569822;10.0;0.6598918612546734;-0.041310451685626;1.054271;1.0;0.6611886731141864
50.000526;0.7170725090699134;0.0298163418331285;0.6518823632118703;-0.0060078272773396;1.1009056927746204;1.1019809779461085;10.0;0.6598939669557331;-0.0413223331528162;1.054271;1.0;0.6611868303958762
50.000565;0.7170743823295527;0.0298223916258773;0.6518886408426146;-0.0060268067037625;1.100906056311966;1.101982501024395;10.0;0.6598964460284433;-0.0413412769187222;1.054271;1.0;0.66119431435629
