time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
50.000641;0.7170831209047271;0.0298632475791192;0.6518941841376544;-0.0060499436887711;1.100912591529967;1.1019806825649563;10.0;0.6599029718387287;-0.0413678374730963;1.054271;1.0;0.6611998128578405
50.000793;0.7171033655197119;0.0299406896244072;0.6519145542963058;-0.0061385619063282;1.1009129599511325;1.1019912754822483;10.0;0.6599186574214793;-0.0414464267301428;1.054271;1.0;0.6612222632078171
50.000946;0.7171327279865549;0.0300462890411716;0.6519370682038179;-0.0062179879987133;1.1009162605156932;1.1019982820204448;10.0;0.6599356571380767;-0.0415445134015113;1.054271;1.0;0.6612494707619201
50.001098;0.7171596442041885;0.0301682598873648;0.651963012750614;-0.006336722003081;1.1009241237128715;1.1020036918350935;10.0;0.6599576359248601;-0.0416538296110813;1.054271;1.0;0.6612743192678766
50.001251;0.7171921494283288;0.0303117711262826;0.6519899461979864;-0.0064485394890527;1.1009319352318063;1.1020125299115684;10.0;0.6599814583280735;-0.0417809630514575;1.054271;1.0;0.6613077717100477
50.001403;0.7172285422221315;0.0304522246604648;0.6520241700546748;-0.0065879020647928;1.100935762685303;1.1020284815343404;10.0;0.660008465895869;-0.0419222516787966;1.054271;1.0;0.6613421038372702
50.001708;0.7173137328162327;0.0308021709305936;0.6521002762455703;-0.0068989125137721;1.1009552917040064;1.1020522531728345;10.0;0.6600709509777419;-0.0422388663389217;1.054271;1.0;0.6614230264180737
50.002013;0.717407803701083;0.0312226785858606;0.6521911436141614;-0.0072673896385476;1.100976295931863;1.102081929814224;10.0;0.6601400411347557;-0.0426069812607284;1.054271;1.0;0.6615160602153548
50.002318;0.717522781841733;0.0316812207732045;0.6522900192226118;-0.007677200986959;1.1010018283164966;1.1021110690549416;10.0;0.6602234859059269;-0.0430261171323344;1.054271;1.0;0.6616279139397699
50.002623;0.7176455090223534;0.0321987352893895;0.652406936016073;-0.0081399473659569;1.101022076587778;1.102150979176537;10.0;0.6603143645194485;-0.0435064834082289;1.054271;1.0;0.6617442050399356
50.002928;0.7177842064057464;0.0327613359744769;0.6525267643173396;-0.0086537021508281;1.101051528984252;1.1021856495959532;10.0;0.6604106270114898;-0.0440146412372057;1.054271;1.0;0.6618769154075123
50.003233;0.7179314344421661;0.0333812256238507;0.652665005782478;-0.0092013548780899;1.1010799417141588;1.102236161824722;10.0;0.6605200498296719;-0.0445749571805704;1.054271;1.0;0.6620263290426348
50.003537;0.7180878764807854;0.0340271845536938;0.6528091848092781;-0.0097841775102023;1.1011174415318787;1.1022793212845452;10.0;0.6606371803019504;-0.0451777011058614;1.054271;1.0;0.6621802183985461
50.003784;0.718227298951416;0.0346063617845399;0.6529346634212638;-0.010296118844961;1.1011418217049067;1.1023189118579328;10.0;0.6607362832576359;-0.0456955722799208;1.054271;1.0;0.6623183489295728
50.003784;0.7182291198086487;0.0346063035285128;0.6529316348422807;-0.0102936702843497;1.101145577387775;1.1023175202027748;10.0;0.660737732403662;-0.0456963407304705;1.054271;1.0;0.662320792936058
50.003786;0.7182300011330127;0.0346039504572812;0.6529328830340043;-0.0102957380955659;1.1011407624952334;1.1023183596083257;10.0;0.660739732128629;-0.0456982230467147;1.054271;1.0;0.6623223295591198
50.003789;0.7182297821114255;0.0346130304974331;0.6529334785323883;-0.0103063869665978;1.101139302727382;1.102320985853764;10.0;0.6607388185489285;-0.0457097903073592;1.054271;1.0;0.6623196696638861
50.003794;0.7182312837126196;0.0346182869667462;0.652936637166206;-0.0103184430762127;1.1011422385780054;1.1023241112646809;10.0;0.6607400873462509;-0.0457053285877021;1.054271;1.0;0.6623244458893858
50.003803;0.7182357534492546;0.0346375633098474;0.6529428293140057;-0.0103267173321215;1.10114852876325;1.1023240088425372;10.0;0.6607443021540238;-0.0457391816664539;1.054271;1.0;0.6623295006711751
50.003822;0.718246925146668;0.0346893989623828;0.6529522154623291;-0.0103733165043882;1.1011437622523617;1.1023267284886789;10.0;0.6607538154070286;-0.0457806099399321;1.054271;1.0;0.6623372909427022
50.003861;0.7182681287501038;0.0347875829701764;0.6529713773844021;-0.0104576569313575;1.1011516103738874;1.1023315002305116;10.0;0.6607698749203937;-0.0458647409003493;1.054271;1.0;0.6623591483205478
50.003938;0.7183117916483841;0.0349651185466426;0.6530118577858923;-0.0106162603034264;1.1011573963024384;1.1023494034116514;10.0;0.6608016468196647;-0.0460272610090315;1.054271;1.0;0.6624028245427436
50.004092;0.7184061016640487;0.0353434220313655;0.6530939027333325;-0.010952573624687;1.1011798729078874;1.102376377678346;10.0;0.6608670217012816;-0.0463699170981533;1.054271;1.0;0.6624938721739211
50.0044;0.7185952432825041;0.03612126596666;0.6532678575528295;-0.0116554199101251;1.1012147390600493;1.1024273675067406;10.0;0.6610054081286393;-0.0470828234942044;1.054271;1.0;0.6626857061379062
50.005016;0.7190007796717094;0.0378074703980713;0.6536357029977202;-0.0131564251838496;1.1012973332677265;1.102549916912562;10.0;0.6613018844244956;-0.0486160360548408;1.054271;1.0;0.6630905237884218
50.005631;0.7194400283678402;0.0396010895012429;0.6540359211606618;-0.0147623960870517;1.1013912446685394;1.1026798898040282;10.0;0.661622410034117;-0.0502539153435174;1.054271;1.0;0.6635279720406997
50.006247;0.7199038728670916;0.0415342610488669;0.654459946979044;-0.0164818559430192;1.1014848643816797;1.1028160103951408;10.0;0.6619656910430802;-0.0520103851676662;1.054271;1.0;0.6640073742150413
50.006863;0.7204021608847716;0.0435575539553624;0.6549067796988517;-0.0182991438830582;1.101580853250491;1.102960823067304;10.0;0.6623244605621209;-0.0538421210735731;1.054271;1.0;0.6645114225935406
50.007479;0.7209144668495294;0.0456672151665598;0.6553741774646846;-0.0201836385634247;1.1016827915333804;1.1031068044424777;10.0;0.6627010337493118;-0.0557784077192826;1.054271;1.0;0.6650443669099522
50.008095;0.7214493469100974;0.0478647842279292;0.6558635524750703;-0.0221326259949244;1.101792232666;1.103267242487943;10.0;0.6630924551429191;-0.0577661116866046;1.054271;1.0;0.6656052496119956
50.00871;0.721998982089094;0.0501163983232908;0.6563637152445314;-0.0241521667595998;1.101906202588056;1.1034279024339524;10.0;0.6634958560741111;-0.0598255804393386;1.054271;1.0;0.6661857196638394
50.009326;0.7225641335718;0.0524258136096185;0.6568747329167748;-0.0262144893024951;1.1020183821277834;1.103589313209078;10.0;0.6639086329236138;-0.0619359981686429;1.054271;1.0;0.666794362961563
50.009942;0.7231436633781974;0.0547938879992676;0.6573986428935181;-0.0283256422326532;1.102131182825938;1.1037619804693783;10.0;0.6643265307905954;-0.064072634834442;1.054271;1.0;0.6674170156746198
50.010558;0.7237275345934124;0.0571814959049009;0.6579356556977477;-0.030456635514165;1.1022526783562734;1.1039273859610643;10.0;0.6647564807697647;-0.0662491551197916;1.054271;1.0;0.6680507175154677
50.011174;0.7243184337994849;0.0596053393291601;0.6584726607005426;-0.0326098508069044;1.1023665301501122;1.1040989306685154;10.0;0.6651893170601447;-0.0684525846040819;1.054271;1.0;0.6687019164396261
50.011789;0.7249161643852197;0.0620308598232858;0.6590189283918823;-0.0347876494280199;1.1024890025433256;1.104273030418397;10.0;0.6656291291874037;-0.0706592320186199;1.054271;1.0;0.6693681687564969
50.012405;0.7255230588512988;0.0644880504447756;0.6595645958475812;-0.0369738351514563;1.1026123856450922;1.1044495148066424;10.0;0.666067946924492;-0.0728957568955192;1.054271;1.0;0.6700439903675506
50.013021;0.7261234148401742;0.0669452705656348;0.660112661912003;-0.0391621605307475;1.1027258969277858;1.1046264394835872;10.0;0.6665078684806875;-0.0751272749798051;1.054271;1.0;0.6707277673218222
50.013637;0.726724921453159;0.0693977414591715;0.6606636718003017;-0.0413447865308506;1.1028481860095471;1.1048019419466093;10.0;0.66695065219725;-0.0773543433394179;1.054271;1.0;0.6714242443649499
50.014253;0.7273318253421184;0.0718547862039894;0.6612108222127775;-0.0435248767032725;1.1029679039020468;1.1049764598574403;10.0;0.6673891466783963;-0.0795874959536169;1.054271;1.0;0.6721184700737064
50.014868;0.727932044128862;0.074285483928932;0.6617555385263062;-0.0457033279135825;1.1030867260274744;1.1051501962212773;10.0;0.6678287988911676;-0.0817989705943401;1.054271;1.0;0.6728230272363809
50.015484;0.72853151683941;0.0767188870212847;0.6622983273876482;-0.0478649770044797;1.1032077838083163;1.1053232470299763;10.0;0.6682660766327414;-0.0840077228947634;1.054271;1.0;0.6735293184740532
50.0161;0.7291229501126149;0.0791134607790703;0.6628368659392946;-0.0499976928256987;1.103327256372041;1.105492656744354;10.0;0.6686969346901284;-0.086183115260701;1.054271;1.0;0.6742298089673319
50.016716;0.7297107123739587;0.0815032736182195;0.6633704682977549;-0.0521161479434486;1.1034425695793355;1.1056593908462484;10.0;0.669126829205314;-0.0883517927064203;1.054271;1.0;0.6749358538421626
50.017332;0.7302931108789695;0.0838669463290344;0.6638991051046651;-0.0542134663238025;1.1035536021462269;1.1058303929704378;10.0;0.6695503816498455;-0.0904857525679766;1.054271;1.0;0.675638570928382
50.017947;0.7308639488545493;0.0861796720255149;0.6644215308083028;-0.0562794590391756;1.1036696684698752;1.1059909323295876;10.0;0.6699685023736133;-0.0925977226403973;1.054271;1.0;0.6763445947892343
50.018563;0.7314299130416964;0.0884870235814963;0.6649373788326458;-0.0583241839035564;1.1037829044221652;1.1061543297734266;10.0;0.6703850062680196;-0.0946816150535501;1.054271;1.0;0.6770387941552057
50.019179;0.7319915373549944;0.0907355394535673;0.6654480693313201;-0.0603432814624905;1.103890745968087;1.1063144718950575;10.0;0.6707907628751213;-0.0967365653923638;1.054271;1.0;0.6777372816819626
50.020411;0.7330837476861584;0.0951488744408549;0.6664388077992857;-0.0642559156379329;1.1041055528454324;1.1066284229962742;10.0;0.671586800297572;-0.1007366680318403;1.054271;1.0;0.6791028261114049
50.021519;0.7340297915114015;0.098997044443668;0.6673001053866013;-0.0676686018101149;1.1042923054884073;1.1069064953649277;10.0;0.6722809329714576;-0.104209090665136;1.054271;1.0;0.6803154056509895
50.022627;0.7349463630737854;0.1026866649684693;0.668132881011068;-0.0709557788844977;1.1044752476765982;1.1071640921582302;10.0;0.6729503219355764;-0.1075636993722558;1.054271;1.0;0.68149364974137
50.023736;0.7358319347119405;0.1062510995021728;0.6689380560927691;-0.0741185923012882;1.1046504026808457;1.1074174252972853;10.0;0.6735938924027289;-0.110798600920516;1.054271;1.0;0.6826454886733422
50.024844;0.7366770389120274;0.1096789317399048;0.6697082299111269;-0.0771526657334314;1.104814800561779;1.1076601369482508;10.0;0.6742121281652628;-0.1138901211125375;1.054271;1.0;0.6837621026402826
50.025953;0.7374889439320129;0.1129513704769709;0.6704475413352741;-0.0800586819443906;1.104974151212567;1.1078947248934332;10.0;0.6748024544374478;-0.1168501940793516;1.054271;1.0;0.6848497129589871
50.027061;0.7382671249059426;0.1160744757938445;0.671149308454137;-0.0828316163771859;1.105130361674225;1.1081125089134978;10.0;0.6753674451097277;-0.1196818455273136;1.054271;1.0;0.6858939813442719
50.02817;0.7390052341439853;0.1190611531367736;0.6718221824400993;-0.0854830676528449;1.1052786341384226;1.1083257012838386;10.0;0.6759078768961282;-0.1223880044849002;1.054271;1.0;0.6869003766938335
50.029278;0.7397121947269908;0.1219017514105644;0.672466351372846;-0.088000551511662;1.105414848204883;1.1085293029734815;10.0;0.6764204760738155;-0.124963190971708;1.054271;1.0;0.6878673828545404
50.030387;0.7403838180982238;0.1246120005676266;0.6730743510542706;-0.0903915080174552;1.1055430764585696;1.1087194845358852;10.0;0.6769058292132383;-0.1273989525428892;1.054271;1.0;0.6887965056177658
50.031495;0.7410177655972907;0.1271635532142896;0.6736493350435819;-0.0926643539498488;1.1056738187364112;1.1089047297430337;10.0;0.6773706148951311;-0.1297168289798815;1.054271;1.0;0.6896811351399897
50.032603;0.7416174080632758;0.1295992273327986;0.6741989120138836;-0.0948104673315749;1.1057876263164772;1.1090717293619834;10.0;0.6778070694087021;-0.1319151327431649;1.054271;1.0;0.690524768513166
50.033712;0.7421868369035081;0.1318890383860587;0.6747156838026699;-0.096839999478052;1.105901525791512;1.109235340795534;10.0;0.6782225973530048;-0.1339852502088178;1.054271;1.0;0.6913347498311675
50.03482;0.7427242802540313;0.1340485621742414;0.6752034960842084;-0.0987513152535699;1.1060054622834563;1.109391595940846;10.0;0.6786121825630212;-0.1359415230693226;1.054271;1.0;0.692098733604994
50.035929;0.7432338819702393;0.1360909918535074;0.6756663663999981;-0.1005668036497393;1.1061016297076935;1.1095313093190564;10.0;0.6789828609981233;-0.1377827147411522;1.054271;1.0;0.6928261151548084
50.037037;0.7437094539396899;0.1380214697850305;0.6760988716127897;-0.1022735359269327;1.1061954019540137;1.1096655524941357;10.0;0.6793291615045891;-0.1395225973597945;1.054271;1.0;0.6935114193076993
50.038146;0.7441602712146649;0.1398332168954741;0.6765048333747671;-0.10387138366754;1.1062871816379178;1.1097977790225453;10.0;0.6796527829651692;-0.141158762592001;1.054271;1.0;0.6941600375043027
50.039254;0.7445784704227085;0.1415308067156221;0.6768923207814793;-0.1053717874748154;1.1063714707906729;1.1099140622784918;10.0;0.6799619769671831;-0.1426934520453218;1.054271;1.0;0.6947753703096421
50.040363;0.7449733587303626;0.1431208354195052;0.6772515443388762;-0.1067927804842161;1.1064440100567632;1.1100287891911589;10.0;0.6802465272307862;-0.1441364477018565;1.054271;1.0;0.6953531490794002
50.041471;0.745348572028621;0.1446192083378569;0.6775894959138689;-0.1081063592930727;1.1065219645941953;1.1101353051110725;10.0;0.6805167837133498;-0.1454765648966724;1.054271;1.0;0.6958998581778726
50.042579;0.745693890989629;0.1460303603040052;0.6779040914462823;-0.1093544031211517;1.1065899123428211;1.1102381723095154;10.0;0.6807701851771009;-0.1467429839180177;1.054271;1.0;0.6964086264108313
50.043688;0.7460167378706015;0.147341829256942;0.6781974226515806;-0.1105129572776406;1.1066510564735577;1.1103234396164825;10.0;0.6810064600205704;-0.1479313569587403;1.054271;1.0;0.6968930171528473
50.044796;0.7463240405827993;0.1485556871276775;0.6784726814042237;-0.1115888162840521;1.1067115345665632;1.110415739498585;10.0;0.6812251528611866;-0.1490423704104262;1.054271;1.0;0.6973455459045473
50.045905;0.7466038103324832;0.1497092427113077;0.6787323760471322;-0.1126112264144924;1.106764449417183;1.1104931537726903;10.0;0.6814325830322387;-0.1500712630202623;1.054271;1.0;0.6977670928445417
50.047013;0.7468689781661989;0.1507680780794721;0.6789743207652125;-0.1135452913264803;1.1068153575271704;1.1105684983625452;10.0;0.681625882183257;-0.1510333603212811;1.054271;1.0;0.6981600793570896
50.048122;0.7471171220525993;0.1517702222954852;0.6791964242050368;-0.1144252589533689;1.1068695958412391;1.1106435600259434;10.0;0.6818045780140269;-0.1519349636171361;1.054271;1.0;0.698529048599266
50.04923;0.7473486077817123;0.1527048414870254;0.6794036999323249;-0.1152563360004375;1.1069156980807;1.1107056241309088;10.0;0.6819701191983506;-0.1527675041788484;1.054271;1.0;0.6988722595016259
50.050339;0.7475586571563115;0.1535634313851041;0.6795987845158081;-0.1160156733512649;1.1069503732026955;1.1107709279796252;10.0;0.6821236785502576;-0.1535530802487104;1.054271;1.0;0.6991971981342124
50.051447;0.7477601352701871;0.1543653090612497;0.6797823189234738;-0.1167176689415756;1.1069953665833747;1.110824921758771;10.0;0.6822690769803946;-0.1542760639147827;1.054271;1.0;0.6994999649871034
50.052555;0.7479411818060594;0.1551179384075389;0.6799493640380719;-0.1173872275753544;1.1070262813123994;1.1108755663257193;10.0;0.6824026270225677;-0.1549408491143149;1.054271;1.0;0.6997746477981206
50.053664;0.7481124333046291;0.1558020903561537;0.6801057426431886;-0.1179958809875538;1.1070616470800922;1.1109233953831854;10.0;0.682524091704904;-0.1555785274442669;1.054271;1.0;0.7000320564848996
50.054772;0.7482711838715725;0.1564401448169007;0.6802496527264824;-0.1185669470312648;1.1070958332077334;1.1109725390373568;10.0;0.6826396434113489;-0.1561575989686918;1.054271;1.0;0.7002756698192578
50.055881;0.7484181237323718;0.157040307709939;0.6803819051709279;-0.119091307606468;1.107120788224375;1.1110118795667154;10.0;0.6827465087274516;-0.1566861316752977;1.054271;1.0;0.7004998111575799
50.056989;0.7485569204819469;0.1575981120159969;0.6805065521941652;-0.1195718538132966;1.1071501095426923;1.1110506013397712;10.0;0.6828465271168856;-0.1571787137995145;1.054271;1.0;0.7007098671598289
50.059206;0.748797041874918;0.158578747403535;0.6807244995991294;-0.1204440086905813;1.107194151596381;1.111119856579576;10.0;0.6830231279392043;-0.1580715592989453;1.054271;1.0;0.7010768045209153
50.061201;0.7489837867725326;0.1593516698127196;0.6808978591497931;-0.121129066893015;1.1072373712043728;1.1111796260114677;10.0;0.6831565429915083;-0.1587574154605687;1.054271;1.0;0.7013703128443732
50.063196;0.7491487050632191;0.1600068848797161;0.6810452300769282;-0.1217126048201331;1.107264086091649;1.111224609356083;10.0;0.6832744196613474;-0.1593641879089287;1.054271;1.0;0.701615831095722
50.065192;0.749290440451524;0.1605866585795522;0.6811725497321924;-0.1222195540996647;1.1072943691145083;1.111264141845403;10.0;0.6833759665216631;-0.1598849592447347;1.054271;1.0;0.701836399780357
50.067187;0.7494090460470926;0.1610784136070396;0.6812804289997311;-0.1226571020311429;1.1073170354693476;1.1112946477549148;10.0;0.6834635845752165;-0.160315539747467;1.054271;1.0;0.7020162804431255
50.069182;0.7495121269550467;0.1614950362118697;0.6813751409272742;-0.1230215105029791;1.1073417289351637;1.111327975639964;10.0;0.6835382406426401;-0.1607019894619641;1.054271;1.0;0.702182797136024
50.071177;0.7496011859978471;0.1618671294064027;0.6814550271175998;-0.1233462331080236;1.107354088174319;1.1113518366014616;10.0;0.6836010439848158;-0.1610386387091402;1.054271;1.0;0.7023145653587741
50.073172;0.7496801492538143;0.1621676871490364;0.6815251297470278;-0.1236219883483723;1.1073714577097251;1.1113730663093997;10.0;0.6836582994130453;-0.1613089289550668;1.054271;1.0;0.7024336355021924
50.075168;0.7497401025831564;0.1624409724746207;0.6815849110419323;-0.1238625926603154;1.107382294934068;1.1113937272384586;10.0;0.6837025077229303;-0.1615484048844695;1.054271;1.0;0.7025342317396168
50.077163;0.7497967573891658;0.1626596279602323;0.6816309993246453;-0.1240520554276806;1.1073930164385872;1.1114120953903943;10.0;0.6837439759069632;-0.1617561356302687;1.054271;1.0;0.7026165050789344
50.079158;0.7498452292892214;0.1628569342651155;0.6816745295046669;-0.1242188768659672;1.107402278211912;1.1114217125104533;10.0;0.6837749293067874;-0.1619260223208064;1.054271;1.0;0.7026912698912722
50.081153;0.7498820003871017;0.1630228896460959;0.6817122940597724;-0.1243709835559085;1.1074109647720138;1.1114387222161446;10.0;0.6838042868225337;-0.1620739655950339;1.054271;1.0;0.7027539438647916
50.083148;0.7499181168599015;0.1631609763785946;0.6817401569982764;-0.1244904713213191;1.1074236413506942;1.111446277860877;10.0;0.6838278504654006;-0.1621956384544674;1.054271;1.0;0.7028043908393798
50.085144;0.7499441528070024;0.1632704495956052;0.6817640180589885;-0.1245867927825077;1.1074220623531386;1.111454751056141;10.0;0.6838491684570985;-0.1623074640261472;1.054271;1.0;0.7028502442152468
50.087139;0.749962722276756;0.1633665359086577;0.681785924059456;-0.1246753560725964;1.107433565799029;1.111459834823909;10.0;0.683865501499411;-0.1623950011350175;1.054271;1.0;0.7028861328988325
50.089134;0.7499860008896639;0.1634475446330965;0.6818046345147742;-0.124754297617066;1.1074308644952569;1.1114689575762875;10.0;0.683876562234561;-0.1624696331222214;1.054271;1.0;0.7029138215165258
50.091129;0.7500028129779398;0.1635190952829645;0.6818191190496674;-0.1248068802518504;1.1074358713547012;1.111471319783703;10.0;0.6838885472852241;-0.1625239951916108;1.054271;1.0;0.7029396556898417
50.093124;0.750015331679664;0.1635751695007916;0.6818329216974011;-0.124861014954966;1.107441986294182;1.1114709587037803;10.0;0.6838971401385865;-0.162575940208619;1.054271;1.0;0.7029600507370823
50.09512;0.750022781752638;0.163627891543494;0.6818408958382118;-0.1249023071472614;1.1074390626057022;1.1114750419423134;10.0;0.6839050138990976;-0.162613336979148;1.054271;1.0;0.7029805428776581
50.097115;0.7500342642459187;0.1636605203852013;0.681847393213526;-0.1249413399165623;1.1074462794294593;1.111480703229946;10.0;0.6839120780385708;-0.1626509327429224;1.054271;1.0;0.7029904830429032
50.101105;0.7500472938915416;0.1637208540057098;0.6818601650150633;-0.1249929308240453;1.1074468992385955;1.1114840369952783;10.0;0.6839212936373155;-0.1627130268012893;1.054271;1.0;0.7030117614675111
50.104697;0.7500568471645744;0.1637484866311346;0.6818673372095624;-0.1250230706768876;1.1074507648238583;1.1114889535297117;10.0;0.6839284164590167;-0.162733406974985;1.054271;1.0;0.7030264538597073
50.108288;0.7500597214679896;0.1637846092981212;0.6818745090066533;-0.1250497891903944;1.1074505977099287;1.1114910262989588;10.0;0.6839320399407106;-0.162760724576186;1.054271;1.0;0.7030371097841897
50.111879;0.7500631875199406;0.1637944347909633;0.6818755691982498;-0.1250641667523205;1.107452899265043;1.111492880693206;10.0;0.6839317846924915;-0.1627828440278742;1.054271;1.0;0.7030401969521318
50.115471;0.750063701792818;0.1637998915464428;0.6818772372114863;-0.1250703697882353;1.107452531006894;1.111489734789615;10.0;0.6839330124387412;-0.1627861202699131;1.054271;1.0;0.7030431196875685
50.119062;0.7500653334345262;0.1638068570029426;0.6818783255639291;-0.1250718065140882;1.1074521452846686;1.1114933027808285;10.0;0.6839354792589254;-0.1627903152205267;1.054271;1.0;0.7030464592456147
50.122653;0.750068661435108;0.163810089591996;0.6818794444125441;-0.125075631881145;1.1074515811449015;1.1114890766503835;10.0;0.6839350693279922;-0.1627988652751338;1.054271;1.0;0.7030482747849478
50.126245;0.7500688179426298;0.1638260718050042;0.6818790115839988;-0.1250737885247821;1.10745055249762;1.1114882534572936;10.0;0.6839348903991731;-0.1627967931188952;1.054271;1.0;0.703048406984974
50.129836;0.750067626875616;0.1638156262690917;0.6818795138875704;-0.1250731562607534;1.1074557882631348;1.1114952079012264;10.0;0.6839351334622482;-0.16279570798107;1.054271;1.0;0.7030450252436319
50.133427;0.7500661842005816;0.1638102067383122;0.6818766920804892;-0.1250739961806106;1.107450273701838;1.111491715694298;10.0;0.6839352375958095;-0.1627988858721182;1.054271;1.0;0.7030455167410191
50.137019;0.7500638175733055;0.1638171176550371;0.6818760614655542;-0.1250812620180016;1.1074538907005067;1.1114909892459257;10.0;0.6839350580803087;-0.1627976546103081;1.054271;1.0;0.7030459757537244
50.14061;0.7500659101484288;0.1638105380980069;0.6818774282833089;-0.1250745936648591;1.1074539762190685;1.111494407084653;10.0;0.6839323913526304;-0.1627964065912942;1.054271;1.0;0.7030486320354704
50.144202;0.7500627767287814;0.1638175676459255;0.6818781193853227;-0.1250819751596497;1.1074493035572703;1.1114930808716947;10.0;0.6839342759731497;-0.1627979870573511;1.054271;1.0;0.7030453846981314
50.147793;0.7500660688185486;0.1638076601473966;0.6818745092034032;-0.1250756341446066;1.107448455688516;1.111488869992861;10.0;0.6839315576506251;-0.1627905186966486;1.054271;1.0;0.7030438291838313
50.151384;0.7500650684528686;0.1638070379891958;0.6818766651003655;-0.1250731125302661;1.1074480864171117;1.1114939394359036;10.0;0.6839327006037977;-0.1627948886278717;1.054271;1.0;0.7030416101993056
50.154976;0.7500634400552512;0.1638204189318214;0.6818744103454111;-0.1250693892085474;1.1074478113349924;1.1114929596312144;10.0;0.6839307808599415;-0.1627906394651308;1.054271;1.0;0.7030459478257522
50.158567;0.7500622646467644;0.1638097930599031;0.6818774947745673;-0.1250788862145374;1.1074517206869816;1.1114916348138923;10.0;0.6839326216828124;-0.1627903952094624;1.054271;1.0;0.7030432636839374
50.162158;0.7500649181788499;0.163820220134784;0.6818747428461691;-0.125066976072028;1.1074543330626665;1.1114929122852315;10.0;0.6839341728483714;-0.1627883928324678;1.054271;1.0;0.7030421179180186
50.16575;0.7500602994698524;0.1638190507584964;0.6818763368001578;-0.125073539214443;1.107453130586968;1.1114939306552707;10.0;0.6839333252960432;-0.1627970416952154;1.054271;1.0;0.7030460746902768
50.169341;0.7500613135082272;0.163807040134948;0.6818745247860362;-0.125077672662618;1.1074551028619863;1.1114919262843734;10.0;0.6839309895647101;-0.1627931460728714;1.054271;1.0;0.703043709704689
50.172932;0.7500644024072672;0.1638118131079441;0.6818753035053724;-0.1250731575409985;1.107452786934546;1.1114915135549577;10.0;0.6839322180548121;-0.1627906901575956;1.054271;1.0;0.7030427229953904
50.180115;0.7500616937688505;0.1638080052715138;0.6818754112993628;-0.1250664763118655;1.1074533341216033;1.1114921236237203;10.0;0.6839326705851984;-0.1627845782279091;1.054271;1.0;0.7030415735941383
50.18658;0.7500610641529866;0.1638153451670117;0.6818732089787333;-0.1250688984785073;1.1074517703658957;1.1114929345415756;10.0;0.6839329174425784;-0.1627883002984466;1.054271;1.0;0.7030426505052895
50.193044;0.7500619277115076;0.1638091995613188;0.6818768386690532;-0.1250690062064949;1.1074545971519272;1.1114927759432365;10.0;0.6839313125850578;-0.162790619035795;1.054271;1.0;0.7030388062739926
50.199508;0.7500631426047308;0.1638065910744515;0.6818745201605985;-0.1250688165171692;1.1074546081234382;1.1114914705123844;10.0;0.6839311067831794;-0.1627969460259563;1.054271;1.0;0.703042443408817
50.205973;0.7500642082909378;0.1638176739775412;0.6818748024342977;-0.125075838264963;1.1074498129571784;1.1114875677691904;10.0;0.6839326134749755;-0.1627950937982014;1.054271;1.0;0.7030405644920448
50.212437;0.750062809275826;0.1638079591132809;0.6818765467061554;-0.1250737026356599;1.1074525431604003;1.1114941739397202;10.0;0.6839329187650792;-0.1627951187855635;1.054271;1.0;0.7030449382702267
50.218902;0.7500631323790683;0.1638022547730036;0.6818739781278368;-0.1250630413945567;1.1074485764536948;1.111488196313421;10.0;0.6839305409885916;-0.1627956794946861;1.054271;1.0;0.7030427212580701
50.225366;0.7500614728465799;0.1638174774175288;0.6818754743041037;-0.1250743240817143;1.1074551539538964;1.1114917773326245;10.0;0.6839330619770955;-0.1627844724321356;1.054271;1.0;0.7030445141929508
50.231831;0.7500634095125889;0.1638148656109112;0.681874061061309;-0.1250643718922442;1.1074500605069462;1.1114923970812796;10.0;0.6839295640962587;-0.1627933311408349;1.054271;1.0;0.7030412715669155
50.238295;0.7500635067184324;0.1638125296629953;0.6818729901254286;-0.125076250639957;1.1074486240378436;1.1114892127492186;10.0;0.6839297349553277;-0.1627915642072856;1.054271;1.0;0.7030442824321225
50.24476;0.7500600642561538;0.1638152962579188;0.6818755715219962;-0.1250709537351565;1.107453361459105;1.1114936997162457;10.0;0.6839301182952049;-0.1627912913802675;1.054271;1.0;0.7030439694856158
50.251224;0.7500621985277858;0.1638052410401754;0.6818745710887888;-0.125069670784368;1.107451502054427;1.111493745174861;10.0;0.6839298409375688;-0.1627862202086002;1.054271;1.0;0.7030414503322596
50.264153;0.7500650152712521;0.1638161961152279;0.6818761766155427;-0.1250639664040186;1.1074531428015404;1.1114903128582925;10.0;0.6839307441142857;-0.1627932356057397;1.054271;1.0;0.7030388497074753
50.277082;0.7500649221129783;0.1638167864356269;0.6818726104350077;-0.1250761384221982;1.107453712686155;1.111489694106915;10.0;0.6839323690903307;-0.162791252853002;1.054271;1.0;0.7030416572959424
50.290011;0.7500602701064606;0.1638186815240704;0.6818767224025456;-0.1250732192170893;1.1074547801877574;1.1114894026125597;10.0;0.6839306693928603;-0.1627887342536894;1.054271;1.0;0.7030411182673048
50.30294;0.7500608741659764;0.1638023954656048;0.6818762823913816;-0.1250652856179908;1.1074491684663554;1.111492355936473;10.0;0.6839330390845965;-0.1627946167086646;1.054271;1.0;0.703041183008155
50.315868;0.7500641331170093;0.1638168080739721;0.6818734356578371;-0.1250644301331803;1.1074510771729138;1.1114882914634532;10.0;0.6839328656454499;-0.1627959293431385;1.054271;1.0;0.7030400769534589
50.328797;0.7500598737744111;0.163810669966333;0.6818758652873143;-0.1250653124363675;1.10745241921037;1.1114904053570496;10.0;0.6839328128482127;-0.1627868503716653;1.054271;1.0;0.7030412620564411
50.341726;0.7500597394568091;0.1638141044188079;0.6818741371934239;-0.1250771595189572;1.1074525520634615;1.1114937228900834;10.0;0.6839312900904803;-0.1627960231488416;1.054271;1.0;0.7030391218735739
50.354655;0.7500646811225025;0.1638092819745304;0.6818758369549137;-0.1250686968948656;1.1074526694225546;1.1114893564961237;10.0;0.6839319229048745;-0.1627965138756907;1.054271;1.0;0.7030436353059117
50.380513;0.7500649883437001;0.1638176295473478;0.6818758450930077;-0.1250759857504741;1.1074548726204665;1.1114927775667252;10.0;0.6839305280138731;-0.1627938933682387;1.054271;1.0;0.7030445518496757
50.406371;0.7500615888328435;0.1638163140388174;0.6818760592715339;-0.1250661919499902;1.1074513140849904;1.1114937697645522;10.0;0.683932113467865;-0.1627958507383386;1.054271;1.0;0.7030410577140827
50.432228;0.7500611482583636;0.1638023055317392;0.6818757595052556;-0.1250654383535071;1.1074493846140685;1.1114902255693246;10.0;0.6839312743545592;-0.1627959486929566;1.054271;1.0;0.7030444624577804
50.458086;0.7500635813947121;0.1638078743282931;0.6818758766729328;-0.1250731830158257;1.1074548280305343;1.111487890341649;10.0;0.6839329070905164;-0.1627878714457297;1.054271;1.0;0.7030440609695071
50.509802;0.7500650463066528;0.1638091975229577;0.6818727241762689;-0.1250699834727453;1.1074480818472392;1.111490340151567;10.0;0.6839326609399827;-0.1627967776597079;1.054271;1.0;0.7030400416706362
50.561517;0.7500631786801538;0.1638084832614834;0.6818737018761127;-0.1250742163224493;1.1074509376808643;1.1114939151065022;10.0;0.6839330266628446;-0.1627916436505895;1.054271;1.0;0.703043703956498
50.664948;0.7500649168207858;0.1638075858756965;0.6818750046253967;-0.1250759812465796;1.107451939961956;1.1114915195126185;10.0;0.6839318236643501;-0.1627918148421067;1.054271;1.0;0.7030389387423012
50.76838;0.7500652502450549;0.1638099569493633;0.6818758676379227;-0.1250706015805516;1.1074544631672871;1.1114915540859214;10.0;0.6839302780001019;-0.1627932074168055;1.054271;1.0;0.7030409725677308
50.871811;0.7500615865716321;0.1638030159743818;0.6818736542353737;-0.1250765741251067;1.107453809513862;1.1114896205884646;10.0;0.6839303144670424;-0.1627955143940103;1.054271;1.0;0.7030433807076406
51.078673;0.7500649147701396;0.1638169788893021;0.6818733224899194;-0.1250694900220556;1.1074489430059136;1.111487595015743;10.0;0.683932225829181;-0.1627873354864459;1.054271;1.0;0.7030419209258932
51.492397;0.750060682485421;0.163803236788052;0.6818747289001017;-0.1250702352544481;1.1074547959725527;1.1114922575806825;10.0;0.683932111325603;-0.1627925760082358;1.054271;1.0;0.7030401788275493
52.319846;0.7500637040233371;0.1638067180744253;0.6818764152804095;-0.1250728517540018;1.1074544862596485;1.1114870550259035;10.0;0.6839317500728491;-0.1627877789036519;1.054271;1.0;0.7030425907062616
53.319846;0.7500621054734672;0.1638150580612425;0.681873610249555;-0.1250675025974825;1.1074495179207282;1.1114907505213492;10.0;0.683930365690407;-0.1627859260218419;1.054271;1.0;0.7030416834421037
54.319846;0.7500624079750013;0.1638105498956417;0.6818765605687986;-0.1250740296770437;1.1074486292013144;1.1114896365172169;10.0;0.6839317337075042;-0.1627911828535073;1.054271;1.0;0.703042021031407
55.319846;0.7500635371258652;0.1638054444017836;0.6818746591216553;-0.1250761306222051;1.107454712660376;1.1114924061908436;10.0;0.6839308667736749;-0.1627923759267214;1.054271;1.0;0.703043075055401
56.319846;0.7500623153689234;0.1638152569291691;0.6818731546473015;-0.1250731495166831;1.1074516430416028;1.1114932543316418;10.0;0.6839299670832344;-0.1627838342548899;1.054271;1.0;0.7030433151212795
57.319846;0.7500625826464036;0.1638143322412779;0.6818735175396282;-0.1250734380436616;1.1074490419980636;1.1114886203451655;10.0;0.6839319889149562;-0.1627926155703149;1.054271;1.0;0.7030429110561303
58.319846;0.750064022282097;0.1638177917578011;0.681872552744611;-0.1250763933028157;1.107449327763704;1.111488606840943;10.0;0.6839331565411227;-0.1627896373424995;1.054271;1.0;0.7030425998561919
59.319846;0.7500636203492163;0.1638179560946461;0.6818751090632972;-0.1250767873235897;1.1074523553610622;1.1114907955500906;10.0;0.683929888740784;-0.1627837643319475;1.054271;1.0;0.7030401250262406
60.319846;0.7500650492436229;0.1638122539123793;0.6818758330371729;-0.1250710677529332;1.1074529767686458;1.11148708970734;10.0;0.6839322716985728;-0.1627900188823422;1.054271;1.0;0.7030391374751258
61.319846;0.7500611769667296;0.1638038702925117;0.6818768310452241;-0.1250745662591037;1.107453237983775;1.111491868310872;10.0;0.6839319534601829;-0.1627933770523352;1.054271;1.0;0.7030407848556839
62.319846;0.7500629153842436;0.1638083898801587;0.6818767026045459;-0.1250640968848698;1.1074478112531745;1.1114896152265288;10.0;0.6839296000926812;-0.1627892085298705;1.054271;1.0;0.7030446244530476
63.319846;0.7500616168099339;0.1638134968059747;0.6818732946870826;-0.125067958031769;1.1074540433845386;1.1114935570175133;10.0;0.6839298137947384;-0.1627859374140011;1.054271;1.0;0.7030412096377698
64.319846;0.7500612458703138;0.1638067173969514;0.681873477670884;-0.1250710042755796;1.1074499877990078;1.1114900441233104;10.0;0.6839318182594173;-0.1627950650165527;1.054271;1.0;0.7030399233416157
65.319846;0.7500626928677137;0.1638139164918707;0.6818755843150933;-0.1250640541675825;1.1074532277340994;1.1114900216718606;10.0;0.683931324173082;-0.1627891777422542;1.054271;1.0;0.7030398075736803
66.319846;0.7500638448332982;0.1638161389102021;0.6818769111950259;-0.1250769723609048;1.107451740698892;1.11149403792676;10.0;0.6839323827551059;-0.1627933832372006;1.054271;1.0;0.7030449026470648
67.319846;0.7500606010581624;0.1638059284413441;0.6818727921876209;-0.125071763630126;1.1074535578100708;1.1114910384399967;10.0;0.6839306713340149;-0.162796884558331;1.054271;1.0;0.7030422891559917
68.319846;0.750062825653003;0.163803532194216;0.681874147240997;-0.1250712160666196;1.107448090726086;1.1114878646917987;10.0;0.6839323400761943;-0.1627967529959218;1.054271;1.0;0.7030420786247019
69.319846;0.7500645595460219;0.1638187493861915;0.6818759497480169;-0.1250658812999959;1.1074478231256564;1.1114923962230254;10.0;0.683932661864548;-0.1627944789295981;1.054271;1.0;0.7030391966249907
70.319846;0.750064576824002;0.1638182789192723;0.6818742963253418;-0.1250636809609466;1.1074520081481791;1.111490854587562;10.0;0.683932821286213;-0.1627827362416901;1.054271;1.0;0.703044251826836
71.319846;0.7500598973846216;0.1638058534509133;0.6818739166853661;-0.1250653086968382;1.1074522294342508;1.1114913448203734;10.0;0.6839306144204155;-0.1627847912792563;1.054271;1.0;0.7030446163398641
72.319846;0.7500625583702607;0.1638110083974812;0.6818745052842434;-0.1250771959591957;1.1074482961542105;1.11148809138334;10.0;0.6839295849212523;-0.1627912749143949;1.054271;1.0;0.7030395782675309
73.319846;0.7500610777332486;0.1638150820532738;0.6818741809820485;-0.1250642871278187;1.1074501721435612;1.111492815417226;10.0;0.6839317907777291;-0.1627969159685007;1.054271;1.0;0.7030447645150982
74.319846;0.7500612025456405;0.1638052369803702;0.6818725980383287;-0.1250733772817579;1.1074479358923783;1.111492886754361;10.0;0.6839329906679421;-0.1627834352582934;1.054271;1.0;0.7030399323699499
75.319846;0.750061555182799;0.1638122174649158;0.6818756645717883;-0.125063700158799;1.1074490111838229;1.1114903563334098;10.0;0.6839326269976261;-0.1627958384290107;1.054271;1.0;0.7030434895477987
76.319846;0.7500638813009981;0.1638161544375192;0.6818745376005305;-0.1250654619260664;1.1074494788742806;1.1114929364949249;10.0;0.6839295406254207;-0.1627911338545343;1.054271;1.0;0.7030438039124948
77.319846;0.7500598780231096;0.1638187470678162;0.6818760307297485;-0.1250681130793085;1.1074526290451152;1.111493673061117;10.0;0.6839296584693633;-0.1627964200476548;1.054271;1.0;0.7030445969499833
78.319846;0.7500610395890308;0.1638105563809848;0.6818734468626144;-0.125074927815255;1.107448600079015;1.1114875599144092;10.0;0.6839297513719313;-0.1627919353330046;1.054271;1.0;0.7030446333590754
79.319846;0.7500635254850488;0.163802690118384;0.6818725522754547;-0.1250740334809698;1.1074515557590725;1.1114941960042597;10.0;0.6839309846560896;-0.1627931936033072;1.054271;1.0;0.7030436451462801
80.319846;0.7500636676086527;0.1638071850427263;0.6818738619111454;-0.1250654324222458;1.107453540882339;1.1114876513726493;10.0;0.6839315115554718;-0.1627950549767453;1.054271;1.0;0.7030391804559428
81.319846;0.7500628455594432;0.1638074571194551;0.6818735161087068;-0.1250646326931013;1.1074495962693574;1.1114905605819398;10.0;0.6839299436584946;-0.1627891888260724;1.054271;1.0;0.7030401179108056
82.319846;0.7500610717506924;0.1638116644050468;0.6818762030196771;-0.1250631959509577;1.1074497241093595;1.1114888441700947;10.0;0.6839296994940938;-0.162795241829306;1.054271;1.0;0.7030448524438053
83.319846;0.7500613367450226;0.1638074280078229;0.6818767719183843;-0.1250712438676163;1.107452846991143;1.111490586762019;10.0;0.6839308971770459;-0.1627848953625666;1.054271;1.0;0.7030416103298426
84.319846;0.7500648125923131;0.163817095303005;0.6818729799074263;-0.1250713451874405;1.1074551350815296;1.111490559267062;10.0;0.6839329178388402;-0.1627879179314107;1.054271;1.0;0.7030450746989964
85.319846;0.7500640531192467;0.1638035290668088;0.6818754996705629;-0.1250676363015538;1.107454705111185;1.1114889643896129;10.0;0.6839318467465626;-0.1627924176783322;1.054271;1.0;0.7030390597576974
86.319846;0.7500599123304041;0.1638134655367615;0.6818725628403641;-0.1250719998966966;1.1074538390833124;1.1114933642198608;10.0;0.6839303697805397;-0.1627961624339217;1.054271;1.0;0.7030452220497712
87.319846;0.7500616864375255;0.1638101109754231;0.6818730961260121;-0.1250707082776165;1.1074493906194889;1.1114929838912595;10.0;0.6839329861522349;-0.1627827112854374;1.054271;1.0;0.7030435652724843
88.319846;0.7500623881733851;0.1638130127100556;0.6818752781773497;-0.1250674339723888;1.1074545885371148;1.111489372297634;10.0;0.6839305172736608;-0.1627953891000809;1.054271;1.0;0.7030422794822131
89.319846;0.7500623463372201;0.1638081565962489;0.6818748329723517;-0.1250670845184773;1.107447815526586;1.1114871270760582;10.0;0.683930414817793;-0.1627939370404558;1.054271;1.0;0.7030435143820357
90.319846;0.7500647386319983;0.1638021613084517;0.6818745060145576;-0.1250763704191868;1.1074523105645302;1.1114887351834213;10.0;0.6839317262173417;-0.1627960704387651;1.054271;1.0;0.7030407009993187
91.319846;0.7500600986332697;0.163808884982232;0.6818761013386824;-0.1250654343173192;1.107448749077777;1.111490203189664;10.0;0.6839327429525486;-0.1627845809181351;1.054271;1.0;0.7030405944060398
92.319846;0.7500607619566184;0.1638050188384117;0.6818747962229823;-0.1250736241051427;1.107449078868619;1.1114935366729837;10.0;0.6839296363746792;-0.1627887834473846;1.054271;1.0;0.7030448875278069
93.319846;0.7500645542818947;0.1638140401341794;0.6818751096179428;-0.1250768903193548;1.1074536017704926;1.1114929554576432;10.0;0.6839324727905476;-0.1627905163173732;1.054271;1.0;0.7030388335051925
94.319846;0.7500638094502028;0.1638151971848234;0.6818729307157424;-0.1250649061328174;1.1074482506768657;1.111491566910909;10.0;0.683931565952544;-0.162794204586626;1.054271;1.0;0.7030403891340976
95.319846;0.7500641347632666;0.1638032116056434;0.6818726288473623;-0.1250681350975445;1.1074528705800817;1.111491302479561;10.0;0.6839302405594929;-0.1627839555052774;1.054271;1.0;0.7030392546984117
96.319846;0.7500643295436061;0.1638088839124436;0.6818733571038346;-0.1250746865590332;1.1074501268660115;1.1114921516774725;10.0;0.6839306788248063;-0.1627969528222959;1.054271;1.0;0.7030426957583361
97.319846;0.7500634625005959;0.1638028191699586;0.6818769448055882;-0.1250716964036742;1.107452366669322;1.111492110450877;10.0;0.6839331247900841;-0.1627891452991888;1.054271;1.0;0.7030399264054356
98.319846;0.7500639424035404;0.1638154933499651;0.6818762845359313;-0.1250673250006773;1.1074485837169192;1.1114909014261638;10.0;0.6839316025882911;-0.1627890357766566;1.054271;1.0;0.7030454236422606
99.319846;0.7500632077530399;0.1638096100101404;0.6818764445743982;-0.125072275865638;1.1074490068337282;1.111494240320554;10.0;0.6839318750090627;-0.1627862191025256;1.054271;1.0;0.703042598965758
99.99998;0.7500636759412304;0.1638113468279948;0.68187508191036;-0.1250670286142881;1.107449310684968;1.111488385369238;10.0;0.6839305482039123;-0.1627941730668013;1.054271;1.0;0.7030423495256358
99.99998;0.7500618597208202;0.1638180452581726;0.681875909014802;-0.125076177871081;1.10744826950234;1.1114912963082522;10.0;0.6839330814767538;-0.1627957761699658;1.054271;1.0;0.7030432142883315
99.99998;0.7500597214459982;0.1638158169798133;0.6818752553509897;-0.1250751324403858;1.1074532489171411;1.111492895869294;10.0;0.6839299323100918;-0.1627917785582411;1.054271;1.0;0.7030446044361419
99.99998;0.7500642186489215;0.1638035128095517;0.6818739117356577;-0.1250664835863837;1.1074501940398076;1.111487815084053;10.0;0.6839298736740962;-0.1627940269740478;1.054271;1.0;0.7030414590526237
99.99998;0.750064476308598;0.1638167811071791;0.6818747693236181;-0.1250706003581055;1.1074515845370316;1.1114893447330547;10.0;0.6839302921564154;-0.1627836758982436;1.054271;1.0;0.7030409087085785
99.99998;0.7500645692277044;0.1638108130635058;0.6818735320118994;-0.125068359005807;1.107450834206707;1.111490160377556;10.0;0.6839311814409104;-0.162789387748641;1.054271;1.0;0.7030418118656045
99.99998;0.7500613088535271;0.1638040737857831;0.6818728726187718;-0.1250695455472615;1.1074529354958251;1.1114929206182411;10.0;0.683931307910411;-0.1627846034626107;1.054271;1.0;0.7030432262271854
99.999981;0.7500642299098522;0.1638168095437393;0.6818743745035107;-0.1250666462999135;1.1074538628847574;1.1114922573267805;10.0;0.6839328788308253;-0.1627961216456811;1.054271;1.0;0.7030428272304347
99.999981;0.750061360180204;0.1638130298150479;0.6818731212452455;-0.1250694967052122;1.1074528016584972;1.1114925219478755;10.0;0.6839312811366601;-0.162783606291285;1.054271;1.0;0.7030405490312397
99.999983;0.7500622813591385;0.1638028406645815;0.6818734285812984;-0.1250670288964512;1.107451980733623;1.1114896787558648;10.0;0.6839323456026437;-0.1627952408171661;1.054271;1.0;0.7030424082780258
99.999985;0.7500601887989358;0.1638056565502226;0.681873799720881;-0.1250690380817611;1.1074535781025052;1.1114890898887015;10.0;0.6839308544690009;-0.1627881877970261;1.054271;1.0;0.7030442556131894
99.99999;0.7500604525896353;0.1638047962127879;0.6818756249517497;-0.1250716113738118;1.1074528183027728;1.1114885264149703;10.0;0.6839314321174556;-0.1627920404052156;1.054271;1.0;0.7030451916989211
100.0;0.7500639906845765;0.1638173327820368;0.6818756353809836;-0.1250735035167832;1.107452628313324;1.111489535751636;10.0;0.6839317815233111;-0.1627914722280498;1.054271;1.0;0.7030416799719011
