time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
0.0;0.7500000019932167;6.86912116951914e-06;0.7005710018260162;0.1576314051281067;1.0444452531919284;1.04491223043505;10.0;0.7274715340994923;-0.0172430615974662;1.044912;1.0;0.727677425858095
0.0;0.7500000077314642;3.803370446707852e-06;0.7005710116254765;0.1576291133610761;1.0444450740858486;1.044912175343407;10.0;0.7274730412056508;-0.0172458089595227;1.044912;1.0;0.7276783154555702
2.1e-05;0.7500000110429386;3.140396896693426e-06;0.7005710083818641;0.1576321023713592;1.0444460110359246;1.0449132638885172;10.0;0.7274717398013761;-0.0172421848672878;1.044912;1.0;0.7276766694027171
4.1e-05;0.7500000115621711;3.751154348826713e-06;0.7005710078837607;0.1576311349684419;1.0444455446889058;1.0449129539528388;10.0;0.7274718898028252;-0.0172461488332884;1.044912;1.0;0.7276770776474333
8.3e-05;0.7500000064529678;4.350048014440818e-06;0.7005710020315056;0.1576319626088727;1.044444700206504;1.0449132673281505;10.0;0.7274716290136077;-0.0172444596486098;1.044912;1.0;0.7276759988741066
0.000165;0.7500000020451437;2.9405142212592597e-06;0.7005710027867716;0.1576291546120854;1.044446363699904;1.0449130337366344;10.0;0.7274724815993345;-0.0172418561892122;1.044912;1.0;0.7276770082005567
0.000331;0.7500000049140685;1.3043567156015725e-06;0.7005710081718465;0.1576358468782903;1.044444562015274;1.0449134547113303;10.0;0.7274726705260772;-0.0172478147934392;1.044912;1.0;0.7276764880700517
0.000661;0.7500000102353257;2.984265039075558e-06;0.7005710025495872;0.1576345251507844;1.0444452143144272;1.0449127741880615;10.0;0.7274723304406936;-0.0172462372201387;1.044912;1.0;0.7276778714378019
0.001322;0.7500000015783904;6.702081713361667e-07;0.7005710104444617;0.1576308588041496;1.044446195059245;1.0449132480738954;10.0;0.7274713012088324;-0.0172422057751943;1.044912;1.0;0.727676378502033
0.002645;0.7499990022480414;1.573948482271401e-06;0.700570008549087;0.1576378034942792;1.0444435568691068;1.0449112092000326;10.0;0.7274720406825288;-0.0172419910595833;1.044912;1.0;0.7276773633792643
0.00529;0.7499960119367518;-9.237000884330478e-06;0.7005670014899741;0.1576444556426604;1.0444396934240423;1.0449087638182375;10.0;0.727471774913917;-0.0172286619260642;1.044912;1.0;0.7276755486718813
0.007935;0.7499920059670124;-2.7099964716736552e-05;0.7005640066765132;0.1576633116301596;1.044434902962141;1.0449018608109826;10.0;0.7274718524877867;-0.0172131055902871;1.044912;1.0;0.7276769867027343
0.013224;0.7499820075695892;-7.434702732844713e-05;0.7005540067194904;0.1577042268791098;1.044420314785647;1.0448856379234248;10.0;0.727472809480335;-0.0171717897430667;1.044912;1.0;0.7276756221085707
0.017985;0.7499720046922672;-0.0001269474416737;0.7005440022327317;0.1577556266163385;1.0444053618211009;1.044869405177837;10.0;0.727474519987428;-0.0171194526664552;1.044912;1.0;0.7276768905680988
0.022746;0.7499610064884913;-0.0001774500688739;0.7005350014166861;0.1578095068251145;1.044387788897997;1.0448520184780852;10.0;0.7274781846161607;-0.0170661374539045;1.044912;1.0;0.7276782300800071
0.027507;0.7499510070584923;-0.0002368270133547;0.700525006407396;0.1578620320435833;1.0443686761299436;1.044829779749071;10.0;0.7274839010581885;-0.0170126565994689;1.044912;1.0;0.7276818253603939
0.032268;0.7499420031445754;-0.0003035830646055;0.7005170054482155;0.1579196022147294;1.0443488726973782;1.0448087509094537;10.0;0.7274898925589155;-0.0169568851752842;1.044912;1.0;0.7276871355323812
0.037029;0.7499350078319919;-0.0003605129489006;0.7005100075099676;0.1579852237650874;1.04432972900544;1.0447873965261163;10.0;0.7274956495064319;-0.0168986567708453;1.044912;1.0;0.727692714091733
0.04655;0.7499220096565261;-0.000492610971119;0.7004980118664362;0.1581108114803846;1.0442872633287006;1.0447449008938532;10.0;0.7275142553941709;-0.0167755768422599;1.044912;1.0;0.7277091524818963
0.056072;0.7499120031772295;-0.0006225189019294;0.7004890039054937;0.1582387268694604;1.044246439512272;1.0446974168936398;10.0;0.7275364438523655;-0.0166518520619613;1.044912;1.0;0.7277290902520123
0.065593;0.749905007622511;-0.0007552790209649;0.7004820025633345;0.1583781490001888;1.0442016389312383;1.0446507978590045;10.0;0.7275630669530052;-0.0165243379443127;1.044912;1.0;0.7277523435468878
0.075115;0.7499000106276885;-0.0008895151819715;0.7004770076688367;0.1585140774063108;1.0441564807805237;1.0446026442444716;10.0;0.7275908908028621;-0.0163956088275799;1.044912;1.0;0.7277756000053867
0.084637;0.7498960087366823;-0.0010325896538;0.7004730098273511;0.1586565294698119;1.0441107630490831;1.0445554361903624;10.0;0.727622212600792;-0.0162603483525865;1.044912;1.0;0.7278055622469722
0.10368;0.7498900067431967;-0.0013180230083893;0.7004680039901175;0.1589545001474437;1.0440189274814806;1.0444551895559624;10.0;0.7276857823398354;-0.015994397775471;1.044912;1.0;0.7278613681238189
0.122723;0.7498860063342094;-0.001610001961284;0.7004650019572677;0.159251678581944;1.043921243323103;1.0443499781312764;10.0;0.7277548777435019;-0.0157167181721783;1.044912;1.0;0.72792581067538
0.141766;0.7498840092867811;-0.0019159039244104;0.7004630046649779;0.1595626465086117;1.043821265937569;1.0442449898101351;10.0;0.7278271353332949;-0.0154323795871866;1.044912;1.0;0.7279922436424673
0.16081;0.7498840118853535;-0.0022187398879923;0.7004620080765578;0.1598789117007535;1.0437209412766442;1.0441365714132915;10.0;0.7279026286595802;-0.015138880338561;1.044912;1.0;0.7280612776102251
0.179853;0.7498840045660137;-0.0025323563919423;0.7004620084028075;0.160206734986219;1.043617667209762;1.0440252852525551;10.0;0.7279798894113151;-0.0148444730132242;1.044912;1.0;0.7281313250439102
0.198896;0.7498850063467907;-0.002842913696692;0.7004630113278005;0.1605267210327444;1.0435133013622746;1.043913650682952;10.0;0.7280584954202202;-0.0145529188070606;1.044912;1.0;0.7282046445393638
0.217939;0.7498870127492694;-0.0031646497279623;0.7004650115644429;0.1608565914919308;1.04340835336182;1.0438022339078623;10.0;0.7281375124055744;-0.0142538337727702;1.044912;1.0;0.7282794211822654
0.236983;0.7498890132234382;-0.0034804135739287;0.700467006849795;0.1611893606806938;1.0433016818301106;1.0436906023968628;10.0;0.7282188492324205;-0.0139510999034045;1.044912;1.0;0.7283537195847026
0.256026;0.749892006827527;-0.003802172673177;0.7004700018003567;0.1615249318969796;1.0431967830468531;1.0435756175618591;10.0;0.7283020551813636;-0.0136443714662104;1.044912;1.0;0.7284284931623806
0.294112;0.7498990039949205;-0.0044416642091883;0.7004760105660779;0.1621925607253561;1.0429825294735744;1.0433481147589945;10.0;0.7284679422678079;-0.013037220338316;1.044912;1.0;0.7285850925336168
0.332199;0.7499070046293334;-0.0050877473704834;0.700484001863648;0.1628626333818276;1.0427713423408511;1.0431189549222124;10.0;0.7286353615226593;-0.0124293204296182;1.044912;1.0;0.7287417492477382
0.370285;0.7499160020255992;-0.0057311493889834;0.7004920073108025;0.1635325694888257;1.04255689353239;1.042890425268151;10.0;0.7288034644232237;-0.0118217637951975;1.044912;1.0;0.7288997557423583
0.408372;0.7499250094331557;-0.0063679086028624;0.7005010064877346;0.1642029244895189;1.042344522291961;1.0426643025044997;10.0;0.7289693931759885;-0.0112191376671575;1.044912;1.0;0.7290579637745555
0.446458;0.7499340106180247;-0.0070026655344485;0.7005090098663983;0.1648645713437493;1.0421327838782442;1.042439136942719;10.0;0.7291373725900796;-0.0106187909408615;1.044912;1.0;0.7292140475624656
0.484545;0.7499430058123943;-0.0076320623397419;0.7005180049480997;0.165516153517056;1.0419241470088634;1.0422145973768;10.0;0.7293017720769558;-0.0100256402901495;1.044912;1.0;0.7293725613225628
0.522631;0.7499520043725271;-0.0082524584801579;0.7005260061088585;0.1661711836308312;1.0417178887078518;1.0419925728120918;10.0;0.7294653341850819;-0.009433070475252;1.044912;1.0;0.7295269843918013
0.560718;0.7499600019654512;-0.0088697323234274;0.7005330095531688;0.1668121869614026;1.0415112509168645;1.0417728537617763;10.0;0.7296278776294385;-0.0088497387400773;1.044912;1.0;0.7296833789065399
0.598804;0.7499670125046846;-0.0094761911484481;0.7005400119011005;0.167453090699533;1.0413085934977335;1.0415557295109192;10.0;0.7297878280411683;-0.0082722360556667;1.044912;1.0;0.729833401552439
0.607579;0.7499690018517601;-0.0096168742369425;0.7005420032133387;0.1676014151855675;1.0412631538135857;1.041506529309725;10.0;0.7298248001160541;-0.0081367274483422;1.044912;1.0;0.7298704192822508
0.607579;0.7499690016668531;-0.0096154696031908;0.7005420093299307;0.1675990791901077;1.0412630535881928;1.041505403005673;10.0;0.7298249828647632;-0.008136653983247;1.044912;1.0;0.7298701367060642
0.607606;0.7499690087265011;-0.0096193390547478;0.7005420056966178;0.1676022674152578;1.0412624167207505;1.0415057589095846;10.0;0.7298241435720969;-0.0081377438597954;1.044912;1.0;0.7298690613412685
0.607633;0.7499690061721149;-0.0096165361888609;0.7005420049113851;0.1676009781696084;1.0412619573559485;1.0415047873186605;10.0;0.7298235202107257;-0.0081359165828789;1.044912;1.0;0.7298691474448544
0.607686;0.7499690111068038;-0.0096212917760994;0.7005420116413796;0.1676017947220595;1.041261356732464;1.041505144047028;10.0;0.7298244170948509;-0.0081373348982884;1.044912;1.0;0.7298692224844425
0.607794;0.7499690135872084;-0.0096234453559417;0.7005420115811117;0.1676019836467924;1.041260146812336;1.041503781522363;10.0;0.7298259328852557;-0.0081363994901567;1.044912;1.0;0.7298716120648199
0.608009;0.7499690118901058;-0.0096281702282112;0.7005420026453657;0.1676093649282754;1.0412603419399338;1.0415022165291823;10.0;0.7298266371272265;-0.0081331726230112;1.044912;1.0;0.72987081894126
0.608439;0.7499690124362852;-0.0096303401697594;0.7005420084821301;0.1676157272998821;1.0412570187038273;1.041499680123445;10.0;0.7298275206663771;-0.0081257311498126;1.044912;1.0;0.7298740873746016
0.609299;0.7499690043707927;-0.0096463123891678;0.7005420031414886;0.1676285657754472;1.041253500917011;1.0414951435491864;10.0;0.7298309789168439;-0.0081118697244828;1.044912;1.0;0.7298761097062281
0.611019;0.7499700052389205;-0.0096723791774432;0.7005420017326335;0.1676590958038;1.0412430283929597;1.0414859580986715;10.0;0.7298373982766341;-0.0080834213563255;1.044912;1.0;0.7298833306591354
0.614459;0.7499700093231938;-0.0097283904571127;0.7005430099750801;0.1677153742642886;1.0412257625791037;1.0414662409120574;10.0;0.7298525534740227;-0.008034905794065;1.044912;1.0;0.729896540199718
0.62134;0.7499710061385244;-0.0098371723670101;0.7005440079364902;0.167827239691048;1.0411888097586122;1.041428372718846;10.0;0.7298816687067639;-0.0079329773019497;1.044912;1.0;0.7299253884021988
0.635101;0.7499740022630924;-0.010051609946165;0.7005460029656837;0.1680507755118942;1.041117088439229;1.04135031280175;10.0;0.7299373747129769;-0.0077230257463072;1.044912;1.0;0.7299797333098458
0.662622;0.7499780103281204;-0.010481763005179;0.70055100410197;0.1685058446302438;1.0409725818959703;1.0411974322221915;10.0;0.7300499781874353;-0.0073189605679622;1.044912;1.0;0.7300853123021206
0.717665;0.7499870031477195;-0.0113326231435602;0.7005580094993098;0.1693917109107462;1.040689951114622;1.040894905365968;10.0;0.7302698588130027;-0.00650885267448;1.044912;1.0;0.7302997623110491
0.772709;0.7499940063394119;-0.0121607174947144;0.7005650050392808;0.1702622326731542;1.0404143781038686;1.040597446117568;10.0;0.730484516893506;-0.0057218801765151;1.044912;1.0;0.7305075245067224
0.827752;0.7500000080657245;-0.012979023028104;0.7005700091639455;0.1711125920046521;1.0401425680424194;1.0403077031061612;10.0;0.7306936557080083;-0.0049466605583236;1.044912;1.0;0.7307117409657495
0.882795;0.7500040124033485;-0.0137684574493226;0.7005750050978665;0.1719464476051625;1.0398783608286593;1.0400244768108982;10.0;0.7308980433589819;-0.0041903077022921;1.044912;1.0;0.7309110589482953
0.937839;0.7500080080371995;-0.0145492623391972;0.7005790117536349;0.1727578890901223;1.0396181369444852;1.039747639993054;10.0;0.7310968884923152;-0.0034545351458072;1.044912;1.0;0.7311059852060019
0.992882;0.7500120132877356;-0.0153053794250728;0.7005820056694125;0.1735461997673648;1.0393665620360764;1.0394764678064576;10.0;0.7312897306832987;-0.0027370986120523;1.044912;1.0;0.7312945513102358
1.047925;0.7500140044831837;-0.0160410927732395;0.7005840048335606;0.1743180662803132;1.0391207678734409;1.039213639864242;10.0;0.7314786046311239;-0.002030590331503;1.044912;1.0;0.7314814281899641
1.102968;0.7500160104840754;-0.0167534576102385;0.7005860022485622;0.175067213842748;1.0388812042797486;1.0389591529630609;10.0;0.7316593722668542;-0.0013530864205625;1.044912;1.0;0.7316613016984541
1.158012;0.7500170070697135;-0.017450567834405;0.7005870051946512;0.1757986809738249;1.0386484092084085;1.0387096719963362;10.0;0.7318379636374195;-0.0006868012279794;1.044912;1.0;0.7318375541272647
1.213055;0.750019003270253;-0.0181245716990903;0.700588004412136;0.1765027404873339;1.0384236761161392;1.038467937462607;10.0;0.7320088760317329;-4.3829886327289736e-05;1.044912;1.0;0.7320091002895346
1.268098;0.7500190018718457;-0.0187834308705719;0.7005890112438506;0.177191649859377;1.038203626592768;1.038235240783414;10.0;0.7321734112292905;0.0005816948912985;1.044912;1.0;0.7321756303126077
1.323141;0.7500200100024076;-0.0194135821965706;0.7005900054801172;0.1778551701263177;1.037993449829612;1.0380081914716714;10.0;0.7323359558656776;0.0011846509511779;1.044912;1.0;0.7323356686632878
1.378185;0.7500200061150892;-0.0200297572059358;0.7005900045130441;0.1784948561111901;1.0377876769163152;1.037787259937109;10.0;0.7324905769613723;0.0017734289600696;1.044912;1.0;0.7324923669183717
1.433228;0.7500210063286781;-0.020616486064685;0.7005900091381536;0.1791169928918698;1.0375897548682054;1.0375749869655218;10.0;0.7326395558286685;0.0023340285817995;1.044912;1.0;0.7326439330851933
1.488271;0.7500210041612168;-0.0211920750960163;0.7005900055820896;0.179717642388112;1.037398234626841;1.0373711339399758;10.0;0.7327849091229389;0.0028809161845105;1.044912;1.0;0.7327913637234411
1.543314;0.750021003393804;-0.021740501708004;0.7005900019668256;0.1802956863874278;1.037215110063166;1.0371740497855284;10.0;0.7329234703189969;0.0034062055899493;1.044912;1.0;0.7329320571861425
1.598358;0.7500210061106354;-0.0222709104412979;0.7005900090845733;0.180846956439625;1.037037407504543;1.0369842020302913;10.0;0.733057712252979;0.0039127405698738;1.044912;1.0;0.7330681716255608
1.653401;0.750021009964876;-0.0227733204927066;0.7005900098533336;0.181381219820931;1.036866616806807;1.036803125183314;10.0;0.7331871535750123;0.0044005415447895;1.044912;1.0;0.7332010468069052
1.708444;0.7500210135666391;-0.0232645056920782;0.7005900068273784;0.1818943002021286;1.0367042934586206;1.0366272602262745;10.0;0.7333112654471541;0.0048676815025126;1.044912;1.0;0.7333289176806652
1.763487;0.7500210131776793;-0.0237313693854171;0.7005900086403504;0.1823866750099858;1.0365456442386154;1.0364606596809618;10.0;0.7334294556986762;0.0053127051698173;1.044912;1.0;0.7334503764829183
1.818531;0.7500210097255717;-0.0241775363546919;0.7005900015425699;0.1828552044990535;1.0363960974982334;1.0363002335848224;10.0;0.7335437330542506;0.005739505971942;1.044912;1.0;0.7335652382027109
1.873574;0.7500200018396751;-0.0246053754152212;0.7005900119491902;0.1832984939386046;1.0362534109476988;1.0361473003764632;10.0;0.7336512978709211;0.0061518962855158;1.044912;1.0;0.7336762855099493
1.928617;0.750020012562189;-0.0250112734800913;0.7005900108795586;0.1837260890585015;1.0361163825971396;1.03599971808988;10.0;0.7337543380446424;0.0065371754808505;1.044912;1.0;0.7337837808074863
1.983661;0.7500200036496029;-0.0253958132586623;0.7005890118111918;0.1841383476541551;1.0359876631298222;1.035861499480179;10.0;0.7338528079645432;0.0069110298006244;1.044912;1.0;0.7338859975278977
2.038704;0.7500200059694321;-0.0257665568471671;0.7005890061414419;0.1845222449890561;1.0358640356405269;1.035728476986583;10.0;0.7339476734407862;0.0072615717408309;1.044912;1.0;0.7339840220339267
2.093747;0.7500190070404924;-0.0261111010358135;0.7005890083060843;0.184890931119413;1.0357467756670653;1.0356034376982033;10.0;0.7340355498379536;0.0075949111164954;1.044912;1.0;0.734075213962187
2.134528;0.7500190060109576;-0.026357655007437;0.7005890120558794;0.185147383577252;1.0356624162552537;1.0355164641721335;10.0;0.734098065299501;0.0078322087538871;1.044912;1.0;0.7341413173137666
2.134528;0.75001900897568;-0.0263570171144008;0.7005890065274663;0.1851499548551747;1.03566378832741;1.0355145320021255;10.0;0.7340984904430532;0.0078333035088132;1.044912;1.0;0.7341413851364358
2.135096;0.7500190015193103;-0.026359979529423;0.700589008840864;0.1851524705013716;1.0356626790932442;1.035513249071549;10.0;0.7340995542796215;0.0078328164846053;1.044912;1.0;0.7341419846316464
2.135664;0.7500190022236916;-0.026364088470029;0.700589011785849;0.1851578775961938;1.0356610444639738;1.03551162499746;10.0;0.7341005203575838;0.0078429065011205;1.044912;1.0;0.7341418404502758
2.1368;0.7500190083992506;-0.0263731678572226;0.7005890028099393;0.1851632025411039;1.03565802532744;1.035509596940671;10.0;0.7341009423514621;0.0078442176662034;1.044912;1.0;0.7341423112817029
2.139071;0.7500190131331468;-0.026383935026512;0.7005890044859134;0.1851814984200166;1.035654888239491;1.0355055546391476;10.0;0.734105224750138;0.0078564122870379;1.044912;1.0;0.7341471991132773
2.143614;0.7500190024526757;-0.0264127875860685;0.7005890066745888;0.1852034252841848;1.0356456822436364;1.0354959655436922;10.0;0.7341107395982014;0.0078834448438632;1.044912;1.0;0.7341531792947003
2.152699;0.7500190020805627;-0.0264656328840522;0.700589004448742;0.1852596302533518;1.035626334219918;1.0354766004634233;10.0;0.734125738968907;0.0079378520790939;1.044912;1.0;0.7341684737387664
2.17087;0.7500190078495019;-0.0265718817209745;0.7005880113283377;0.1853704036495815;1.0355923982481972;1.0354395226211075;10.0;0.7341523297809803;0.0080375159057173;1.044912;1.0;0.7341970294268535
2.207212;0.7500180129962544;-0.0267792214522883;0.7005880106145493;0.1855951860903482;1.0355216590419392;1.0353627372017329;10.0;0.734204422244984;0.0082337672692804;1.044912;1.0;0.7342519226232295
2.243553;0.7500170134581591;-0.0269830277416274;0.7005870075342896;0.1858063559014861;1.035454030280487;1.035291751059788;10.0;0.7342552943846725;0.0084325738849369;1.044912;1.0;0.734303976731886
2.316237;0.7500150038569066;-0.0273814239378062;0.7005840034631281;0.1862229182076606;1.0353203316944826;1.0351467279795352;10.0;0.7343553801773363;0.0088172772975353;1.044912;1.0;0.7344075970160495
2.38892;0.750012006336413;-0.0277739265619945;0.7005820080384846;0.1866367516540562;1.0351885052200396;1.0350081221115557;10.0;0.7344516189958479;0.0091862688771967;1.044912;1.0;0.7345080345720248
2.461603;0.750010012611903;-0.0281509912190649;0.7005800043581107;0.1870302836202924;1.0350626561961789;1.0348728772904217;10.0;0.7345463420489932;0.0095465443432355;1.044912;1.0;0.7346075489683737
2.534287;0.7500080017129852;-0.0285134216155825;0.7005790033420174;0.1874151296606456;1.034940274653721;1.0347407346060689;10.0;0.7346377854711502;0.0099031537931884;1.044912;1.0;0.7347040918882622
2.679653;0.7500060093534184;-0.029218625314599;0.7005760073341416;0.1881597981919821;1.034702400013645;1.0344868987974634;10.0;0.7348146702126234;0.0105781975789589;1.044912;1.0;0.7348915703691273
2.82502;0.7500040050797718;-0.0298840425990795;0.700575001495221;0.1888597395730646;1.0344787208757225;1.0342479128583444;10.0;0.7349830536682169;0.0112168869240117;1.044912;1.0;0.7350696504888289
3.115753;0.7500020025213086;-0.0311039668779884;0.700573005851174;0.1901445265796722;1.034068175379886;1.0338082024041844;10.0;0.7352957066970894;0.0123890511131224;1.044912;1.0;0.7353994766690589
3.377413;0.7500020051404795;-0.0320869811395307;0.7005720083848207;0.1911862992473699;1.033736100724978;1.033451392882813;10.0;0.7355469668859128;0.0133320325671869;1.044912;1.0;0.7356688607403136
3.639073;0.7500010074154518;-0.0329644139830478;0.700572011797832;0.1921122312710558;1.0334394513211886;1.033136188285781;10.0;0.7357733264387867;0.0141830678909984;1.044912;1.0;0.7359098247567634
3.900733;0.7500010132342299;-0.0337467651378907;0.7005720085321889;0.1929457567385532;1.0331753530458383;1.0328522897258223;10.0;0.73597536203409;0.0149372427113395;1.044912;1.0;0.7361268710013853
4.162393;0.7500010116938601;-0.0344419529446363;0.7005720107308375;0.1936778813649099;1.0329397688562516;1.032600179228155;10.0;0.7361538264006048;0.0156040149511773;1.044912;1.0;0.7363176500226465
4.424053;0.7500010076649851;-0.0350536523334542;0.7005710088048435;0.19432920440672;1.032734915865439;1.0323797424098833;10.0;0.7363110372381839;0.0161975626104849;1.044912;1.0;0.7364899949490902
4.685713;0.7500000066046734;-0.0355862291144255;0.7005710026980129;0.1948922970820907;1.0325521837208664;1.0321854377591628;10.0;0.736449763560021;0.0167150524197844;1.044912;1.0;0.7366401212471262
4.947373;0.7500000059094574;-0.0360537583902626;0.700571008834289;0.1953925900923956;1.032395446344881;1.0320170044248884;10.0;0.7365699154357148;0.0171626667842631;1.044912;1.0;0.7367700187038521
5.209033;0.7499990093540339;-0.0364607811388482;0.7005700080477162;0.1958216758622476;1.0322581689847472;1.0318705688238377;10.0;0.7366732933611065;0.0175488442476594;1.044912;1.0;0.7368814215186488
5.470693;0.7499990016119239;-0.0368070948142155;0.7005700099936707;0.1961876634201796;1.0321418154148505;1.031744569436626;10.0;0.7367623036382871;0.0178880996159503;1.044912;1.0;0.7369795348921674
5.732353;0.7499990128830658;-0.0370986402750777;0.7005700037755168;0.1964939060397177;1.0320408452121317;1.0316377254714573;10.0;0.7368377937604363;0.0181721976367094;1.044912;1.0;0.7370631536225432
5.994012;0.749999008528237;-0.0373457597118127;0.7005690099445318;0.1967558870238632;1.0319581777645936;1.031549770799698;10.0;0.7369016735459191;0.0184055355034084;1.044912;1.0;0.7371311924276638
6.255672;0.7499980090249837;-0.0375490925084537;0.7005690039381804;0.1969754995108369;1.031888232305203;1.031475287700824;10.0;0.7369550333490179;0.0186069693648808;1.044912;1.0;0.7371905773351243
6.517332;0.7499980103991319;-0.0377168689051969;0.7005690126225521;0.1971471061126495;1.0318326588301228;1.0314159426978065;10.0;0.7369966071257926;0.0187660720557202;1.044912;1.0;0.7372363116835341
6.778992;0.7499980133962332;-0.0378444646145563;0.7005690051239326;0.197291367834021;1.0317888768693242;1.0313689835055682;10.0;0.7370314771602959;0.0188903447175202;1.044912;1.0;0.7372736914506126
7.040652;0.7499980074651212;-0.0379459160640261;0.7005690075464978;0.1974007228954451;1.0317521236182594;1.0313320611643029;10.0;0.7370582464292066;0.0189890611822202;1.044912;1.0;0.7373029105399661
7.302312;0.7499970120555091;-0.0380245601651473;0.7005680054596589;0.1974808365039971;1.0317271803000856;1.031304101394812;10.0;0.737077640089554;0.0190633088910246;1.044912;1.0;0.7373251998197248
7.563972;0.7499970117471843;-0.0380773878382176;0.7005680124484558;0.1975332844715766;1.0317093313183412;1.0312836748628351;10.0;0.7370913619554311;0.0191173470157308;1.044912;1.0;0.7373389298176073
7.825632;0.7499970135248712;-0.0381082024265935;0.7005680023544422;0.1975704020939512;1.0316989689123215;1.0312735160040944;10.0;0.7370988117199637;0.0191439389773621;1.044912;1.0;0.737348055544713
8.087292;0.7499970130564969;-0.0381250713972393;0.7005680041402513;0.197586096656223;1.0316933464427054;1.0312669547695454;10.0;0.7371037636664144;0.0191641426281842;1.044912;1.0;0.7373530132732197
8.348952;0.7499970087893316;-0.0381229191049063;0.7005680052964212;0.1975834986433221;1.0316941401317898;1.0312666924448413;10.0;0.7371026892506836;0.0191591156736266;1.044912;1.0;0.7373512572917937
8.610612;0.7499970051980466;-0.0381130571387923;0.7005680067298159;0.1975742296184783;1.0316972318543702;1.0312719743276768;10.0;0.7370984518384505;0.0191500273305666;1.044912;1.0;0.7373487142704265
8.872272;0.7499970030045225;-0.0380863896944583;0.7005680025348691;0.1975482557009133;1.0317057274975463;1.031281728602922;10.0;0.7370926185242137;0.019129023599517;1.044912;1.0;0.7373413052247142
9.133932;0.7499970120202103;-0.0380579487242892;0.7005680014911801;0.197511599136591;1.0317157404968569;1.031293396709981;10.0;0.7370849136421711;0.0190912788855876;1.044912;1.0;0.7373309164720767
9.395592;0.7499970065739394;-0.038019981289277;0.7005680076390597;0.1974735979019625;1.0317296205063808;1.0313068237105911;10.0;0.7370743240667009;0.0190537323329087;1.044912;1.0;0.7373208856051008
9.657252;0.7499960056337582;-0.0379683962005384;0.7005680121929243;0.1974238435283787;1.031746778833218;1.031324226989355;10.0;0.7370620062404388;0.0190105176696157;1.044912;1.0;0.7373069688082373
9.918912;0.7499960099155107;-0.0379244692110696;0.7005670123689036;0.1973725934831016;1.0317631690545204;1.0313398178219513;10.0;0.7370495454172435;0.0189648255026367;1.044912;1.0;0.7372932189525441
10.180571;0.7499960109472738;-0.0378656246393409;0.7005670048215633;0.1973117633551405;1.031780806874229;1.0313597979895872;10.0;0.737034801524938;0.0189127983169357;1.044912;1.0;0.7372781186711677
10.442231;0.7499960129437986;-0.0378154928035493;0.7005670109699192;0.1972539097731923;1.03179977981411;1.0313799196664166;10.0;0.7370218790523267;0.0188587364144188;1.044912;1.0;0.7372619249331194
10.965551;0.7499960063508024;-0.0376995943509306;0.7005670085016737;0.1971317477953927;1.0318383800872364;1.0314207878089263;10.0;0.736991590338765;0.0187484541673842;1.044912;1.0;0.7372299081347501
11.436539;0.7499960016923877;-0.0375991615642697;0.7005670110224718;0.197023654713376;1.031873363614984;1.0314604749381282;10.0;0.7369644835143675;0.0186478651479588;1.044912;1.0;0.737202774113241
11.907527;0.7499960019565589;-0.0374972788250009;0.7005670031896928;0.1969158292029262;1.0319077893139772;1.031495340697313;10.0;0.7369389545315863;0.0185509547684121;1.044912;1.0;0.7371726963439201
12.378515;0.7499960088282488;-0.037403713649322;0.7005670025953666;0.1968141407932692;1.0319395959752686;1.031529952963886;10.0;0.7369136108660507;0.0184590982417606;1.044912;1.0;0.7371464594444535
12.849503;0.7499960091763512;-0.0373137573474882;0.700567002255378;0.1967239193416425;1.0319691085099487;1.031562427142711;10.0;0.7368915129738614;0.0183785515815575;1.044912;1.0;0.737119620929016
13.320491;0.7499960120875749;-0.0372277249626942;0.7005670047100812;0.1966384500440827;1.031997006471702;1.0315901043687203;10.0;0.7368696091857448;0.0182965376404482;1.044912;1.0;0.7370989077684672
13.791479;0.7499960048924723;-0.0371551332987658;0.700567004567749;0.1965568206804545;1.032022636076786;1.031617287565598;10.0;0.7368498456983977;0.0182248384030093;1.044912;1.0;0.7370750406985226
14.262466;0.7499960101200175;-0.0370918298901331;0.7005670118949009;0.1964867165472195;1.032044496259367;1.031642467807557;10.0;0.7368328187963569;0.0181579277867987;1.044912;1.0;0.737058277618297
15.204442;0.7499960059903313;-0.0369830331756475;0.7005670032393425;0.1963729704797288;1.0320821990897535;1.0316826212982786;10.0;0.7368047923446006;0.0180553666318141;1.044912;1.0;0.7370277522924898
16.146418;0.7499960044862078;-0.0369002073587903;0.7005670027443487;0.1962837398267414;1.0321081791052118;1.0317119276258302;10.0;0.7367849534587488;0.0179775914348943;1.044912;1.0;0.7370047160241675
17.088394;0.749996001740831;-0.0368414612281429;0.7005670097262217;0.1962227558898539;1.032127254393644;1.0317340708050804;10.0;0.7367683738269278;0.0179201093703516;1.044912;1.0;0.7369862361978371
18.03037;0.7499960017967817;-0.0368037308546505;0.7005670056250738;0.1961847773087247;1.0321419051290133;1.0317470900257562;10.0;0.7367586891815091;0.017883461162995;1.044912;1.0;0.7369758849734305
18.972345;0.7499960046843602;-0.036780874380143;0.7005670014527354;0.1961545355807671;1.0321502974505394;1.0317559205106923;10.0;0.7367533636722564;0.017861479167782;1.044912;1.0;0.7369706827979581
19.914321;0.7499960086394541;-0.0367666325500898;0.7005670068558046;0.1961398810437136;1.032155509505687;1.0317609759884327;10.0;0.7367497094069141;0.0178469148083127;1.044912;1.0;0.7369664314509423
19.999996;0.7499960099374802;-0.0367649610917834;0.7005670107495211;0.1961422232472344;1.032154977862012;1.031761250995114;10.0;0.736748983991504;0.0178480114127252;1.044912;1.0;0.736965750311444
19.999996;0.7499960066748316;-0.0367632027145993;0.7005670028022114;0.1961433973541646;1.0321550758146962;1.031760974711263;10.0;0.7367495286542495;0.0178443337160412;1.044912;1.0;0.7369656112196418
20.0;0.7499960130416575;-0.0367680106164518;0.7005670044436949;0.1961387641005384;1.0321537653116568;1.0317588751083615;10.0;0.7367496215165131;0.0178441539096351;1.044912;1.0;0.7369646967638964
20.000004;0.7499960041610788;-0.0367663536186899;0.7005670109735564;0.19614318067169;1.0321549770916432;1.031761114455303;10.0;0.7367499644758371;0.0178495077485926;1.044912;1.0;0.7369653208506353
20.000011;0.7499960079240491;-0.0367665814814975;0.7005670100053331;0.1961396198373725;1.0321543250338203;1.03175889439825;10.0;0.7367484047423063;0.0178472976080728;1.044912;1.0;0.7369646751437816
20.000027;0.7499960026360228;-0.0367639158593397;0.7005670028676101;0.1961392099330263;1.0321551028114784;1.0317606734531135;10.0;0.7367488357949585;0.0178438424010681;1.044912;1.0;0.7369661225406182
20.000058;0.7499960081078265;-0.0367643256506393;0.7005670043929401;0.1961406001287836;1.0321536387604011;1.031761147845975;10.0;0.7367494255945091;0.0178451040292677;1.044912;1.0;0.7369650822535021
20.000119;0.7499960068228564;-0.0367677074445173;0.7005670019599003;0.1961398735691314;1.03215381854337;1.031760780551186;10.0;0.736749746237706;0.0178489161699195;1.044912;1.0;0.7369665284586105
20.000242;0.7499960038899076;-0.0367676230317354;0.7005670039923169;0.1961445316506745;1.0321542061998508;1.0317607448387838;10.0;0.7367491664267012;0.0178508085698853;1.044912;1.0;0.7369661783775218
20.000489;0.749996007702515;-0.0367682904730632;0.7005670030566566;0.1961409341279856;1.0321539340466803;1.0317603620614144;10.0;0.7367493412671735;0.0178478336653811;1.044912;1.0;0.7369666096621654
20.000981;0.749995008282173;-0.0367691703050857;0.7005670105176737;0.1961447266891572;1.032154298804955;1.0317596983419857;10.0;0.736749658359447;0.0178485292020192;1.044912;1.0;0.7369650388013916
20.001967;0.749993003141876;-0.0367793893875941;0.7005640040787122;0.1961517596765126;1.0321494181534034;1.031755184314457;10.0;0.7367493186785785;0.017859438565904;1.044912;1.0;0.7369664814772077
20.003938;0.7499840070639938;-0.0368123430714667;0.7005560110938178;0.1961859291994927;1.0321378428756125;1.031743399020345;10.0;0.7367491096652148;0.0178931472000995;1.044912;1.0;0.7369680048795929
20.005908;0.7499710085283628;-0.0368679224502441;0.7005440120711816;0.1962369511956453;1.0321220178092343;1.0317255442745548;10.0;0.7367500110880618;0.017945614901309;1.044912;1.0;0.7369700946098108
20.007879;0.7499540021521611;-0.036934836012017;0.7005280068647973;0.1963069630031021;1.0320998429834012;1.0317005052097905;10.0;0.7367504383060199;0.0180180081427974;1.044912;1.0;0.7369705704359103
20.00985;0.7499340120060581;-0.037017187007558;0.7005090120096831;0.1963830491660939;1.032072072803614;1.0316728183984898;10.0;0.7367512868249929;0.0180948619271788;1.044912;1.0;0.7369756143177638
20.011821;0.7499120072637491;-0.0371114724754753;0.7004890050726291;0.1964742418869983;1.032042883787608;1.0316389596868107;10.0;0.7367534523498596;0.0181871616651357;1.044912;1.0;0.7369789909656357
20.013791;0.7498890099512358;-0.0372160739234899;0.7004670040188009;0.1965699525741014;1.032009938553891;1.0316057331044377;10.0;0.7367555441216588;0.0182853819037714;1.044912;1.0;0.7369845703076032
20.015762;0.7498650071386607;-0.0373246103261283;0.7004450015587204;0.1966749203175118;1.0319755049874648;1.0315670822598897;10.0;0.7367604611498358;0.0183952441570732;1.044912;1.0;0.7369902469362231
20.017733;0.7498410104927481;-0.0374400892480308;0.7004220105040986;0.196789240853933;1.0319378475582406;1.031526920183301;10.0;0.7367650847806302;0.0185078302766887;1.044912;1.0;0.7369989501462934
20.019704;0.7498170111458745;-0.0375604092693577;0.7004000118607266;0.1969037737680166;1.0318984135514429;1.031485572351607;10.0;0.7367723830818778;0.0186203948884813;1.044912;1.0;0.7370066647829798
20.022906;0.7497790116526379;-0.0377603512210728;0.7003640099441879;0.197100441775657;1.0318344469057337;1.0314146957112982;10.0;0.73678580990316;0.0188197384011051;1.044912;1.0;0.7370261974194804
20.022906;0.7497790034959363;-0.0377604149031551;0.700364012496246;0.1971019289400418;1.03183261410612;1.0314152899855311;10.0;0.7367852527917991;0.0188183706618738;1.044912;1.0;0.7370249554226168
20.02291;0.7497790118137494;-0.0377650189947914;0.7003640041357824;0.1970978667395419;1.031833652633638;1.031416295481211;10.0;0.7367842840137339;0.0188183796402098;1.044912;1.0;0.7370262680585035
20.022914;0.7497790065227932;-0.037762418233847;0.7003640041287617;0.1971014318260967;1.0318340234349672;1.0314153381346112;10.0;0.7367860546985625;0.0188153606637117;1.044912;1.0;0.7370268068376884
20.022922;0.7497790113988695;-0.0377597484595987;0.7003640054844351;0.1970986025168176;1.0318332862864523;1.0314159093339994;10.0;0.736785450674945;0.0188162224205436;1.044912;1.0;0.7370246897928833
20.022938;0.7497780016729815;-0.0377647343878474;0.7003640100296534;0.1971003189704125;1.0318322356024043;1.0314157050520387;10.0;0.7367859384823722;0.0188213914336436;1.044912;1.0;0.7370255304272184
20.02297;0.7497780094966844;-0.0377638419638118;0.7003640077899234;0.197101708388999;1.0318328439713262;1.0314143001867846;10.0;0.7367859735067281;0.0188206233587525;1.044912;1.0;0.7370267060805004
20.023034;0.7497770121363745;-0.037772198226951;0.7003630112591638;0.1971088162249498;1.031830306535991;1.0314134578073868;10.0;0.7367858346368157;0.0188237855551243;1.044912;1.0;0.7370257946477509
20.023162;0.7497760041020068;-0.0377793599219687;0.700361004612497;0.1971180366894928;1.031829464352542;1.0314101573399872;10.0;0.7367854515025296;0.0188359888841158;1.044912;1.0;0.7370274393083593
20.023417;0.749773012109863;-0.0377933033747643;0.7003590029448494;0.1971321747836361;1.031823562536241;1.031403788071367;10.0;0.736786704574022;0.0188491658707871;1.044912;1.0;0.7370288337930441
20.023929;0.7497670041847575;-0.0378311618982754;0.7003530112751246;0.197167626988699;1.0318124245677534;1.0313923102025762;10.0;0.7367899424180286;0.0188851693216356;1.044912;1.0;0.7370320143202855
20.024951;0.7497550133808714;-0.0378914300321764;0.7003420079905753;0.1972280819275459;1.0317893691434694;1.0313689666665182;10.0;0.7367949570805867;0.0189487184455525;1.044912;1.0;0.7370391402733271
20.026995;0.7497320088813832;-0.0380331577217592;0.7003210111094065;0.1973679659787194;1.031745728959226;1.031322724767232;10.0;0.7368075262340399;0.0190811116619934;1.044912;1.0;0.7370545618756951
20.031083;0.7496900027499049;-0.0383044755886999;0.70028100585355;0.1976415222561759;1.0316547622911103;1.0312261121675428;10.0;0.7368344447522722;0.0193457768370028;1.044912;1.0;0.7370901018678878
20.035172;0.7496510037489763;-0.038587779291833;0.7002450070806604;0.1979183805031771;1.0315639818870306;1.0311274235576136;10.0;0.7368687843753555;0.0196197145068444;1.044912;1.0;0.7371308004527608
20.03926;0.7496170049574697;-0.0388735649970301;0.7002130056763749;0.1982075962398493;1.0314687343003592;1.031025530920448;10.0;0.7369064347318849;0.0198987383028193;1.044912;1.0;0.7371754150853366
20.043349;0.7495870063015493;-0.0391654364014098;0.7001850050480013;0.1985048394453648;1.0313731477509618;1.030921156417376;10.0;0.7369520248309636;0.0201776386304574;1.044912;1.0;0.73722791876253
20.047437;0.7495600125490381;-0.0394599855516678;0.7001600125860468;0.1988057103404243;1.0312747565775124;1.030816911880606;10.0;0.7370009034113556;0.0204635210729181;1.044912;1.0;0.7372837059011885
20.055614;0.7495150085689273;-0.0400552077255064;0.7001180063577218;0.1994210513584995;1.031075068998889;1.030602103855768;10.0;0.7371095011821912;0.0210432232921348;1.044912;1.0;0.7374120591093133
20.063791;0.7494800066502343;-0.0406628333876333;0.7000850092934932;0.2000490245364187;1.0308706335551057;1.0303838786678123;10.0;0.7372326892442531;0.0216343517923267;1.044912;1.0;0.7375495981954413
20.071968;0.7494520135152767;-0.0412855343546459;0.7000590107151212;0.200698204991768;1.0306638746095662;1.0301606569679342;10.0;0.7373644399362866;0.0222349625469156;1.044912;1.0;0.7377010011015228
20.080145;0.7494300051647834;-0.0419143160528685;0.7000390093350894;0.201363443079408;1.0304494784076312;1.02993421434935;10.0;0.7375072232703459;0.0228507938350211;1.044912;1.0;0.737861351487064
20.088322;0.7494130102662715;-0.0425573800052001;0.700022012312254;0.2020371873066011;1.030233501089419;1.0297000021060103;10.0;0.7376573881221062;0.023472814336551;1.044912;1.0;0.738031697457532
20.096499;0.74939801056352;-0.0432069670106806;0.70000900406347;0.2027275350680225;1.0300136239445288;1.0294657158321543;10.0;0.7378119591167689;0.0241016335804008;1.044912;1.0;0.7382072467958555
20.104676;0.7493860049747318;-0.0438676616238857;0.6999980054132806;0.2034241145437085;1.0297905066373432;1.0292268680782932;10.0;0.7379722930506636;0.0247428948707381;1.044912;1.0;0.7383863842432304
20.112852;0.7493770077903961;-0.044538361430739;0.6999880030711891;0.2041289222629895;1.0295625717611994;1.0289833596945028;10.0;0.7381376304682348;0.0253918795216325;1.044912;1.0;0.738574360081327
20.121029;0.7493690114062663;-0.0452140197820345;0.6999810049235604;0.2048509283983338;1.0293319807087338;1.0287378493322086;10.0;0.7383052949004449;0.0260489408677679;1.044912;1.0;0.7387651711672389
20.129206;0.7493620035827344;-0.0458957959566545;0.6999750121011776;0.2055767491739946;1.0291015838318334;1.028491406445506;10.0;0.7384769190979575;0.0267113419045956;1.044912;1.0;0.7389594480845636
20.137383;0.7493570041878632;-0.0465832863633819;0.699970009581899;0.206303636661042;1.0288675606517677;1.028239388895254;10.0;0.7386526306314738;0.0273799577148447;1.044912;1.0;0.739159230563999
20.14556;0.7493530040845612;-0.0472747282235977;0.6999670078088694;0.2070446117723106;1.028631764973799;1.0279869657297758;10.0;0.7388303275004184;0.0280556169696249;1.044912;1.0;0.7393635913928629
20.161914;0.7493490059338388;-0.0486776960106504;0.6999630105134769;0.2085469401922986;1.0281525527361444;1.027474247423356;10.0;0.7391950149131763;0.0294160026448537;1.044912;1.0;0.7397788402047375
20.176632;0.7493490055487514;-0.0499518512969272;0.6999630032418039;0.2099081100890752;1.0277162821816408;1.0270095222992248;10.0;0.739530504223405;0.0306581981022818;1.044912;1.0;0.7401649003146542
20.191351;0.749352003636236;-0.0512394709448811;0.6999650096117783;0.2112863350896908;1.027277179379107;1.0265397932178162;10.0;0.7398720211776282;0.0319059108484798;1.044912;1.0;0.7405610390018226
20.206069;0.7493570094369457;-0.0525311044206079;0.6999700082692789;0.2126823024464861;1.026834342586466;1.0260633924779186;10.0;0.7402183991141439;0.0331718443257966;1.044912;1.0;0.7409621332100709
20.220788;0.7493640132140954;-0.0538333483802938;0.6999770026749772;0.2140787145164975;1.0263872347077498;1.0255858525398645;10.0;0.7405718736255639;0.0344414115446506;1.044912;1.0;0.7413717894559438
20.235506;0.749374010289646;-0.0551435003802613;0.6999860046948907;0.2154953430226407;1.0259383188592066;1.0251042974280993;10.0;0.7409272809158592;0.0357187201233521;1.044912;1.0;0.7417894592375043
20.250225;0.7493850096672289;-0.0564538654231874;0.6999960026061913;0.2169074059179592;1.0254867007382509;1.024622874060162;10.0;0.7412895885858861;0.0369997049374008;1.044912;1.0;0.7422123152731479
20.264943;0.7493980025652233;-0.0577680884276261;0.7000080126514342;0.2183296398486671;1.0250332109866704;1.0241391671068605;10.0;0.7416529180865712;0.0382854036151391;1.044912;1.0;0.742639318425947
20.279661;0.7494120121342691;-0.0590837508422376;0.7000210064793839;0.2197610112262383;1.0245801138060806;1.02365384403532;10.0;0.742018894453453;0.0395733309341318;1.044912;1.0;0.7430724819051128
20.29438;0.7494270020250502;-0.0604036422061175;0.7000350065521764;0.2211907228949957;1.024125905421967;1.0231662959722132;10.0;0.74238789981841;0.0408661974173334;1.044912;1.0;0.7435102713430644
20.309098;0.7494430024658759;-0.061719888461649;0.7000510074664898;0.2226231409183587;1.0236691035588357;1.0226772799066712;10.0;0.7427565325551839;0.0421611397449649;1.044912;1.0;0.7439535828559165
20.323817;0.7494600017159876;-0.0630397536559212;0.7000660036266617;0.2240576460527996;1.0232121750871068;1.0221913160635288;10.0;0.7431286766007068;0.043452729594968;1.044912;1.0;0.7443969443709482
20.353254;0.7494960028370288;-0.0656688023558363;0.7001000097770697;0.2269233031953947;1.0223007451140564;1.0212143989606026;10.0;0.7438750258461737;0.0460359191851371;1.044912;1.0;0.745298398277659
20.38269;0.7495330042275131;-0.0682960050377467;0.7001340051891466;0.2297889555089979;1.0213879204002598;1.0202400879420772;10.0;0.7446222922521115;0.0486220886865033;1.044912;1.0;0.7462070404239657
20.412127;0.749571005792317;-0.0709053581439089;0.7001700105775028;0.2326502987866492;1.020480704615122;1.0192673339295717;10.0;0.7453701812200428;0.0511978838757684;1.044912;1.0;0.7471271754749435
20.441564;0.7496090105535185;-0.0735055171559885;0.7002050076279328;0.2354961664441223;1.019574423143296;1.018297833908958;10.0;0.7461174876656042;0.0537682003117841;1.044912;1.0;0.7480529601990529
20.471001;0.7496460108246358;-0.0760894235118119;0.7002400048042203;0.2383345623646915;1.0186706412820172;1.0173321929785528;10.0;0.746862940414175;0.05631886621957;1.044912;1.0;0.7489828961425092
20.500438;0.7496820115357747;-0.0786516944466811;0.700274004570194;0.2411627526058655;1.0177734593299796;1.016372380988902;10.0;0.747604583590565;0.0588650059698499;1.044912;1.0;0.7499196675177058
20.529875;0.7497170113778034;-0.081195305501938;0.7003070081635893;0.243968819591573;1.016879265591102;1.015417069899858;10.0;0.7483432687259345;0.0613890296662789;1.044912;1.0;0.7508578476747189
20.559312;0.749751005734993;-0.0837219616693252;0.7003380065139555;0.2467576098027752;1.0159932920680066;1.014467449313406;10.0;0.7490779269672371;0.0639012712562797;1.044912;1.0;0.7517976043891639
20.588749;0.749782006792623;-0.0862254332318347;0.7003680050312708;0.2495314465277789;1.0151121759193549;1.0135258133159375;10.0;0.7498043445940155;0.0663954020653982;1.044912;1.0;0.7527385030497437
20.618186;0.7498120042056965;-0.0887011586937131;0.7003950113905444;0.2522794547565081;1.0142378615555327;1.0125906582405773;10.0;0.7505277901816253;0.0688719568718352;1.044912;1.0;0.7536816825086449
20.632523;0.7498260095349513;-0.0898998176011249;0.7004080033245739;0.2536078633435567;1.0138140120864254;1.0121362905470304;10.0;0.7508775741033995;0.0700704462532534;1.044912;1.0;0.7541399752181137
20.632523;0.7498260043876721;-0.0899031484764298;0.7004080019965715;0.2536125033552935;1.0138134718414198;1.0121371904676943;10.0;0.7508787371939036;0.0700685369530398;1.044912;1.0;0.7541393190081314
20.632534;0.7498260084235412;-0.0899005868478472;0.7004080096259252;0.2536094431473712;1.013815271014615;1.0121381032921264;10.0;0.7508778098100716;0.0700714660026642;1.044912;1.0;0.7541400439682302
20.632545;0.7498260127992892;-0.0899035607953039;0.7004080028339226;0.2536099787518006;1.0138133370087332;1.0121363161833017;10.0;0.7508783129858443;0.0700723882520502;1.044912;1.0;0.7541413290381515
20.632566;0.749826009527135;-0.089908944112074;0.7004080026045472;0.2536166170798;1.0138137860046004;1.0121357914879647;10.0;0.7508786371024385;0.0700741015040719;1.044912;1.0;0.754141669309369
20.63261;0.7498260038403846;-0.089911310236838;0.7004080108565914;0.2536159797521805;1.013810381163034;1.0121354963875449;10.0;0.7508792963691204;0.0700772831505023;1.044912;1.0;0.7541423172743605
20.632697;0.7498260102545692;-0.0899197144781394;0.7004080029642948;0.2536222214414774;1.013810284143273;1.012131956350954;10.0;0.7508825798872333;0.0700860197043834;1.044912;1.0;0.7541456944260175
20.632871;0.749826002890149;-0.0899311714165523;0.7004090033927091;0.2536403820220416;1.0138036867209197;1.0121258567813636;10.0;0.7508853561879961;0.0700962385068725;1.044912;1.0;0.7541500769553565
20.633218;0.7498270113502152;-0.0899575817295789;0.7004090019646759;0.2536766496296982;1.0137945025045192;1.0121156757363117;10.0;0.7508935353503234;0.0701250992275708;1.044912;1.0;0.7541629798281106
20.633914;0.7498270131245857;-0.0900189873305834;0.7004100114283969;0.2537365815091947;1.013773644060186;1.0120945638261691;10.0;0.7509111828321408;0.0701829736565712;1.044912;1.0;0.7541842971546701
20.635304;0.7498290023054713;-0.0901367444610585;0.700411005657206;0.2538703826082867;1.013731895568095;1.0120509262632722;10.0;0.7509458538949145;0.0703017037552834;1.044912;1.0;0.7542294194067094
20.638086;0.7498310069878632;-0.0903670527002565;0.7004130068851904;0.2541217543795806;1.0136509754770848;1.011962118162961;10.0;0.7510126409203781;0.0705369515922402;1.044912;1.0;0.7543174276863809
20.643649;0.7498360020077011;-0.0908279535754306;0.7004180091365517;0.2546369005205454;1.0134865296026987;1.0117862978287184;10.0;0.7511481239205344;0.0709973279951342;1.044912;1.0;0.7544963431640248
20.654775;0.7498460042954903;-0.0917501325116859;0.7004270101208512;0.2556642276258083;1.0131609614056811;1.0114367395014323;10.0;0.7514189846975966;0.0719244057671587;1.044912;1.0;0.7548512593875296
20.677028;0.7498660094341871;-0.0935863486625993;0.7004450077955074;0.25770768110172;1.0125091876300012;1.0107431822834296;10.0;0.7519536275912497;0.0737629219935852;1.044912;1.0;0.7555622867927106
20.721533;0.7499010117913391;-0.0972156024916446;0.7004780047483105;0.2617572408883422;1.0112215732429062;1.0093652326794664;10.0;0.7530152497894042;0.0774067954337501;1.044912;1.0;0.7569842284228966
20.766038;0.7499320076797399;-0.1007860138776587;0.7005070108225263;0.2657494328308122;1.009951881973962;1.0080072093480268;10.0;0.7540613357278483;0.0809991058716152;1.044912;1.0;0.758401076654706
20.810543;0.7499590132917046;-0.1042956940878209;0.7005330035512182;0.2696825546857362;1.008700743041552;1.0066675844112185;10.0;0.755092641177973;0.0845416028372435;1.044912;1.0;0.7598116957323503
20.855048;0.749982004824447;-0.1077483665859606;0.7005540093786944;0.2735513339172018;1.0074673826433354;1.005351019380461;10.0;0.7561081302685418;0.0880282520106155;1.044912;1.0;0.7612167006185507
20.899553;0.7500020041693187;-0.1111358053105326;0.7005730028405355;0.2773659345943621;1.0062553819757345;1.0040524849869463;10.0;0.7571058782744574;0.0914639553920788;1.044912;1.0;0.7626097590401469
20.944058;0.7500190127768879;-0.1144515304044598;0.7005890113392093;0.2811202808413842;1.0050618278992205;1.0027760257942542;10.0;0.7580876754510099;0.0948428174769494;1.044912;1.0;0.7639978818232319
20.988563;0.7500330110944323;-0.117707974684743;0.700602004220638;0.2848058659393949;1.0038868151735505;1.0015217247023147;10.0;0.7590531534031089;0.0981626709291973;1.044912;1.0;0.7653732207500511
21.033068;0.750045010617575;-0.1208989059504592;0.7006130115849193;0.2884192602172401;1.0027354120467251;1.0002880662578042;10.0;0.7600020324634619;0.1014176401993828;1.044912;1.0;0.7667392527039855
21.077573;0.7500550026265259;-0.1240219435605016;0.7006220070302721;0.2919703080135521;1.0016050682855464;0.9990799247109788;10.0;0.7609327357873541;0.1046154941209804;1.044912;1.0;0.7680903037408681
21.122078;0.750063012033908;-0.1270840165769417;0.7006300076262056;0.2954575053417312;1.0004949235436422;0.9978926453876148;10.0;0.7618446102844072;0.1077539003701246;1.044912;1.0;0.7694270917999242
21.166583;0.7500700026264728;-0.1300683886517806;0.7006360021978695;0.2988722255614954;0.9994068820347992;0.9967291703832806;10.0;0.7627420552372726;0.1108311135550264;1.044912;1.0;0.7707523848166224
21.211088;0.750076002619316;-0.1329917023448178;0.7006420123517245;0.3022145063594277;0.9983418268282048;0.9955920981838384;10.0;0.7636220148944606;0.1138406511426115;1.044912;1.0;0.7720599272341617
21.247332;0.7500790122375081;-0.135318807670007;0.7006450049672044;0.3048928918978754;0.9974907876976296;0.9946802563231496;10.0;0.764324813110508;0.1162440116460915;1.044912;1.0;0.7731134831997188
