time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
21.247332;0.75007900594028;-0.1353168219968428;0.7006450121294121;0.3048887376415465;0.9974914559116816;0.9946811589236844;10.0;0.7643243397063685;0.1162423090843476;1.044912;1.0;0.7731139195901908
21.247357;0.7500790126369666;-0.1353212391071898;0.7006450032948601;0.3048888816087456;0.9974908319852414;0.9946801423116564;10.0;0.7643241381405829;0.1162472161951465;1.044912;1.0;0.7731120679586492
21.247383;0.7500790076067515;-0.1353245619246487;0.7006450060780368;0.3048945231145452;0.9974911384186608;0.9946796090972398;10.0;0.7643258489247462;0.1162440309336111;1.044912;1.0;0.7731141883059461
21.247434;0.7500790020105864;-0.1353242195140044;0.7006450023690678;0.3048933657721977;0.9974890455560684;0.994679238045684;10.0;0.7643270487360279;0.1162484448038328;1.044912;1.0;0.7731147587759932
21.247537;0.7500790094648433;-0.1353315016158791;0.7006450066300469;0.3049019205241791;0.9974878866811762;0.9946763713953356;10.0;0.7643279287380841;0.1162536324411096;1.044912;1.0;0.7731179406550938
21.247742;0.7500800064661317;-0.1353440636728395;0.7006450104343799;0.3049220885114637;0.9974818999978088;0.9946719390267194;10.0;0.7643315737478921;0.1162724046769977;1.044912;1.0;0.7731240400629094
21.248153;0.7500800050760432;-0.135370533232044;0.700645001891662;0.3049462246288743;0.9974735986510704;0.9946607962664182;10.0;0.764339670562773;0.1162993445597391;1.044912;1.0;0.7731365680913498
21.248974;0.7500800021454364;-0.1354238090929589;0.7006450015079144;0.3050092030048753;0.9974543258699564;0.9946404693592692;10.0;0.7643544430368825;0.1163538685755026;1.044912;1.0;0.7731603778002617
21.250616;0.750080012818271;-0.135530698110161;0.700645011316705;0.3051280917198196;0.9974156796576304;0.9946002904484426;10.0;0.7643864545900698;0.1164561574916455;1.044912;1.0;0.7732069043115175
21.253901;0.7500800064029852;-0.1357359044462154;0.7006460050443154;0.3053651750784605;0.9973390287098662;0.9945172455968382;10.0;0.7644503509473378;0.1166719189180547;1.044912;1.0;0.7733026361814832
21.26047;0.7500810088514844;-0.1361537701968201;0.7006460062755019;0.305847341123274;0.9971871992101892;0.99435678238911;10.0;0.7645755410881503;0.1171060141214554;1.044912;1.0;0.7734910343967433
21.273609;0.7500820081516801;-0.1369775021145708;0.7006470075934494;0.30679552879326;0.9968852900913056;0.99403224666074;10.0;0.7648257109924772;0.1179586319419186;1.044912;1.0;0.7738690834894616
21.299887;0.7500840122930219;-0.1386111753960611;0.7006490033747961;0.3086816031265681;0.9962847299258212;0.993389890778959;10.0;0.7653216453394411;0.119651193511237;1.044912;1.0;0.7746198471843138
21.326164;0.7500860060860314;-0.1402248868876763;0.7006510112142297;0.3105325444536672;0.9956932520897904;0.992757774976273;10.0;0.7658123829017967;0.1213206017623003;1.044912;1.0;0.7753613689918459
21.352441;0.750087003210649;-0.1418141452300705;0.7006520121550982;0.312364927992076;0.9951109184750496;0.9921359755847534;10.0;0.7662942955441495;0.1229709349059139;1.044912;1.0;0.776098279501355
21.378719;0.7500890088142117;-0.1433751957909398;0.7006540030945292;0.314175355700113;0.9945354399314612;0.9915201230761586;10.0;0.7667731548496292;0.1245947158536019;1.044912;1.0;0.7768292325849023
21.404996;0.7500900113500658;-0.144907945281214;0.7006550100512999;0.3159502508795583;0.9939693073526088;0.9909149124524192;10.0;0.7672439148363411;0.1261915606784155;1.044912;1.0;0.7775506624689865
21.431274;0.7500910129975399;-0.1464248297747035;0.7006560084564355;0.3177083822772449;0.9934110124595552;0.9903157059231762;10.0;0.7677085095560738;0.1277688490593405;1.044912;1.0;0.7782687220406815
21.457551;0.7500920046771641;-0.1479167041502704;0.7006570023261753;0.3194348534124421;0.9928600133971764;0.9897271232170096;10.0;0.7681659119234214;0.1293274084174821;1.044912;1.0;0.778977099693121
21.483829;0.7500930127318307;-0.1493816594684042;0.7006570023453559;0.3211379302878022;0.9923185345574622;0.9891493348416333;10.0;0.7686173652747467;0.1308589125805783;1.044912;1.0;0.7796767103292828
21.510106;0.7500930027476792;-0.1508228283982443;0.7006580109675554;0.3228170012016102;0.991784634495145;0.988576584008437;10.0;0.7690619156837283;0.1323656161187872;1.044912;1.0;0.780369119001733
21.536383;0.7500940132672693;-0.1522378247193955;0.7006590068084803;0.3244670970261379;0.9912578411840556;0.98801522036584;10.0;0.769500969974188;0.1338460203546808;1.044912;1.0;0.7810546110713906
21.562661;0.7500950022213557;-0.153636208124506;0.7006590025995887;0.3260909925783505;0.9907401245611964;0.9874621228896088;10.0;0.7699335541599063;0.1353060048342012;1.044912;1.0;0.7817324678478498
21.588938;0.7500950083401542;-0.1550019515907934;0.7006600043616089;0.3276885781177933;0.9902327106558364;0.9869173257487502;10.0;0.7703600554891487;0.13674444345116;1.044912;1.0;0.7824021051426243
21.615216;0.7500950113656181;-0.1563511048717456;0.7006600104914701;0.3292647116862762;0.9897311098072776;0.9863835911011676;10.0;0.7707778846989529;0.1381524369922784;1.044912;1.0;0.7830619485342214
21.641493;0.7500960064911363;-0.1576691378505927;0.7006600031282215;0.3308110675539364;0.9892390899428588;0.9858574204909032;10.0;0.7711906601007942;0.1395444133534433;1.044912;1.0;0.7837141291074279
21.667771;0.7500960048504512;-0.1589663671352918;0.7006610075403266;0.332327290451744;0.988754784877408;0.9853391060816572;10.0;0.7715964829722143;0.1409064968309087;1.044912;1.0;0.7843556983502893
21.694048;0.7500960068074767;-0.1602427294626024;0.7006610044689702;0.333824316694951;0.9882800960499852;0.9848303553610078;10.0;0.7719950633333862;0.1422506857006185;1.044912;1.0;0.7849919763972754
21.720326;0.7500960057640725;-0.1614926761960942;0.7006610087799627;0.3352913086980145;0.9878125051792418;0.9843309381980268;10.0;0.7723874241609723;0.1435680068173088;1.044912;1.0;0.7856157685309229
21.746603;0.7500970089525941;-0.1627182801706685;0.7006610021254135;0.336730913514111;0.9873543938961988;0.983839907487578;10.0;0.7727739495299827;0.1448578951550885;1.044912;1.0;0.7862319982289001
21.77288;0.7500970079523147;-0.1639184072404189;0.7006610022047427;0.3381491739110757;0.9869033903519792;0.983356844936632;10.0;0.7731521678816845;0.1461332016878598;1.044912;1.0;0.7868398827844748
21.799158;0.7500970133630362;-0.1651004803371834;0.7006610054441882;0.339541707659826;0.9864602181207884;0.9828849589377152;10.0;0.7735253700903951;0.1473784728362899;1.044912;1.0;0.7874381425082332
21.825435;0.7500970073516646;-0.1662544084749253;0.7006610022000684;0.3408999477233536;0.9860264889190768;0.9824211758703228;10.0;0.7738913079719569;0.1486017193683379;1.044912;1.0;0.7880291599472289
21.851713;0.7500970017525554;-0.1673907682846532;0.7006610100591932;0.3422421268433764;0.9856006378551126;0.9819650461327792;10.0;0.7742496540164064;0.1497983832568518;1.044912;1.0;0.7886075999291033
21.87799;0.7500970018532497;-0.1684945730502887;0.7006610027065635;0.3435531812532366;0.9851831794434897;0.9815204475852004;10.0;0.7746025052361444;0.1509790994385509;1.044912;1.0;0.7891785704651559
21.904268;0.7500970072104454;-0.1695864352283087;0.7006610041869835;0.3448362816198114;0.9847753036843024;0.9810809954348526;10.0;0.7749482818947924;0.1521321097650395;1.044912;1.0;0.7897398649690228
21.930545;0.7500970086330836;-0.1706450890548201;0.7006610076277155;0.346097218491473;0.9843736721034756;0.9806529505071304;10.0;0.7752866966053553;0.153259272641149;1.044912;1.0;0.7902890601396458
21.956822;0.7500960079147619;-0.1716895328829209;0.7006610101308803;0.3473283985940036;0.983981933057804;0.9802337758227024;10.0;0.7756207095114345;0.1543668453036963;1.044912;1.0;0.7908310960339207
21.9831;0.7500960110937275;-0.1727083427893376;0.7006610057498507;0.3485403701475438;0.9835958368370812;0.979820722023882;10.0;0.7759456721670988;0.1554457335498548;1.044912;1.0;0.7913624508428285
22.009377;0.7500960036249439;-0.1737017628739563;0.7006600019348291;0.3497257130625139;0.9832187504891792;0.9794188916559652;10.0;0.7762638531153059;0.1565077422432217;1.044912;1.0;0.791885147801316
22.035655;0.7500960132690491;-0.1746795774698278;0.7006600074775725;0.3508822036493139;0.9828502393378378;0.9790253615223956;10.0;0.7765769271151158;0.1575475534168502;1.044912;1.0;0.7923955606655959
22.061932;0.7500950073796786;-0.1756271470213158;0.7006600125785425;0.3520087011660353;0.9824913065522488;0.9786402580054832;10.0;0.7768834364525856;0.1585622007525507;1.044912;1.0;0.7928998486759872
22.08821;0.750095009887678;-0.1765606633965339;0.700660001545254;0.3531189943452719;0.9821382136240476;0.9782651723213974;10.0;0.7771827321851502;0.1595488844777491;1.044912;1.0;0.7933893938086759
22.114487;0.7500950032228606;-0.1774688885099083;0.7006590045711952;0.3542035509755039;0.9817940178844852;0.977894848524114;10.0;0.7774735834086381;0.1605232020902121;1.044912;1.0;0.7938722687014369
22.140765;0.7500940134498958;-0.1783546823530784;0.7006590108234342;0.3552603339725668;0.9814594563185504;0.9775358313185564;10.0;0.7777595864750507;0.1614667022807223;1.044912;1.0;0.7943437846309984
22.167042;0.7500940044250496;-0.1792160199894667;0.7006590121242299;0.3562910463666418;0.981130863050928;0.9771854873839306;10.0;0.7780410169722634;0.1623950681393173;1.044912;1.0;0.7948059761560221
22.181894;0.7500940123773538;-0.1796948123861908;0.7006580072542244;0.3568633312464315;0.9809475924206718;0.976990585575375;10.0;0.778194344414497;0.1629064951333508;1.044912;1.0;0.7950619834131104
22.181894;0.75009401113243;-0.1796966338780627;0.7006580033676094;0.3568585071856786;0.9809485722884403;0.9769902284665614;10.0;0.7781946063806863;0.1629069313973654;1.044912;1.0;0.795062284212808
22.182003;0.7500940123425575;-0.1796989720548764;0.7006580031603986;0.3568659277369033;0.9809455229801608;0.976988233575117;10.0;0.7781958510509372;0.1629107448023666;1.044912;1.0;0.7950646545809119
22.182112;0.750094008774548;-0.1797050173870625;0.7006580106107335;0.356871919053513;0.9809453279341022;0.9769876398355825;10.0;0.7781980546937486;0.1629139595684932;1.044912;1.0;0.7950651748045428
22.182331;0.7500940130140076;-0.1797098941449474;0.7006580019919674;0.3568766224462363;0.9809420731599704;0.9769835911634508;10.0;0.7781997569460368;0.1629210532796377;1.044912;1.0;0.7950708502988646
22.182768;0.7500940115715556;-0.1797250016619924;0.7006580025864421;0.3568935163147598;0.9809363078388768;0.9769791517245962;10.0;0.7782046910157716;0.1629349441556956;1.044912;1.0;0.7950783162037478
22.183642;0.7500940026012544;-0.1797513579681185;0.7006580035121529;0.3569317770825725;0.9809258059256024;0.9769673512437872;10.0;0.7782124650098154;0.1629626980684689;1.044912;1.0;0.7950929399928601
22.185391;0.7500940027602709;-0.1798068873154489;0.7006580111308337;0.3569973355752256;0.9809049404490484;0.976943838588235;10.0;0.7782314097669212;0.1630213476443837;1.044912;1.0;0.7951234532925145
22.188888;0.7500940123217997;-0.1799224713048431;0.700658005853597;0.357126271642548;0.9808635165278868;0.9768990867613272;10.0;0.7782672681275685;0.163143274198618;1.044912;1.0;0.7951826909474154
22.195883;0.7500930022030508;-0.1801400529575361;0.7006580086365876;0.3573945089321937;0.980778329411189;0.9768088502854494;10.0;0.7783383398455613;0.1633796555867809;1.044912;1.0;0.7953007934351884
22.209872;0.7500930122343706;-0.1805871611727198;0.700657010863854;0.3579216613008398;0.9806116987581024;0.9766288287485224;10.0;0.7784818048769852;0.1638518463900245;1.044912;1.0;0.7955374388164258
22.223862;0.7500910112448381;-0.181020330686995;0.7006560016573231;0.3584446319929216;0.9804431656046132;0.9764501825624148;10.0;0.7786224032548708;0.1643209331529436;1.044912;1.0;0.7957718956634277
22.25184;0.750087007089883;-0.1818942691405132;0.7006520051206373;0.3594814176839555;0.9801141705961856;0.97609743387552;10.0;0.7789006716711034;0.1652527370229569;1.044912;1.0;0.7962374528971529
22.279819;0.7500830116572408;-0.1827520618620541;0.700648005556897;0.3605091076839268;0.9797863564389804;0.9757497873007032;10.0;0.779175178085084;0.166172362915804;1.044912;1.0;0.7966990521821198
22.307797;0.7500780046427546;-0.1835984505194826;0.7006440121176837;0.3615216689009918;0.97946520692681;0.9754027317943076;10.0;0.7794465216010199;0.1670855638496627;1.044912;1.0;0.7971530052608974
22.335776;0.75007301067103;-0.1844344259755941;0.7006390076889643;0.3625210801093472;0.9791454091165056;0.9750615472292852;10.0;0.7797140708130459;0.1679827543752383;1.044912;1.0;0.7976051824273069
22.391733;0.75006300955339;-0.1860806496340743;0.7006290120548206;0.364499399519193;0.9785154640391346;0.9743895121921964;10.0;0.780241797467254;0.1697579004386488;1.044912;1.0;0.7984947116331861
22.44769;0.7500530128786527;-0.187695300837612;0.7006200050229965;0.3664371463008528;0.9778982357910267;0.9737308039249472;10.0;0.7807613133283127;0.1714932084926065;1.044912;1.0;0.7993717240062362
22.503647;0.7500440108805292;-0.1892752319411003;0.7006120089800498;0.3683314708328236;0.9772937776219094;0.9730822788642776;10.0;0.7812724341682639;0.173194779457436;1.044912;1.0;0.8002396430227109
22.559604;0.7500360090096737;-0.1908241600882392;0.700604006890837;0.3702019790759864;0.9767003724372826;0.972447297571285;10.0;0.7817735279507056;0.1748678452281102;1.044912;1.0;0.8010921058911638
22.615562;0.7500290054880937;-0.1923473534438284;0.7005980088199674;0.372031009612828;0.976118220290079;0.9718254078668952;10.0;0.7822696607369334;0.1765065605373245;1.044912;1.0;0.8019344358987592
22.727476;0.7500170073066852;-0.1952919017685627;0.7005870072767337;0.3755942578002447;0.9749827954871524;0.9706124688597232;10.0;0.7832364200816913;0.1797006985708626;1.044912;1.0;0.8035861655469736
22.83939;0.7500090101514534;-0.1981267948540753;0.7005800125223846;0.3790239983508452;0.9738906325474804;0.9694454755491166;10.0;0.784172577175807;0.1827700994269319;1.044912;1.0;0.805188625225864
22.90727;0.7500060045273688;-0.1997865599385623;0.7005760114906788;0.3810432441313637;0.9732481938413116;0.9687568170036016;10.0;0.7847244044480647;0.1845769247114877;1.044912;1.0;0.8061405609819179
22.90727;0.7500060130797391;-0.1997854711391969;0.7005760050228333;0.3810492319892598;0.9732470171920276;0.9687561552940528;10.0;0.7847243587686384;0.1845789259769259;1.044912;1.0;0.8061407847607828
22.90741;0.7500060096537627;-0.1997875055625298;0.7005760115509512;0.3810480879898141;0.9732459772323128;0.9687560977893728;10.0;0.7847263400418396;0.1845812318975616;1.044912;1.0;0.8061426523028496
22.90755;0.7500060111844504;-0.199793064101621;0.7005760120336311;0.3810515410066248;0.97324386341442;0.9687533987930822;10.0;0.7847266741247058;0.1845807093482149;1.044912;1.0;0.8061423116720547
22.907831;0.7500060077852689;-0.1998008245865115;0.7005760057668191;0.3810607864606017;0.9732426657988636;0.9687510832361188;10.0;0.7847295961331722;0.1845941898472514;1.044912;1.0;0.8061474269133994
22.908393;0.750006001928334;-0.1998161914424686;0.7005760052809231;0.3810777341787472;0.9732371436225844;0.9687471266034114;10.0;0.7847341489256269;0.1846043968204765;1.044912;1.0;0.8061564533499309
22.909516;0.7500060063259865;-0.1998402083507246;0.700576007305927;0.3811111018641563;0.97322601275439;0.968735013259215;10.0;0.7847427712589943;0.1846371528183402;1.044912;1.0;0.8061699044806037
22.911762;0.7500050132712944;-0.1998932848517727;0.700576011955803;0.3811787777773023;0.9732055134320396;0.968711622967359;10.0;0.7847606613641747;0.1846947712192777;1.044912;1.0;0.8062024998158575
22.916255;0.7500050126231174;-0.2000053735495504;0.7005760100394688;0.3813119938751714;0.9731637857592558;0.968667510402604;10.0;0.7847970357867474;0.1848119453767286;1.044912;1.0;0.8062648919062675
22.92524;0.7500050071001373;-0.2002199308133495;0.700576003949227;0.3815730227211201;0.973080788875228;0.9685790473804382;10.0;0.7848699299772952;0.1850452537213824;1.044912;1.0;0.8063880711136651
22.94321;0.7500050079711134;-0.2006431735068107;0.7005760091569841;0.3820943719291437;0.9729152933018016;0.9684024434312956;10.0;0.7850140179238854;0.1855071978527231;1.044912;1.0;0.8066340174870197
22.96118;0.7500060117831726;-0.2010628260169896;0.7005760102817097;0.3826053561766335;0.9727520393567034;0.9682276042518791;10.0;0.7851554679944579;0.1859645560861658;1.044912;1.0;0.8068768102294093
22.997121;0.750008002181638;-0.2018813753355245;0.7005790028379181;0.3836064784700522;0.9724331717431616;0.967887754665489;10.0;0.7854334245182026;0.1868573599252244;1.044912;1.0;0.8073559257208502
23.033062;0.7500110122182246;-0.2026758463424135;0.7005820125894551;0.3845723402541813;0.9721252916093918;0.9675580887118066;10.0;0.7857052398025164;0.1877231632246608;1.044912;1.0;0.807819698121911
23.069002;0.7500150066829423;-0.2034445997258127;0.7005850023617166;0.3855130296708695;0.9718280011730644;0.9672406010168104;10.0;0.785966963511413;0.188557872103596;1.044912;1.0;0.8082690760152472
23.104943;0.7500190065334732;-0.2041802171816884;0.7005880018492014;0.3864174139528837;0.9715418481281698;0.966933082132682;10.0;0.7862200888223204;0.1893608962288107;1.044912;1.0;0.8087033582242822
23.140883;0.7500220094797261;-0.2048859559747117;0.7005910090194295;0.3872838863204266;0.971264894306963;0.9666391494410276;10.0;0.7864649403656883;0.1901366544938909;1.044912;1.0;0.8091217820272796
23.176824;0.7500250136034456;-0.2055651650558905;0.700595002024092;0.388117277792775;0.971000964263952;0.9663554179403604;10.0;0.7866983129436954;0.1908803240280311;1.044912;1.0;0.8095245320195852
23.212765;0.7500290134588469;-0.2062195546284076;0.7005980092636277;0.3889193869924681;0.9707453162936588;0.966082344615543;10.0;0.7869240885684939;0.1915919919237909;1.044912;1.0;0.8099106800781202
23.248705;0.7500320043159484;-0.2068477009242606;0.7006000056971257;0.3896869544666841;0.9705025134939402;0.965823660302782;10.0;0.7871393529981184;0.1922747076780623;1.044912;1.0;0.8102840257881196
23.284646;0.750034002269388;-0.207441720949587;0.7006030122407997;0.3904193648405878;0.9702681940428464;0.9655738415283068;10.0;0.7873465421358842;0.1929287871407247;1.044912;1.0;0.8106383257648114
23.320586;0.7500370098650669;-0.2080132458048044;0.7006050048250231;0.3911198926841627;0.970045737574326;0.9653345578932716;10.0;0.787542560726319;0.1935554328974528;1.044912;1.0;0.8109790418431773
23.356527;0.750039011404479;-0.2085542794155616;0.700607012269451;0.3917859749821854;0.969833054348208;0.9651077669378336;10.0;0.7877296045472534;0.1941457175602078;1.044912;1.0;0.8113035687501737
23.392468;0.7500400032835812;-0.2090738841864729;0.7006090104159265;0.3924276557394644;0.9696320143371454;0.9648907314347672;10.0;0.7879084661560557;0.1947158055499134;1.044912;1.0;0.8116109233538525
23.428408;0.7500420059491663;-0.2095661850637384;0.700610010239544;0.3930277051643065;0.9694401610870806;0.9646869122744426;10.0;0.7880782097113588;0.1952556738562806;1.044912;1.0;0.8119054771501008
23.464349;0.750043009247118;-0.2100310328667011;0.7006110112983593;0.3936025658616435;0.969257217477244;0.9644929847322712;10.0;0.788238055691653;0.1957660712155852;1.044912;1.0;0.8121826950355172
23.500289;0.7500430062666085;-0.210472568178734;0.7006110053862626;0.3941465200237197;0.9690838830651514;0.964307034078746;10.0;0.7883893831583384;0.196247238085148;1.044912;1.0;0.812448352600538
23.53623;0.7500440030698472;-0.210883975506517;0.7006120032284944;0.3946553334955398;0.9689222715951524;0.964133129635996;10.0;0.7885322796720894;0.1967051048927073;1.044912;1.0;0.8126963819116981
23.57217;0.7500440073550758;-0.2112749757455816;0.7006120125063493;0.3951369427777558;0.9687691356274596;0.9639694132562076;10.0;0.788668973459345;0.1971371536881102;1.044912;1.0;0.8129330975634564
23.608111;0.7500440121163526;-0.2116477302173197;0.700612003302973;0.3955924466476944;0.9686244634727286;0.96381593376736;10.0;0.7887938965588465;0.1975358731478929;1.044912;1.0;0.8131516158129223
23.644052;0.7500440045425246;-0.2119934514479729;0.7006120117582081;0.3960186188494091;0.9684883625719464;0.9636699455181202;10.0;0.788911570498816;0.1979153533272727;1.044912;1.0;0.8133580975895894
23.679992;0.750043012077249;-0.212314869988619;0.7006110019069807;0.3964119529316129;0.9683623383063084;0.9635358866634054;10.0;0.7890221033801491;0.198270918516545;1.044912;1.0;0.813551902598993
23.715933;0.7500430133580969;-0.2126100826152568;0.7006110016414817;0.3967868094950778;0.96824588455992;0.9634094169149092;10.0;0.7891259602980945;0.1986029660253313;1.044912;1.0;0.8137316901815287
23.751873;0.7500420123112393;-0.2128910725788839;0.7006100062864247;0.3971264049216385;0.9681364814488936;0.9632929841337614;10.0;0.7892206143147751;0.1989052287214575;1.044912;1.0;0.8139001142857063
23.787814;0.7500410111772935;-0.2131506697617509;0.700609010825925;0.3974439152155681;0.968035290811624;0.9631862050285204;10.0;0.7893071809818732;0.1991892043383278;1.044912;1.0;0.8140525327543141
23.823755;0.7500400048602094;-0.2133858524629751;0.7006080047183836;0.3977356364574186;0.9679447363208438;0.9630884291042237;10.0;0.7893866120710933;0.1994505221951558;1.044912;1.0;0.8141934798779282
23.859695;0.7500390100645683;-0.2136020588328966;0.7006070038751225;0.397996239604073;0.9678593278820288;0.9629974902324832;10.0;0.7894598126019948;0.1996855126891465;1.044912;1.0;0.8143230926495416
23.895636;0.7500380119985962;-0.2137949066187446;0.7006060126429144;0.3982429023516304;0.9677828139942062;0.9629155700455598;10.0;0.7895266029943019;0.1999011990700959;1.044912;1.0;0.8144399425347454
23.931576;0.750037009342472;-0.2139712026696533;0.7006050099757175;0.3984569358592481;0.9677136466383536;0.9628410287236904;10.0;0.7895856105532472;0.2000947912330524;1.044912;1.0;0.8145427542047806
23.967517;0.7500360074583264;-0.2141285278489444;0.7006040094138415;0.3986491219044799;0.96765295130415;0.9627768741324056;10.0;0.7896377473502283;0.2002658430847148;1.044912;1.0;0.8146378375800957
24.003457;0.7500340102808486;-0.2142650085826278;0.7006030028044498;0.3988191544620253;0.9675965759534304;0.9627166023808148;10.0;0.7896850141596501;0.2004188117954221;1.044912;1.0;0.8147206939121532
24.039398;0.7500330124380895;-0.214384575138668;0.7006020118225492;0.3989674893972407;0.9675509250027275;0.9626682591096912;10.0;0.7897245542855257;0.2005524170052069;1.044912;1.0;0.8147914227348022
24.075339;0.7500310063580734;-0.2144871648063055;0.7006000060063368;0.3990963009269599;0.9675097501359908;0.962625050563027;10.0;0.789757844289074;0.2006647046580334;1.044912;1.0;0.8148527052227326
24.111279;0.750030006358892;-0.2145733497412014;0.7005990065816219;0.3991969518873974;0.967477362478658;0.9625889993355964;10.0;0.7897853885487364;0.2007571425449108;1.044912;1.0;0.8149025436469948
24.14722;0.7500290110979548;-0.2146399706972867;0.7005970095716176;0.3992825829424801;0.9674508885058964;0.9625603383750176;10.0;0.7898082688134146;0.200834933613637;1.044912;1.0;0.8149411240228887
24.18316;0.7500270083101767;-0.2146964803203866;0.7005960100445711;0.3993447948907369;0.9674307485104704;0.9625392361143636;10.0;0.7898238450010601;0.2008928256260456;1.044912;1.0;0.814972836687177
24.219101;0.7500260104259028;-0.214730132449078;0.7005950039829523;0.3993895138058401;0.9674149406710602;0.9625230550375036;10.0;0.7898353674612049;0.2009353021738083;1.044912;1.0;0.8149918229714743
24.255042;0.7500240020040213;-0.2147519188914508;0.7005930095933881;0.399421540431116;0.9674081006184604;0.9625128110507566;10.0;0.7898406100164685;0.20095719117178;1.044912;1.0;0.8150037531344845
24.290982;0.7500230056419191;-0.2147580593634412;0.7005920074547903;0.3994244703168365;0.967405002916282;0.9625098906454688;10.0;0.7898422751521513;0.2009655330429331;1.044912;1.0;0.8150076050865155
24.326923;0.7500210087102392;-0.2147527744759633;0.7005900053169083;0.3994151563214882;0.967408829651114;0.962515325644618;10.0;0.7898375537597078;0.20095320719176;1.044912;1.0;0.8149992787951393
24.362863;0.7500200119235241;-0.2147320313198056;0.7005890119299568;0.3993842523264346;0.967415950112704;0.9625242949278724;10.0;0.789828447856524;0.2009321867815476;1.044912;1.0;0.8149864683680613
24.398804;0.7500180067758206;-0.2146942156604557;0.700588012302303;0.3993405218751147;0.9674307516056336;0.9625388437466152;10.0;0.7898133235557052;0.2008899028079561;1.044912;1.0;0.8149629426430162
24.434745;0.7500170089618461;-0.2146447040517967;0.7005860027216306;0.3992841489064712;0.9674504960611356;0.9625597055668632;10.0;0.7897965761146902;0.2008420810213921;1.044912;1.0;0.8149330335990431
24.470685;0.7500150056888923;-0.2145842830121529;0.7005850078567876;0.3992083006022314;0.9674747075760938;0.9625836871460955;10.0;0.7897723452032085;0.2007738684170323;1.044912;1.0;0.8148929393251129
24.506626;0.7500140101893592;-0.2145153495515181;0.7005840121517606;0.3991182057021862;0.967501636916024;0.9626158565564752;10.0;0.7897455334669778;0.2006932028111828;1.044912;1.0;0.8148464888319841
24.578507;0.7500110113164502;-0.2143344769141144;0.7005810066821713;0.3988909140394965;0.9675737910340336;0.9626911424053886;10.0;0.7896809913956219;0.2004948494242469;1.044912;1.0;0.8147357065847429
24.6432;0.7500080093771437;-0.2141290863241945;0.7005780107711584;0.3986395094495921;0.9676525273958202;0.9627754971858062;10.0;0.7896088282372581;0.200275551865648;1.044912;1.0;0.8146115512140935
24.707893;0.7500060030012403;-0.2138974571583199;0.7005760096079808;0.3983539894154321;0.9677442369502476;0.9628746384560252;10.0;0.7895267325668224;0.2000180421917721;1.044912;1.0;0.8144664374196185
24.772586;0.7500030102169878;-0.2136323021342583;0.7005740057056963;0.3980275388759124;0.96784872126543;0.9629860040807856;10.0;0.7894318653236522;0.1997263924288602;1.044912;1.0;0.8143063955001975
24.837279;0.7500010044843609;-0.2133449525397432;0.7005710073074454;0.397664512331611;0.9679627283936676;0.9631077052877433;10.0;0.789329579010827;0.1994022941278997;1.044912;1.0;0.8141257534684169
24.901972;0.7499980061073669;-0.213027459344112;0.7005690026014955;0.3972689044240488;0.968089400671592;0.9632414115366488;10.0;0.7892174473943825;0.199052322010566;1.044912;1.0;0.8139332471215692
24.966665;0.7499960119689308;-0.2126797538804229;0.7005670024445507;0.3968463316877095;0.9682218851454932;0.963385367045788;10.0;0.7890967082452756;0.1986795750601607;1.044912;1.0;0.8137221029202717
25.031358;0.7499940136010534;-0.2123187262109903;0.7005650033481172;0.3963965968463341;0.968364917999976;0.963538251757614;10.0;0.7889688658442284;0.1982797193797678;1.044912;1.0;0.8135028204645787
25.096051;0.7499910079045405;-0.2119361547802415;0.7005630047368308;0.3959200827148014;0.9685161293916468;0.9636992072787518;10.0;0.7888336602496636;0.1978601335251651;1.044912;1.0;0.8132686242049519
25.160744;0.7499890096673835;-0.2115326394331873;0.7005610101112046;0.3954288524832713;0.9686728554940616;0.9638666465103546;10.0;0.7886948293067936;0.1974140160399477;1.044912;1.0;0.8130245675442347
25.225437;0.7499870065128994;-0.2111191441988475;0.700559007163108;0.394911766182451;0.9688383549589824;0.9640433280827232;10.0;0.7885491693622574;0.1969593961295352;1.044912;1.0;0.8127726707991585
25.29013;0.7499850112826313;-0.2106823372671359;0.7005570115425325;0.3943815038352278;0.9690060283616738;0.9642224962400544;10.0;0.7883987195079898;0.1964838821487158;1.044912;1.0;0.8125132578017068
25.354824;0.7499830099060274;-0.2102426016829668;0.7005550070721842;0.3938322443677881;0.969179277960126;0.9644084586276764;10.0;0.7882453946731693;0.1959968822988328;1.044912;1.0;0.8122463743383176
25.419517;0.7499810066158432;-0.2097883606832938;0.7005530102068162;0.3932771518267899;0.9693575747960488;0.9645968096134016;10.0;0.7880874127595472;0.1955040841109787;1.044912;1.0;0.8119745075579469
25.48421;0.7499790056733245;-0.209323929062158;0.7005520085157833;0.3927029622837595;0.969536628007305;0.9647919883923072;10.0;0.7879286322764821;0.194996664555688;1.044912;1.0;0.8116972846824821
25.548903;0.7499780113013884;-0.208860562282248;0.7005500077570876;0.3921298377546973;0.969721411510121;0.9649877949869023;10.0;0.7877653762577718;0.1944800064057759;1.044912;1.0;0.8114175756971943
25.613596;0.7499760058772376;-0.2083863931375282;0.7005480086074464;0.3915499438129823;0.969905532988434;0.9651851482444054;10.0;0.787601789327133;0.1939616464995174;1.044912;1.0;0.8111344474366903
25.678289;0.749974003222828;-0.2079048505023686;0.7005470124386936;0.3909610677685903;0.970092751668084;0.9653848445865392;10.0;0.7874379348549048;0.1934370052751017;1.044912;1.0;0.8108494292500078
25.742982;0.7499730127861044;-0.2074278385792965;0.7005450078314513;0.3903654892604446;0.9702802037225072;0.965585352502016;10.0;0.7872719866349922;0.1929157659958889;1.044912;1.0;0.8105620851803645
25.807675;0.7499710073802913;-0.2069457541051162;0.7005440093485967;0.3897739930446655;0.9704690207647696;0.9657856381048188;10.0;0.7871074922633334;0.1923869674114237;1.044912;1.0;0.8102771061660173
25.872368;0.749970005196145;-0.2064665566165101;0.7005430080020384;0.3891869043081414;0.9706564612584282;0.9659878646018064;10.0;0.786942058049234;0.1918619723874609;1.044912;1.0;0.8099928171343924
26.001754;0.7499670122129612;-0.2055073858033551;0.7005400062117807;0.3880141714397594;0.9710281187985238;0.966385172083398;10.0;0.7866140482475374;0.1908151636090058;1.044912;1.0;0.8094270157172474
26.118202;0.7499650104252525;-0.2046607832977378;0.7005380076189385;0.386972211159136;0.971359998952436;0.966737559092475;10.0;0.7863232578773627;0.1898912386252061;1.044912;1.0;0.8089281777614967
26.234649;0.7499630016335441;-0.2038274090506709;0.7005370044377089;0.3859580212917967;0.9716830175150488;0.96708433637172;10.0;0.7860419132250944;0.1889811543506409;1.044912;1.0;0.8084404807113053
26.351097;0.7499620096050045;-0.2030230803928323;0.7005350093272683;0.3849737999445982;0.9719953850689852;0.9674197806850896;10.0;0.785766443458072;0.1881031452452519;1.044912;1.0;0.8079681612782578
26.467544;0.7499600092771391;-0.2022433902057521;0.7005340071065669;0.3840192217525154;0.9722992862969274;0.9677428622206172;10.0;0.7855030524824507;0.1872542397069374;1.044912;1.0;0.8075136861802334
26.583992;0.7499590022856001;-0.2014957939561366;0.7005320049076399;0.3831070838006031;0.9725883334575744;0.9680543703725472;10.0;0.7852476324204145;0.1864382420459265;1.044912;1.0;0.8070770084724714
26.688794;0.7499580124718113;-0.2008526814195639;0.700532010698463;0.3823165802192638;0.9728400282308282;0.9683212630732008;10.0;0.7850299037423406;0.1857358125307171;1.044912;1.0;0.8067035403854421
26.793597;0.7499570079869928;-0.2002339532580969;0.7005310034075866;0.3815662909136396;0.9730784265171512;0.9685764255735076;10.0;0.7848228541961929;0.1850635560630787;1.044912;1.0;0.8063460443210787
26.8984;0.7499560113821484;-0.199648590602324;0.7005300081254336;0.380855142188093;0.9733039257682524;0.9688188541517602;10.0;0.7846257954112942;0.1844279261105542;1.044912;1.0;0.806009684837911
27.003203;0.7499560015158708;-0.1990986786518349;0.7005300115629368;0.3801866463212061;0.9735164304807388;0.9690468512288;10.0;0.784439395700535;0.183835369025642;1.044912;1.0;0.8056912623324072
27.103497;0.7499550104541846;-0.1986044661700249;0.7005290058251686;0.3795870031488101;0.9737092743338248;0.9692507693192476;10.0;0.7842740078745996;0.1832925760446626;1.044912;1.0;0.8054085928231903
27.103497;0.7499550022682017;-0.1986059020330776;0.7005290050186113;0.379586619719289;0.9737097306208456;0.9692507640186468;10.0;0.784274471022473;0.1832975411018989;1.044912;1.0;0.8054071853048448
27.104338;0.7499550094093121;-0.1986057911346113;0.7005290106376875;0.3795816903886927;0.9737106195359836;0.9692525604822272;10.0;0.7842730222145464;0.1832927139147839;1.044912;1.0;0.8054050536667063
27.105179;0.7499550115622416;-0.1985971931905158;0.7005290062327889;0.3795787425148372;0.973710504285543;0.9692529135516396;10.0;0.7842711573986572;0.1832843127986207;1.044912;1.0;0.8054036280451422
27.10686;0.7499550021970396;-0.198592974305886;0.7005290025258316;0.3795684518085803;0.9737144113788184;0.9692577275111932;10.0;0.7842687071527462;0.1832807142765425;1.044912;1.0;0.8053985049354457
27.110223;0.7499550018225133;-0.19857429569021;0.7005290117799448;0.3795487474875443;0.9737204371849446;0.969264459979909;10.0;0.7842626560521643;0.183259580725141;1.044912;1.0;0.8053906323445048
27.116949;0.7499550031690918;-0.1985413576683667;0.7005290043851302;0.379505951350237;0.973734741514516;0.9692778568136023;10.0;0.784251669586979;0.1832288274218056;1.044912;1.0;0.8053721298620299
27.130402;0.7499550119212472;-0.1984815973968433;0.700529012081895;0.3794301289244042;0.973759055457513;0.96930242830432;10.0;0.7842304005739167;0.1831567727212033;1.044912;1.0;0.8053357382633486
27.157306;0.7499560069303423;-0.1983539573105825;0.7005290076626068;0.3792768863877402;0.9738080811901264;0.9693559765333752;10.0;0.7841894907757265;0.1830195388130468;1.044912;1.0;0.8052625163738653
27.211115;0.749957008510487;-0.1981000932097121;0.7005300076839382;0.37896971114217;0.9739049660982172;0.969459064927086;10.0;0.784105456321507;0.1827425558080128;1.044912;1.0;0.805118887729787
27.264924;0.7499580078115756;-0.1978476756165782;0.7005310073719908;0.3786653859629701;0.9740016241125976;0.9695615117483556;10.0;0.7840232574419471;0.1824724376984824;1.044912;1.0;0.8049770225746631
27.372542;0.7499600123551904;-0.1973531922141528;0.7005340125916963;0.3780660304044562;0.9741934164232636;0.969767208673006;10.0;0.7838601562085655;0.181932492078443;1.044912;1.0;0.8046972198082416
27.48016;0.7499620051439322;-0.1968622869226893;0.7005350027291998;0.3774741715781196;0.9743818459873524;0.9699695473086506;10.0;0.7836987870016664;0.1814067755980754;1.044912;1.0;0.8044199893035769
27.587778;0.7499640060771806;-0.1963792232209766;0.7005370023298222;0.376881893673184;0.9745693044469488;0.9701695273712536;10.0;0.7835398702960982;0.1808770718832972;1.044912;1.0;0.8041462811115835
27.695396;0.7499650050905341;-0.1959008713393273;0.7005380023107021;0.3763032100732482;0.9747526007875402;0.9703670830715057;10.0;0.783380985452522;0.1803619509901722;1.044912;1.0;0.8038746443221978
27.910632;0.7499660106376553;-0.1949613677613345;0.7005390033643034;0.375164739874505;0.9751152333854431;0.9707541086972628;10.0;0.7830685959077118;0.1793424410412042;1.044912;1.0;0.8033437471297008
28.125868;0.7499670038933864;-0.1940480560899864;0.700540002786155;0.3740575373124642;0.9754678945848742;0.9711304413878828;10.0;0.7827644482661201;0.178349812714063;1.044912;1.0;0.8028274856813025
28.341104;0.749967004320156;-0.1931626246363212;0.7005400014685104;0.3729892831379841;0.9758080974962658;0.9714947391820894;10.0;0.7824716382293445;0.1773919012397702;1.044912;1.0;0.802328039266341
28.55634;0.7499670050584375;-0.1923127337326224;0.700540003033986;0.3719582474617703;0.9761364170387792;0.9718460328398412;10.0;0.7821881330480399;0.176472353823103;1.044912;1.0;0.801847162228144
28.771576;0.7499670071463383;-0.1914881312038501;0.7005400039710978;0.3709606954980869;0.9764526241312532;0.9721831960829967;10.0;0.781916996596521;0.17558164706085;1.044912;1.0;0.8013862805904924
28.986812;0.7499670040632632;-0.190699162883491;0.7005400073183573;0.3700073256501424;0.9767562492338066;0.972507543588052;10.0;0.781655732541586;0.1747318102253658;1.044912;1.0;0.800947247771702
29.202048;0.7499670032631988;-0.1899419486832235;0.7005400071267165;0.3690939378060429;0.977045858503198;0.9728173842657284;10.0;0.7814069035131417;0.1739132883076164;1.044912;1.0;0.8005252744719086
29.417284;0.7499670017157242;-0.1892215049521498;0.7005400020721004;0.3682287413998317;0.9773224702789782;0.9731145899645162;10.0;0.7811683498945118;0.1731415911872414;1.044912;1.0;0.8001242668741507
29.63252;0.7499670041872335;-0.188539962941448;0.7005400062150396;0.3673985957914936;0.9775851569529872;0.9733939186427985;10.0;0.7809416834997269;0.1723964574293668;1.044912;1.0;0.7997443332808084
29.847756;0.7499670086916941;-0.1878836489230488;0.7005400096678993;0.3666192100460071;0.9778337313834976;0.973659878464308;10.0;0.7807286364301212;0.1716959862099943;1.044912;1.0;0.799383931248961
30.062992;0.7499670123355284;-0.1872672349539677;0.7005400069730423;0.3658780986722039;0.978071700440657;0.973914117450992;10.0;0.7805268465891998;0.1710321832621151;1.044912;1.0;0.7990441680110518
30.278228;0.749967011184215;-0.1866900998627932;0.7005400094704131;0.3651749201434877;0.9782934342975348;0.974150896118632;10.0;0.7803359277644862;0.1704086963737948;1.044912;1.0;0.798724558457024
30.493465;0.7499680021678838;-0.1861384259191776;0.700541007005693;0.3645174098257616;0.9785031193347496;0.9743756322213356;10.0;0.7801558895381371;0.1698187231828914;1.044912;1.0;0.7984238627439668
30.708701;0.7499680117534538;-0.1856192413702957;0.700541005184742;0.3638929679463347;0.9786997189679324;0.9745873185591618;10.0;0.779986836669049;0.1692605941320625;1.044912;1.0;0.7981418169089315
31.139173;0.7499680130380093;-0.1846847507359349;0.7005410068096961;0.3627708543569408;0.9790584129659602;0.9749697097805397;10.0;0.7796806893836832;0.1682539438655989;1.044912;1.0;0.7976288442868114
31.526597;0.7499680132458381;-0.1839469062246304;0.7005410035016734;0.3618827841201863;0.9793402929581017;0.97527038678643;10.0;0.7794390823737797;0.1674583280876412;1.044912;1.0;0.7972249371347472
31.914022;0.7499690115318123;-0.1832942833394105;0.7005420017924838;0.3611062777847221;0.9795881883240964;0.9755372710393028;10.0;0.7792276389231684;0.1667653965640712;1.044912;1.0;0.7968738895914158
32.301447;0.7499690022198505;-0.1827300848115275;0.7005420094339789;0.3604278445487805;0.9798040226824176;0.9757654551841856;10.0;0.7790449219850041;0.1661620171151719;1.044912;1.0;0.7965670756357602
32.688872;0.7499690062921037;-0.1822471756960248;0.7005420047751518;0.359846709437561;0.9799873596614392;0.9759649907986708;10.0;0.7788871139073552;0.1656390566720447;1.044912;1.0;0.7963052735116224
33.076297;0.7499700028775266;-0.1818318148643532;0.7005430021895743;0.3593494811584551;0.9801474912402036;0.9761335498918248;10.0;0.7787524578074918;0.1651978325521596;1.044912;1.0;0.7960811813120862
33.463722;0.7499700077154694;-0.1814819032488996;0.7005430066207493;0.3589360753657458;0.9802786803862438;0.9762735612686948;10.0;0.7786395212506547;0.1648227016017916;1.044912;1.0;0.7958921404965916
33.851147;0.7499700102806354;-0.1811924755097397;0.7005430107430329;0.3585879587156149;0.9803900413339696;0.9763933775582369;10.0;0.7785447792198749;0.1645070103321553;1.044912;1.0;0.7957349822657012
34.238571;0.7499700122496148;-0.1809480382863807;0.7005430019401787;0.3582954958085204;0.9804812348783396;0.9764919625714572;10.0;0.7784655297396961;0.164252031048505;1.044912;1.0;0.7956039530111892
34.625996;0.7499710077632553;-0.1807590765953217;0.7005430045400198;0.3580661856827581;0.9805559943657354;0.9765714709215818;10.0;0.7784025405442944;0.1640415934020663;1.044912;1.0;0.7955010331957728
35.013421;0.7499710084912076;-0.1806019343285608;0.7005440117437213;0.3578794044980972;0.9806147757707256;0.9766327892418362;10.0;0.7783534854556834;0.1638738267207908;1.044912;1.0;0.7954183126374706
35.400846;0.7499710041737757;-0.1804835653426546;0.7005440101849608;0.3577341472697231;0.9806604928952424;0.976683313663355;10.0;0.7783143081620936;0.1637458650007265;1.044912;1.0;0.7953517136986951
35.788271;0.7499710049550978;-0.1803906222678976;0.7005440049243161;0.3576303261043704;0.9806952276187462;0.9767197130977988;10.0;0.7782858667436499;0.1636515946335209;1.044912;1.0;0.795304968403081
36.175696;0.7499710079009526;-0.1803222163970871;0.7005440057643831;0.3575520752325656;0.980721371206531;0.9767457801867534;10.0;0.7782639874757538;0.1635775245109539;1.044912;1.0;0.7952696633759085
36.563121;0.7499710048109897;-0.1802825552470102;0.7005440050794778;0.3574948233803715;0.9807360059157012;0.9767645392133272;10.0;0.7782504033641978;0.1635305404562957;1.044912;1.0;0.7952458574112399
36.950545;0.7499710099290366;-0.180255530612938;0.700544003202056;0.3574674866295108;0.9807461175365424;0.976774370530668;10.0;0.7782404699156065;0.1635031328805845;1.044912;1.0;0.795231892526641
37.33797;0.7499720078801527;-0.1802462210992285;0.7005440031647779;0.3574547661141766;0.9807510795793656;0.9767802938062552;10.0;0.7782375098836344;0.1634915197036389;1.044912;1.0;0.7952248999551715
37.725395;0.7499720068100978;-0.1802409128524197;0.7005440029439997;0.3574503880842496;0.9807508358721876;0.976778920440653;10.0;0.7782383404579628;0.1634908953666655;1.044912;1.0;0.7952267540849773
38.11282;0.7499720124254279;-0.1802531028633778;0.7005440061870666;0.3574627844229814;0.9807479244915228;0.9767743085348688;10.0;0.7782416863408246;0.163503972056428;1.044912;1.0;0.7952302493915981
38.500245;0.7499720112640793;-0.1802697619229918;0.7005440018621065;0.35748781278063;0.9807417819565548;0.9767683516588428;10.0;0.7782468429527774;0.163525010689873;1.044912;1.0;0.7952397763670206
38.88767;0.7499720036476933;-0.1802927488772398;0.7005440032015507;0.3575108154447576;0.9807324692225144;0.9767607042298002;10.0;0.7782546825554071;0.1635447339550769;1.044912;1.0;0.7952512076893253
39.275095;0.7499720024736272;-0.1803206880113142;0.7005450026045107;0.3575451988627274;0.9807218965658784;0.9767475344609886;10.0;0.7782636526994278;0.1635745595742829;1.044912;1.0;0.7952675398391538
39.662519;0.749972003730231;-0.1803521750009895;0.700545012646375;0.3575769526423702;0.9807116061706904;0.9767374729527644;10.0;0.7782730382896317;0.1636030766325246;1.044912;1.0;0.7952824005210816
40.049944;0.7499720088895788;-0.180377369131868;0.700545012485661;0.3576145611869342;0.9806987271013804;0.9767241232677492;10.0;0.7782829225275952;0.1636363753897176;1.044912;1.0;0.7952985520016067
40.824794;0.7499720032406054;-0.1804438972605533;0.7005450092355053;0.3576870575960275;0.9806750988650962;0.9766978469371934;10.0;0.7783026750576088;0.1637026388246917;1.044912;1.0;0.7953320242803812
41.599644;0.7499720069815452;-0.1805007809568739;0.700545008898501;0.3577600722065193;0.9806531096756942;0.9766744604135495;10.0;0.7783222599798391;0.1637688144434581;1.044912;1.0;0.7953638241406215
42.374493;0.7499720045869017;-0.1805580543404893;0.7005450121119383;0.35782730610022;0.980632371330436;0.976652567222713;10.0;0.7783395200327814;0.1638268403528134;1.044912;1.0;0.7953944128554397
43.149343;0.7499720021681892;-0.1806002562388372;0.7005450031169983;0.3578841969495541;0.980615744726118;0.9766329098337786;10.0;0.7783551558276892;0.1638790460264305;1.044912;1.0;0.7954197454828875
43.924193;0.7499720044503088;-0.1806410694252551;0.7005450089789093;0.3579293229257372;0.980599283045673;0.9766159815998487;10.0;0.7783686369642382;0.1639197663794582;1.044912;1.0;0.7954399132724431
44.699043;0.7499720088516612;-0.1806736227853072;0.7005450076598795;0.3579719928753553;0.9805859657609078;0.9766040804448444;10.0;0.778378643102236;0.1639532997236152;1.044912;1.0;0.7954570875193965
45.473892;0.7499720134812456;-0.1807046706052268;0.7005450050728957;0.3579966349303233;0.9805770797415164;0.9765938310719312;10.0;0.7783880172757675;0.1639819388957258;1.044912;1.0;0.7954731742660378
46.473892;0.7499720047566864;-0.1807240817601304;0.7005450066251775;0.3580260107269289;0.9805669492341216;0.9765839912769436;10.0;0.7783944458494936;0.1640075404085736;1.044912;1.0;0.7954844056225384
47.473892;0.7499720083453121;-0.1807397912684278;0.7005450099666413;0.3580443742365812;0.9805623765882114;0.9765775227075266;10.0;0.7783998179729136;0.1640289528830487;1.044912;1.0;0.7954933705849904
48.473892;0.7499720058920398;-0.180752065816829;0.7005450054571019;0.3580577053515307;0.9805591354619416;0.9765725942447796;10.0;0.7784026667013131;0.1640365432429867;1.044912;1.0;0.7954997633993063
49.473892;0.7499720106775712;-0.1807578644141914;0.7005450024062343;0.3580616485651177;0.980555168554678;0.976571388122131;10.0;0.7784034007412214;0.1640421068162985;1.044912;1.0;0.7955012012093445
50.473892;0.7499720063470813;-0.1807560766133342;0.7005440069347317;0.3580657243641402;0.9805544736378704;0.9765698926846372;10.0;0.7784044284343434;0.1640417580390697;1.044912;1.0;0.7955033936558663
51.473892;0.7499720080265996;-0.1807602873030711;0.7005440070893171;0.3580681423175642;0.9805557537010904;0.9765705776691463;10.0;0.7784046583606051;0.1640465984976792;1.044912;1.0;0.7955027868219432
52.473892;0.7499720075473512;-0.1807581294594805;0.7005440087165882;0.3580670735497578;0.9805555918182892;0.9765696972032992;10.0;0.7784053209310193;0.1640424455001912;1.044912;1.0;0.7955014074388881
53.473892;0.749972011609486;-0.1807523577411742;0.7005440051852007;0.3580665821623154;0.980555902134617;0.976571014729948;10.0;0.7784038906491377;0.1640420282505066;1.044912;1.0;0.7955020957970632
54.473892;0.7499720044381062;-0.1807529055240233;0.7005440054987437;0.3580646502069787;0.9805578123714916;0.9765713342756138;10.0;0.7784045954996877;0.1640358518080211;1.044912;1.0;0.7955017984965008
55.473892;0.7499720079558038;-0.1807491877687343;0.7005440048969219;0.3580613288711007;0.9805583524889324;0.976572185927027;10.0;0.778403990130203;0.1640377419909441;1.044912;1.0;0.7954983656852842
56.473892;0.7499720095199981;-0.1807528081458374;0.7005440079508521;0.3580579830668722;0.9805578979009748;0.976573787792455;10.0;0.7784027377114094;0.1640385390219185;1.044912;1.0;0.7954978024387426
57.473892;0.7499720015232928;-0.1807477013141858;0.7005440069233987;0.358055486842982;0.98055904049545;0.976573808488015;10.0;0.7784022926657067;0.1640370724317482;1.044912;1.0;0.7954984021969812
58.473892;0.7499720030730599;-0.1807465350169059;0.7005440058638804;0.3580571029741375;0.9805589585272552;0.9765749089533158;10.0;0.7784017140702968;0.1640348454194843;1.044912;1.0;0.7954985827573696
59.473892;0.749972011173717;-0.1807490847471984;0.7005440101149851;0.3580567873237143;0.9805586750244668;0.9765738916194966;10.0;0.7784029750674404;0.1640345214578289;1.044912;1.0;0.7954986551058227
60.473892;0.7499720119729982;-0.180747669924829;0.7005440089345684;0.3580581210750669;0.980558279781354;0.9765742105953764;10.0;0.7784030395824807;0.1640327429210187;1.044912;1.0;0.7954970870090324
61.473892;0.7499720035082259;-0.1807466140981536;0.7005440103786679;0.358053720219224;0.9805591190088278;0.976573284797678;10.0;0.7784028011677476;0.164034261668141;1.044912;1.0;0.7954977135170364
62.473892;0.7499720017752358;-0.1807464566611721;0.7005440018490212;0.3580564383775996;0.980559934205976;0.976573486274696;10.0;0.7784022344332054;0.1640343944962857;1.044912;1.0;0.7954970440721097
63.473892;0.7499720102869412;-0.1807502596756192;0.7005440040492908;0.3580572891495766;0.9805594440694316;0.9765729432190998;10.0;0.7784029291221053;0.1640344583299933;1.044912;1.0;0.7954965605015631
64.473892;0.7499720088235278;-0.1807489359105454;0.7005440043304848;0.3580535725874442;0.9805598836379265;0.9765745756175884;10.0;0.7784029938918959;0.1640337130122948;1.044912;1.0;0.7954977000393094
65.473892;0.7499720051536748;-0.1807454789599209;0.7005440107140507;0.3580585720951078;0.980559546959597;0.9765731602151734;10.0;0.7784028182432677;0.1640335493016431;1.044912;1.0;0.7954971368936218
66.473892;0.7499720061494993;-0.1807472628634395;0.7005440034023426;0.3580552996318888;0.9805585043851716;0.9765737839734268;10.0;0.7784013308907811;0.1640344139360619;1.044912;1.0;0.7954979560680636
67.473892;0.7499720087540663;-0.1807478247649203;0.7005440101645585;0.3580581354648842;0.9805597953718124;0.9765726834965124;10.0;0.7784012707721398;0.1640307710070547;1.044912;1.0;0.7954968596833327
68.473892;0.7499720065775897;-0.1807475644029882;0.700544007249062;0.3580560264105474;0.9805584945355552;0.9765737645834156;10.0;0.7784030583357971;0.1640299337857305;1.044912;1.0;0.795496894706781
69.473892;0.7499720097374343;-0.1807489175890049;0.7005440070964151;0.3580533414837296;0.9805597155213316;0.9765733332274238;10.0;0.7784022351417568;0.1640312794342723;1.044912;1.0;0.7954971273341392
70.473892;0.7499720052450634;-0.1807465059672796;0.7005440034262086;0.3580565516632957;0.980559715531639;0.976574210745411;10.0;0.7784027740842556;0.1640303461604127;1.044912;1.0;0.7954972334587816
71.473892;0.7499720126944115;-0.1807476689961961;0.700544003095529;0.358056154700135;0.9805593064064972;0.9765738109716976;10.0;0.7784025700386407;0.1640322019493965;1.044912;1.0;0.7954968562743064
72.473892;0.7499720075909069;-0.1807480007520916;0.7005440062445298;0.358053959815405;0.9805588828281282;0.9765726115911032;10.0;0.7784017927072278;0.1640348136125649;1.044912;1.0;0.7954969239740902
73.473892;0.7499720104823846;-0.1807460718165469;0.7005440017227937;0.3580545273375615;0.980558432559361;0.9765739833199508;10.0;0.7784029558810923;0.1640307027712085;1.044912;1.0;0.7954972632575574
74.473892;0.7499720116691411;-0.1807509182666918;0.7005440075912928;0.3580536257766644;0.9805588445206364;0.9765739335847554;10.0;0.7784018761423165;0.1640299217536942;1.044912;1.0;0.7954975881819211
75.473892;0.7499720111620704;-0.1807505947748964;0.7005440036015581;0.3580555339258987;0.9805601981241612;0.976573276890925;10.0;0.7784027108642899;0.1640319771848675;1.044912;1.0;0.7954967934877623
76.473892;0.7499720062341735;-0.1807474428305386;0.7005440125582962;0.358054657247432;0.9805599655657806;0.976573308916866;10.0;0.778401518151478;0.1640348402803959;1.044912;1.0;0.7954982392184328
77.473892;0.749972002354473;-0.1807483336353317;0.7005440061536458;0.3580531025771671;0.980559510733858;0.9765726960500564;10.0;0.7784021658028535;0.1640343960386101;1.044912;1.0;0.7954970792056718
78.473892;0.7499720021165119;-0.1807459367859183;0.7005440114492832;0.3580536891727157;0.9805594326760426;0.9765725670173876;10.0;0.7784018442087818;0.164031216476291;1.044912;1.0;0.7954964849537131
79.473892;0.7499720118951613;-0.1807462108769531;0.7005440107146225;0.3580549000632995;0.9805586704511332;0.9765737903399652;10.0;0.7784019404178759;0.1640348159731605;1.044912;1.0;0.7954963433624798
80.473892;0.7499720106601393;-0.1807449443769339;0.7005440068126756;0.3580532215321367;0.9805582758529768;0.9765748273359944;10.0;0.7784012482272706;0.1640324765740115;1.044912;1.0;0.7954983654648374
81.473892;0.7499720016786539;-0.1807509359196984;0.7005440095728049;0.3580537365847614;0.980558847952116;0.9765729063367996;10.0;0.7784022082419793;0.1640321957884639;1.044912;1.0;0.7954975617253053
82.473892;0.7499720123562021;-0.1807459198202602;0.7005440106999253;0.3580554677954463;0.980558183835204;0.9765729456374298;10.0;0.7784021596630112;0.1640317388701521;1.044912;1.0;0.7954962527484946
83.473892;0.7499720134527245;-0.1807468399503219;0.7005440118599121;0.3580547774990841;0.9805595957555656;0.976572600853002;10.0;0.7784018061801361;0.1640309001189121;1.044912;1.0;0.7954970915421374
84.473892;0.7499720037762522;-0.1807467325936976;0.700544010178063;0.3580586114782326;0.9805599251642246;0.9765739419039876;10.0;0.7784025498460748;0.1640329866658855;1.044912;1.0;0.7954972705725234
85.473892;0.7499720062666313;-0.1807458917178534;0.700544006009044;0.3580585369868457;0.9805582140591164;0.9765728908647928;10.0;0.778401297536773;0.1640346933936121;1.044912;1.0;0.7954981757446667
86.473892;0.7499720131393612;-0.1807452619315844;0.7005440109422797;0.3580578209343088;0.9805585566094236;0.9765746037831612;10.0;0.7784016294173407;0.1640313223699608;1.044912;1.0;0.795496403776586
87.473892;0.749972012333004;-0.1807474646729096;0.7005440026684239;0.3580535553681866;0.980559725724595;0.976574662091346;10.0;0.7784028190149594;0.1640352630413108;1.044912;1.0;0.795498301530406
88.473892;0.7499720059502206;-0.1807483957092022;0.7005440072704905;0.3580544444275877;0.9805593810328378;0.9765734639919732;10.0;0.7784023088468504;0.164034327470302;1.044912;1.0;0.7954963460099072
89.473892;0.749972004929168;-0.180746979393331;0.7005440069987708;0.3580564058774308;0.9805598620510124;0.9765733903315256;10.0;0.7784025724606902;0.1640314569566434;1.044912;1.0;0.7954963029258809
90.473892;0.749972007689193;-0.1807497068121172;0.7005440050422884;0.3580572110769222;0.9805581477626396;0.9765737636833642;10.0;0.7784029253397636;0.164035605561317;1.044912;1.0;0.7954986405998858
91.473892;0.7499720031000584;-0.1807491147939644;0.7005440035289838;0.3580536833851434;0.980558419912311;0.97657389690009;10.0;0.7784025044520949;0.1640341110896794;1.044912;1.0;0.7954965200081514
92.473892;0.7499720116423161;-0.1807472164358078;0.7005440045828918;0.3580543390465179;0.9805591642022196;0.9765744249984586;10.0;0.7784026310179145;0.1640341520906671;1.044912;1.0;0.7954978087400407
93.473892;0.7499720134912055;-0.1807498181196508;0.700544007938592;0.358056245846485;0.9805580956665748;0.9765742813336614;10.0;0.7784015457487102;0.1640328824631868;1.044912;1.0;0.7954964437550904
94.473892;0.7499720106968878;-0.1807475643405439;0.7005440079373543;0.3580558171776602;0.980560145176603;0.9765738945878484;10.0;0.7784025844247938;0.1640336507252971;1.044912;1.0;0.7954972853227811
95.473892;0.749972012624756;-0.1807478151799272;0.7005440086561516;0.358053139602649;0.980558429875151;0.9765734298967376;10.0;0.7784016246572887;0.1640311371847426;1.044912;1.0;0.7954981516105751
96.473892;0.7499720055935593;-0.1807463053698267;0.7005440037997953;0.3580562243480239;0.9805593610363244;0.976574117931634;10.0;0.7784021092483117;0.1640330173824063;1.044912;1.0;0.7954984111197189
97.473892;0.7499720055902797;-0.1807454346647769;0.7005440078784977;0.3580544636144084;0.9805591369894276;0.976573738844598;10.0;0.7784024137447647;0.1640318796149043;1.044912;1.0;0.7954978005773394
98.473892;0.7499720105423707;-0.1807459297684126;0.7005440083397733;0.3580577437129491;0.9805600297128824;0.9765734838546812;10.0;0.7784018881258896;0.1640331742988725;1.044912;1.0;0.7954977183990855
99.473892;0.7499720111885855;-0.180748323808808;0.7005440107919136;0.3580532430724886;0.9805603252943728;0.9765739318888284;10.0;0.778402361426258;0.1640337352775273;1.044912;1.0;0.7954974356662003
100.0;0.7499720025829484;-0.1807492937207438;0.7005440051502966;0.3580567124956851;0.9805595500305806;0.9765728687397291;10.0;0.7784024603924052;0.1640325449975547;1.044912;1.0;0.7954970150299391
