time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
0.0;0.9375220935739248;-0.0002772654011517;0.8851183862770886;0.1493868484791445;1.0444581196080291;1.0449325451374856;10.0;0.7274727333125528;-0.0172357404725979;1.044912;1.0;0.7276908970361938
0.0;0.9375248451329417;-0.0002700543503573;0.8851303061821213;0.1493835993479665;1.0444739078346903;1.0449241997527707;10.0;0.7274724547482858;-0.0172349851021253;1.044912;1.0;0.7276803262952801
0.1;0.9375117351800076;-0.0002744441136501;0.8851057642164298;0.1493928275354137;1.0444520788440264;1.0449490700657849;10.0;0.7274716863347659;-0.0172168049658827;1.044912;1.0;0.727693672985569
0.2;0.9375066574509876;-0.0002726735128908;0.8851216030869486;0.1493997137286414;1.0444525574571797;1.0449362159103015;10.0;0.727472114836002;-0.0172217436038145;1.044912;1.0;0.7276854111358232
0.4;0.9375331649261376;-0.0002875552735107;0.8851160693951003;0.1493701380146134;1.0444567102039009;1.044928217325639;10.0;0.7274716370036741;-0.0172093560733584;1.044912;1.0;0.7276836791873798
0.8;0.937521477179333;-0.0003061692054367;0.8851017597402743;0.1493960807646036;1.044482260666311;1.0449269633230345;10.0;0.7274712653857935;-0.0172179556777257;1.044912;1.0;0.7276822494150728
1.6;0.9375222483902426;-0.0002834373407477;0.8851245872682566;0.1493723852580291;1.0444744894905262;1.044919744601173;10.0;0.7274727467826753;-0.0172179298278392;1.044912;1.0;0.7276860382947694
2.6;0.937504626339588;-0.0002969237500954;0.8851029307836841;0.149393327674545;1.044463261446967;1.044947156034949;10.0;0.7274724407279767;-0.0172102764711788;1.044912;1.0;0.7276935662134301
3.6;0.9375089790800472;-0.0002818363288775;0.8851176181507965;0.1493763716096037;1.044477127103251;1.0449398181963008;10.0;0.7274728520658047;-0.0172221295242776;1.044912;1.0;0.7276858982005666
4.6;0.9375191392647162;-0.0003087082406794;0.8851059398721994;0.1493843084432076;1.0444527082001982;1.0449307256980214;10.0;0.7274725572175421;-0.0172108783638178;1.044912;1.0;0.7276947947698916
5.6;0.9375084707033198;-0.0002940853465047;0.8851010508848982;0.1493853188335727;1.0444566267712183;1.0449288523842912;10.0;0.7274723411991183;-0.0172372891302103;1.044912;1.0;0.7276951138983303
6.6;0.937510033941812;-0.0002967729360979;0.88513151027259;0.1493975924784581;1.0444748204382814;1.044943121293377;10.0;0.7274717741445729;-0.0172323899560652;1.044912;1.0;0.7276893492470389
7.6;0.9375328292173724;-0.0002631374579653;0.8851158278021758;0.1493875389679248;1.0444590855274032;1.0449360349227474;10.0;0.72747231536328;-0.0172283353571002;1.044912;1.0;0.7276908863443957
8.6;0.9375288439662528;-0.0002912038827781;0.8851283748236213;0.1493983804680733;1.0444798786173457;1.0449208155635012;10.0;0.727472349128713;-0.0172312395343211;1.044912;1.0;0.727685674503813
9.6;0.9375194428875884;-0.0002855226981266;0.8851204515530083;0.1494032377413326;1.0444581709398637;1.044936566611714;10.0;0.7274720337121857;-0.0172163264125854;1.044912;1.0;0.7276925646423055
10.6;0.937509295449878;-0.0002655939899315;0.88512623000121;0.1493972128226472;1.0444639078458964;1.0449412863855423;10.0;0.7274719835381921;-0.0172369445368037;1.044912;1.0;0.727682897486878
11.6;0.937517287053441;-0.0002883969015831;0.8851286360824807;0.1493941254310048;1.0444544013591908;1.044950241992274;10.0;0.7274722239572651;-0.0172323942851913;1.044912;1.0;0.7276782746319774
12.6;0.9375091792697398;-0.0002875981167464;0.8851056185645508;0.149374263664744;1.0444657924032956;1.044945521323479;10.0;0.7274717765919627;-0.0172155697982756;1.044912;1.0;0.7276932337653051
13.6;0.93753432379553;-0.000272748054319;0.8851029292116716;0.1493716178406106;1.0444586832955034;1.0449305135749158;10.0;0.7274722103702268;-0.0172405057866791;1.044912;1.0;0.7276786173579917
14.6;0.9375045363028828;-0.0002838190098642;0.8851210522316135;0.1493897687527126;1.0444774707028763;1.044931023724075;10.0;0.7274727662113493;-0.0172337232087511;1.044912;1.0;0.7276871948101639
15.6;0.9375223753854186;-0.0002758321443892;0.8851067109014435;0.1493913034080847;1.0444783762137944;1.0449376554505048;10.0;0.727472313261513;-0.0172167971606082;1.044912;1.0;0.7276964746392247
16.6;0.9375157492206104;-0.0002670447925931;0.8851252254747531;0.149398663390571;1.044484910465819;1.0449456475570595;10.0;0.7274726817329846;-0.0172301053918931;1.044912;1.0;0.7276941214755821
17.6;0.9375193069100922;-0.000286291150473;0.8851210167968889;0.1493741174391237;1.0444549778785668;1.0449458456769822;10.0;0.7274726890438323;-0.0172393147189301;1.044912;1.0;0.7276910433045097
18.6;0.9375336916499132;-0.0002788759352581;0.8851210587762949;0.149382696781144;1.0444570541418423;1.0449198490625418;10.0;0.7274726768211086;-0.0172103175442173;1.044912;1.0;0.7276851929277551
19.6;0.9375056564733096;-0.0002927460189044;0.8851106194833357;0.1493768257313065;1.0444651599386912;1.0449390707997823;10.0;0.7274721229406905;-0.0172357579023423;1.044912;1.0;0.727692205701877
20.6;0.9375193432553564;-0.0002847906232427;0.8851312803869633;0.149392803799394;1.044476863399838;1.0449282673784197;10.0;0.7274716039275952;-0.0172364057467922;1.044912;1.0;0.7276889886352309
21.6;0.9375259499049292;-0.0002922434471433;0.8851164919848408;0.1493651074133715;1.0444852971466323;1.0449444833044526;10.0;0.7274716896836763;-0.017235127840535;1.044912;1.0;0.7276783395633789
22.6;0.9375292841557594;-0.0002647880963008;0.8851235427892612;0.1493753629154315;1.0444842723946297;1.0449318258801066;10.0;0.7274713851888043;-0.0172285516081319;1.044912;1.0;0.7276820283676341
23.6;0.937519154771185;-0.0002917497169179;0.885102988150053;0.1493831317827188;1.0444827782875068;1.044937073316372;10.0;0.7274726027130984;-0.0172410047615438;1.044912;1.0;0.7276848803001392
24.6;0.9375315539781048;-0.0002936132216385;0.8851160108797885;0.1493720785749288;1.0444840475607275;1.044950608499154;10.0;0.7274725618332277;-0.0172190252615895;1.044912;1.0;0.7276783322438796
25.6;0.9375055533213716;-0.0002880654891429;0.8851147144498348;0.149365003310171;1.0444570910869693;1.0449354717578243;10.0;0.7274728564418292;-0.0172142110641389;1.044912;1.0;0.7276863057796077
26.6;0.937533476273873;-0.0002657762803922;0.885129195662767;0.1493700095573346;1.044463022404443;1.044921619552723;10.0;0.7274728225880395;-0.0172206096365578;1.044912;1.0;0.7276917884404942
27.6;0.9375074479845776;-0.0002984448772257;0.8851262372441594;0.1494026043420508;1.0444784388694108;1.0449367287211655;10.0;0.7274718355336598;-0.0172169471527568;1.044912;1.0;0.7276792419849324
28.6;0.9375052878695604;-0.0003063323890172;0.8851072873194615;0.1493867525096002;1.0444527771607015;1.044949573595035;10.0;0.7274717172445596;-0.0172290942802349;1.044912;1.0;0.7276807248029238
29.6;0.9375243242459322;-0.0002827562736246;0.8851124687550034;0.1493928604472003;1.044455668990736;1.0449476950369905;10.0;0.7274723953796473;-0.0172250724917134;1.044912;1.0;0.7276870819481296
29.999994;0.9375067934429144;-0.0002909482233053;0.8851222546895067;0.149384435864616;1.0444696772791164;1.044946905649992;10.0;0.7274715024787212;-0.0172191647074905;1.044912;1.0;0.7276957541515705
29.999994;-0.0341414320102189;-0.0248929831773136;0.4109038452890247;0.6831612444310089;0.0863925939094614;0.0851429437224267;10.0;0.7274727917090892;-0.0172148804423094;1.044912;1.0;0.7276812450909315
29.999994;-0.0341417889743076;-0.024884679389365;0.4108828701657779;0.6831596368304538;0.0863854898601123;0.0851570109111317;10.0;0.7274713856992578;-0.01721343116302;1.044912;1.0;0.7276857161121238
29.999994;-0.0341248855551567;-0.0248814942164058;0.4108951335543544;0.6831339850152877;0.0863870494995131;0.085130581795369;10.0;0.7274713476486295;-0.0172151782011423;1.044912;1.0;0.727681803453204
29.999994;-0.0341380809568186;-0.024876550725977;0.4108839076930004;0.6831632049783393;0.0864197597072416;0.0851634726961696;10.0;0.7274724026464849;-0.0172333685181162;1.044912;1.0;0.7276801016051995
29.999995;-0.0341398088744422;-0.0249054820435488;0.4108962432452863;0.6831540330798557;0.0863925110492806;0.085155742662108;10.0;0.7274722596943892;-0.0172113929023284;1.044912;1.0;0.7276864463064245
29.999996;-0.0341392999244022;-0.0248742765975438;0.4108774237191456;0.6831502793099823;0.0864200826746673;0.0851300971081962;10.0;0.72747228976427;-0.017225420100727;1.044912;1.0;0.7276960664385954
29.999997;-0.0341415748778335;-0.0249033415750105;0.4108838438232273;0.6831507899722528;0.0864094723344285;0.0851554076838263;10.0;0.7274712848109088;-0.0172263271862827;1.044912;1.0;0.7276910049420658
30.0;-0.0341316864784484;-0.0249020012097849;0.4108736614500495;0.6831600500482091;0.0863880416976397;0.0851446645855754;10.0;0.7274713712959393;-0.0172471574045473;1.044912;1.0;0.7276877439632305
30.000006;-0.0341251717326863;-0.024891353535757;0.4108752674638592;0.6831478195071415;0.0864100314544688;0.0851511645136906;10.0;0.7274721976059303;-0.0172222728903399;1.044912;1.0;0.7276945603815617
30.000019;-0.0341505552846378;-0.024852875964189;0.410861014774737;0.683134398856835;0.086416988649538;0.0851588737377939;10.0;0.7274722728876474;-0.0172369770920242;1.044912;1.0;0.7276816523325421
30.000043;-0.0341385312580899;-0.0248971867882361;0.4108372040288229;0.6831259788572319;0.0863871932604649;0.0851361094077499;10.0;0.7274754595569365;-0.0172628270391971;1.044912;1.0;0.7277020289759795
30.000092;-0.0341418081284437;-0.0248550585839427;0.410800447130733;0.6830545748868133;0.0864064871956973;0.0851682632831234;10.0;0.727487310482576;-0.0173403374466384;1.044912;1.0;0.7276963465071699
30.000191;-0.0341226040816982;-0.0248371810107553;0.4107450976845558;0.6829275879697277;0.086424150742248;0.0851436170385334;10.0;0.7275365036023571;-0.0174669790009594;1.044912;1.0;0.7277632542361371
30.000387;-0.0341112312037919;-0.0248023374298819;0.4105716351316249;0.6824649880278031;0.0864089756467401;0.085178744727573;10.0;0.7277327018606713;-0.0179072556645874;1.044912;1.0;0.7279565748785062
30.000413;-0.0340923265847453;-0.0248009118760912;0.4105412318946686;0.6823764045331188;0.0864153478972923;0.0851624363125409;10.0;0.7277666766363379;-0.0179759998187088;1.044912;1.0;0.727991176120753
30.000413;-0.034103872739908;-0.0248247533704982;0.4105547820710951;0.6823716985776885;0.0864087606546055;0.08516566569499;10.0;0.727767424053071;-0.0179782164751905;1.044912;1.0;0.7279976029990398
30.000413;-0.0340934708696337;-0.0248162184724481;0.4105442166723803;0.6823749761543529;0.0864110868972525;0.0851794355917902;10.0;0.7277674000002923;-0.0179895118508471;1.044912;1.0;0.7280014593149712
30.000413;-0.0341113889701826;-0.0247987310182086;0.4105506509148574;0.6823875976154353;0.0864149459829269;0.0851769351318051;10.0;0.7277662591201418;-0.0179631419976907;1.044912;1.0;0.7280089083828072
30.000413;-0.0341017150193541;-0.024808808906215;0.4105633631105748;0.6823952409819738;0.0864349013062563;0.08519162009899;10.0;0.7277672793111765;-0.0179833420041912;1.044912;1.0;0.7280014005337608
30.000414;-0.0340895207017571;-0.0248240931850128;0.4105351843365133;0.6823624147528188;0.0864033576593193;0.0851878577290451;10.0;0.7277675129231902;-0.0179678969452512;1.044912;1.0;0.7280051270792974
30.000415;-0.0340886740290207;-0.0248252739011498;0.4105430923471186;0.6823765225710179;0.0864284440273871;0.0851654285266876;10.0;0.7277686793168211;-0.0179830225688943;1.044912;1.0;0.7280022951541999
30.000416;-0.034103461268513;-0.0248308356398187;0.4105356246907195;0.6823587314173698;0.0863998673419774;0.085196573633049;10.0;0.7277716184381499;-0.0179772557823749;1.044912;1.0;0.7280066132703737
30.000419;-0.0340947352433881;-0.0248129520035607;0.410540319842003;0.6823639770905278;0.0864066309816176;0.085175321078756;10.0;0.7277765704367103;-0.0179844716090776;1.044912;1.0;0.72801027377455
30.000425;-0.0341081056766221;-0.0248183822057324;0.4105399503568405;0.6823492503378872;0.0864188051123447;0.0851977413871434;10.0;0.7277835742883285;-0.0180208969416773;1.044912;1.0;0.7280179635772767
30.000438;-0.0341116571585381;-0.024834691580717;0.4105289195092001;0.6823200573731648;0.0864102540893227;0.0851862961240366;10.0;0.7278028688718268;-0.0180543815839354;1.044912;1.0;0.7280397568510804
30.000462;-0.0341032069580201;-0.0247940375781204;0.4104929538324094;0.6822361461757692;0.0864039835659609;0.0851927232926571;10.0;0.7278405369283076;-0.0181340117164611;1.044912;1.0;0.7280765687135587
30.000512;-0.0340952558227644;-0.0248161527169065;0.410474079581285;0.6820646527462315;0.0864308336897426;0.0852043641122076;10.0;0.7279230158315362;-0.0182698615850719;1.044912;1.0;0.7281579886068041
30.000529;-0.0340836344210395;-0.0247961691285216;0.4104510379878511;0.6819918770338997;0.0864118574931887;0.0851908151559661;10.0;0.7279524515102791;-0.0183273450640492;1.044912;1.0;0.728192405907365
30.000529;-0.0340990107257701;-0.0248003755502236;0.4104566582477346;0.6820063918800098;0.0864137087864129;0.0852083730605249;10.0;0.7279524609309207;-0.0183150630394781;1.044912;1.0;0.7281891928010329
30.000529;-0.0340764771639196;-0.0247945202125166;0.4104478909438859;0.6819986658883455;0.0864149836531722;0.0851817746814166;10.0;0.7279536980923063;-0.0183213030193023;1.044912;1.0;0.7282004638165054
30.000529;-0.0340694923677329;-0.0247986448448465;0.4104395268436895;0.6819883314077858;0.0864100406901567;0.0851950849138648;10.0;0.7279540352611493;-0.0183429637334053;1.044912;1.0;0.728202858967461
30.000529;-0.034078381037881;-0.0248101312774039;0.4104531626465313;0.6819832984437569;0.0864221891373758;0.0852084653905732;10.0;0.7279536082817702;-0.0183330234879474;1.044912;1.0;0.7281929575715473
30.00053;-0.0340712763887685;-0.0247737689804381;0.4104407289628253;0.6819855094210426;0.0864179920810008;0.0851775186321244;10.0;0.727955707259755;-0.0183258322559163;1.044912;1.0;0.7282028027973275
30.000531;-0.0340729699292765;-0.0248117156954417;0.4104532492705449;0.6819730712348143;0.0864267739944168;0.0852096341985989;10.0;0.727956626730427;-0.0183345512679949;1.044912;1.0;0.7281960644317208
30.000532;-0.0340911514551733;-0.0248027401391192;0.4104329062544903;0.6819941594704508;0.0864350949942007;0.0851988148413583;10.0;0.7279586494511281;-0.0183342126020502;1.044912;1.0;0.728201155190162
30.000535;-0.0340692770648219;-0.024813942038315;0.4104407348162979;0.6819720500300817;0.0864120845055531;0.0851860895268442;10.0;0.7279640899601809;-0.0183382485669614;1.044912;1.0;0.7282108007747644
30.000541;-0.034088246010972;-0.0247897994763213;0.4104273192660577;0.6819495508045145;0.0864301495460659;0.0852068013084906;10.0;0.7279756579169187;-0.0183819327790881;1.044912;1.0;0.7282176531828168
30.000554;-0.0340651394202932;-0.0247812247887404;0.4104059302480088;0.6818881635792595;0.0864394731906163;0.0852057314391011;10.0;0.727999231505337;-0.0184122110313962;1.044912;1.0;0.7282439593090978
30.000579;-0.0340822261244062;-0.0247553407917042;0.4103836140515388;0.6818096081415249;0.0864396043752636;0.0852231061163313;10.0;0.7280476682723849;-0.0185066188008362;1.044912;1.0;0.7282950414675503
30.000628;-0.0340681627762932;-0.0247896264670055;0.4103192353863649;0.6815792312225266;0.0864213806810398;0.0851977883665312;10.0;0.7281492886625833;-0.0187171473800579;1.044912;1.0;0.7284047454143835
30.000727;-0.0340320052990628;-0.0247250956480836;0.4101158966841938;0.6810202052089724;0.0864237729189724;0.0852205337542325;10.0;0.7283778212542429;-0.0192349388644021;1.044912;1.0;0.7286390201431795
30.000926;-0.0339570498112747;-0.0246085997439843;0.4095015602714275;0.6795687314290724;0.0864543572479855;0.0853023219730749;10.0;0.7289377490652623;-0.0206772740692977;1.044912;1.0;0.7292338791494366
30.001124;-0.0338967738144433;-0.0244704260957308;0.4085900358682893;0.6776327297314156;0.0865267589866294;0.0853783575557289;10.0;0.729634095164183;-0.0225727679599181;1.044912;1.0;0.7299993710996721
30.001322;-0.03379863163938;-0.024272810599714;0.4074362731367052;0.6752154780158436;0.0865466722094204;0.0854802886927232;10.0;0.7304657668710165;-0.0249780218672035;1.044912;1.0;0.7309013062346726
30.001521;-0.0336639429343861;-0.0240022125333617;0.4060218216763526;0.6723080053240325;0.0866215949127602;0.0855948573236768;10.0;0.7314372785535838;-0.0278352081540106;1.044912;1.0;0.7319873508413317
30.001719;-0.0335501384527912;-0.0237353855404722;0.4043731418348669;0.6690232632021161;0.0866725231256313;0.0857292695250351;10.0;0.7325457819859051;-0.0311614307980429;1.044912;1.0;0.7332104242329529
30.001917;-0.0333797238622826;-0.0234098186956035;0.4025060700426638;0.6652335186207927;0.0867379776395939;0.0858967807943875;10.0;0.7337944296222876;-0.0349263577618862;1.044912;1.0;0.7346369046068383
30.002116;-0.0332169894902853;-0.0230577398912892;0.400420838072414;0.6610857034716705;0.0868422486985375;0.0861021035105976;10.0;0.7351846037126404;-0.0390974010508143;1.044912;1.0;0.7362331511781358
30.002314;-0.0330081070598848;-0.0226671875712379;0.3981526505569822;0.6565071732057186;0.0869221681303498;0.0862794143495186;10.0;0.7367157087418434;-0.0437101077415701;1.044912;1.0;0.738012887457186
30.002512;-0.0328125473960276;-0.0222763506704631;0.3956699706360509;0.6514940908539163;0.08702417209848;0.086494150336703;10.0;0.7383894228918294;-0.0487014482057174;1.044912;1.0;0.7400146297322702
30.002711;-0.0325829940211085;-0.0217933102094059;0.3930230458539067;0.6461301289322176;0.0871144186067842;0.0867220729557577;10.0;0.7402077207383188;-0.0540610157188786;1.044912;1.0;0.7421899304358038
30.002844;-0.0324341692613076;-0.0214710659501694;0.3911073494133495;0.6423186246038937;0.0871964577497161;0.0868901699045876;10.0;0.741467320985733;-0.0578922205715576;1.044912;1.0;0.7437266476259928
30.002977;-0.0322740984738878;-0.0211664662789333;0.3890847338727224;0.6384004566016735;0.0872774128112151;0.0870548392888884;10.0;0.7427395806654038;-0.0618720054004777;1.044912;1.0;0.7453269954041006
30.00311;-0.0320972933464743;-0.020783447000441;0.3869174938518417;0.6343221131228653;0.0873666960362914;0.0872523861960524;10.0;0.744011290136668;-0.0659775276412048;1.044912;1.0;0.7469504087410235
30.003243;-0.0319404240593337;-0.0204501758104984;0.384597632545219;0.6301224701043219;0.0874368602207411;0.0874168615713369;10.0;0.7452832541098088;-0.0702823836831582;1.044912;1.0;0.7486133141509288
30.003376;-0.0317737710591363;-0.0200193150438821;0.3821684430415886;0.6258146459602701;0.0875285687032216;0.0876260786134802;10.0;0.7465564547509618;-0.0747422133752959;1.044912;1.0;0.750305840119284
30.003509;-0.0315787307871133;-0.0196419280044224;0.3796267158134275;0.6213659335132891;0.087595523190562;0.0877941428666586;10.0;0.7478307162362107;-0.0793409180982032;1.044912;1.0;0.7520385998848909
30.003642;-0.031415281113751;-0.0192080642444794;0.3769578975354271;0.6167782420722476;0.0877150894953108;0.0879934565010203;10.0;0.749102452061629;-0.0840593516560708;1.044912;1.0;0.75381896271957
30.003674;-0.0313668896243988;-0.0190862004643431;0.3762903708341508;0.6156600540549613;0.0877135396250614;0.0880375983558576;10.0;0.7494130087667934;-0.0852394646179113;1.044912;1.0;0.7542510127282561
30.003674;-0.0313745380356543;-0.0191267570940298;0.3762973504871952;0.6156482392345327;0.0877204032129415;0.0880633714568836;10.0;0.7494127979118352;-0.0852196439349616;1.044912;1.0;0.7542639568013797
30.003675;-0.0313822396204982;-0.0190829238731672;0.3762686692533509;0.6156747370107666;0.0877369533625852;0.0880435246435416;10.0;0.7494139859633419;-0.0852503950233631;1.044912;1.0;0.7542677093945128
30.003675;-0.0313836932178721;-0.0190846055234199;0.3762899655060702;0.6156456542611389;0.0877014025502382;0.0880642782061518;10.0;0.7494151499092656;-0.0852309432059225;1.044912;1.0;0.7542519354967087
30.003675;-0.0313593990727736;-0.0191206180846481;0.3762736525873082;0.6156734077091648;0.0877049457874318;0.0880620903967058;10.0;0.7494163234001493;-0.0852458103063266;1.044912;1.0;0.754257867373244
30.003675;-0.0313744102856307;-0.0190848597639756;0.376272431573757;0.6156379043091805;0.0877198588114736;0.0880540290881577;10.0;0.7494207460296524;-0.0852677657413697;1.044912;1.0;0.7542767901140193
30.003676;-0.0313688908210948;-0.0190855299713175;0.3762394068372321;0.615617783071576;0.0877050173745205;0.0880456928841734;10.0;0.7494286309279392;-0.0852962960364067;1.044912;1.0;0.7542879173613594
30.003678;-0.031368584272119;-0.0191144861238695;0.3762197999907199;0.6155544241737574;0.087737223067821;0.0880706187950821;10.0;0.7494416910398386;-0.0853625788514465;1.044912;1.0;0.754291346909901
30.003681;-0.0313728850650513;-0.0191024615050766;0.3761672855226247;0.6154417231305398;0.0877350517428059;0.0880542110111155;10.0;0.749472799710007;-0.0854707487342307;1.044912;1.0;0.7543463693867907
30.003687;-0.0313436402270973;-0.0190660781715992;0.3760236020443903;0.6152388531217352;0.087721821626335;0.0880546929306488;10.0;0.7495303433025035;-0.0856740326562957;1.044912;1.0;0.7544218723496917
30.003699;-0.0313598031262259;-0.0190478613082255;0.3757798958454085;0.6148153341295646;0.0877364943398986;0.0880758660627646;10.0;0.7496462815189783;-0.0861340324075661;1.044912;1.0;0.7545830057532686
30.003723;-0.0313009486966962;-0.0189682260005568;0.3752602214225072;0.6139412370364584;0.0877441448437005;0.0881484212134223;10.0;0.7498812307079;-0.0870413128982995;1.044912;1.0;0.7549338755047923
30.003772;-0.0312553045887459;-0.0187707534300182;0.374224031379169;0.6122333360443816;0.0878020438680301;0.0882071122461867;10.0;0.7503479466385623;-0.08884932277133;1.044912;1.0;0.7556002077170154
30.00387;-0.0311026357987514;-0.0184412773353879;0.3720769393788824;0.6087075987024895;0.0878644277485659;0.0883722293334474;10.0;0.7512835752061346;-0.0925005702202193;1.044912;1.0;0.7569729904667479
30.004065;-0.030843748184641;-0.0177823298822472;0.3676417276471039;0.6015599153881329;0.0880021359638726;0.088694088302111;10.0;0.7531524803053082;-0.1000584854428013;1.044912;1.0;0.759784763217168
30.004159;-0.0307289186778959;-0.017437856639161;0.3654017454920884;0.5980329584463413;0.0880570497019892;0.0888562933414203;10.0;0.7540106415138286;-0.1037893744747684;1.044912;1.0;0.7611414971504594
30.004253;-0.0305847847201849;-0.0170892414489433;0.363021305952252;0.5945398028326613;0.0881227126883271;0.0890179811399032;10.0;0.7547987461428098;-0.1075774590612001;1.044912;1.0;0.7624397054571529
30.004347;-0.0304825549387173;-0.016690782857242;0.3605004081384458;0.5909831854438954;0.0882120983852198;0.0891574350985533;10.0;0.7555068077180174;-0.1114232974420719;1.044912;1.0;0.7636974620924599
30.004441;-0.0303701240660307;-0.0163252956286708;0.3578265091871725;0.5874588742740717;0.088268598754463;0.0893069783946242;10.0;0.7561306088067205;-0.1153721102515148;1.044912;1.0;0.7648910893228086
30.004534;-0.0302531960297318;-0.0159326932263379;0.3550593489126818;0.5839389779106808;0.0883363840910395;0.089506454680969;10.0;0.7566639825290524;-0.119337713896552;1.044912;1.0;0.7660399028710847
30.004722;-0.0300742995085707;-0.0151658824313892;0.3490216497928223;0.5768844440390658;0.0884853927622544;0.0898471292931208;10.0;0.7574553704665993;-0.1274883065625361;1.044912;1.0;0.7681139235660347
30.00491;-0.029907088479551;-0.0142764166123612;0.3424197568112946;0.5698754412340912;0.0886366991229615;0.0901924118525329;10.0;0.7578648086714121;-0.1358359195931714;1.044912;1.0;0.7699628462741408
30.005098;-0.0297969982382197;-0.013364306483736;0.3352333233045357;0.5629012163626437;0.0887744869988798;0.0905300695654498;10.0;0.7578692064730268;-0.1444174866812116;1.044912;1.0;0.7715300218331267
30.005273;-0.029691774141761;-0.0125079159310418;0.3279557119413512;0.5564969470812275;0.0888896448582126;0.0908529672479761;10.0;0.7575047188456675;-0.1526264378203458;1.044912;1.0;0.7727447780278883
30.005273;-0.0296820513970076;-0.0124980108122096;0.3279722690445515;0.5564734234016572;0.0888814082052987;0.0908429109360566;10.0;0.7575047267388256;-0.1526348931976486;1.044912;1.0;0.7727515252684307
30.005273;-0.0296862800941087;-0.01250395923415;0.3279450955441196;0.5564969908158605;0.0889022345735188;0.0908655509637147;10.0;0.757503255819794;-0.1526523327842869;1.044912;1.0;0.7727509943300614
30.005273;-0.0296837712222564;-0.0124716743311384;0.3279391588781747;0.5564626790553847;0.0888924782921644;0.0908454270365602;10.0;0.7575039927487436;-0.1526512739370279;1.044912;1.0;0.7727441008440181
30.005273;-0.0296795864477952;-0.01249221207886;0.3279331196203839;0.5564759162088448;0.0888988564238197;0.0908485450775366;10.0;0.7575027355834304;-0.1526381289789068;1.044912;1.0;0.7727439989491183
30.005274;-0.0296977732292121;-0.0125082345416779;0.3279098191592944;0.5564741292419025;0.0888888958456541;0.0908500383360955;10.0;0.757502250781866;-0.1526715956747504;1.044912;1.0;0.7727448101917935
30.005275;-0.0296815223722197;-0.0124828408994211;0.3278867716592729;0.5564412886834161;0.0889009178668291;0.0908806796572614;10.0;0.7574984122089901;-0.1527128385977926;1.044912;1.0;0.7727503841583941
30.005276;-0.0296949891068479;-0.0124948770993393;0.3278041460355989;0.556378846507782;0.0889014738128231;0.0908606653881533;10.0;0.7574936156975326;-0.1527959663358754;1.044912;1.0;0.7727621462661081
30.005279;-0.0296816468934561;-0.0124363404598326;0.3276737634916829;0.5562606420784851;0.0888727957640641;0.0908836731713207;10.0;0.7574832554760769;-0.152927766245559;1.044912;1.0;0.7727789803846452
30.005286;-0.0296784588806955;-0.0124175332418724;0.3274082548926442;0.5560341451478582;0.0888987636476668;0.0908673898813709;10.0;0.7574622181591736;-0.1532407356613093;1.044912;1.0;0.7728222708564791
30.005298;-0.0296898309095525;-0.0123824137475893;0.3268506500775027;0.5555722947805388;0.088901766882185;0.0909060503525902;10.0;0.7574213154522527;-0.1538402401290654;1.044912;1.0;0.7729095220160621
30.005324;-0.0296744508821388;-0.0122429636113652;0.3257749254784729;0.5546551362980189;0.0889107562677584;0.0909730274585444;10.0;0.7573406296985002;-0.1550381271883159;1.044912;1.0;0.7730700005458424
30.005375;-0.0296324380368744;-0.0119722533107195;0.3235601286947427;0.5527926906322446;0.0889550429314492;0.0910740541093376;10.0;0.7571766616402386;-0.1574658467245067;1.044912;1.0;0.7733822903692293
30.005477;-0.0296115785786793;-0.0114568108128286;0.3192006179436481;0.549116265368099;0.0890327265728245;0.0912322577399997;10.0;0.7568487518534157;-0.1622264975728579;1.044912;1.0;0.7740556367982674
30.005681;-0.0295251036978282;-0.010373069801143;0.3104884009693985;0.5418791082153546;0.0891716947544618;0.0916197178875502;10.0;0.7561997546688798;-0.1717635267357005;1.044912;1.0;0.7754759224556589
30.005884;-0.0294163776110764;-0.0093597489025575;0.3018679721330157;0.534770886999781;0.0893219504121155;0.0920045108027285;10.0;0.755556363521107;-0.1811706063718257;1.044912;1.0;0.7769782772657705
30.006292;-0.0292599190421219;-0.0072853748209266;0.2847440136380216;0.5208792716148993;0.0896143612952522;0.0927784438751029;10.0;0.7542915625255999;-0.1996980294823479;1.044912;1.0;0.780297602320621
30.006647;-0.0291279353735112;-0.0055219202086357;0.2700172112274142;0.5090658320160147;0.0898523587006046;0.0934010893361189;10.0;0.753208898249774;-0.2155624924583003;1.044912;1.0;0.7834642235455649
30.007003;-0.028973642080665;-0.0037673321843173;0.2554655956840292;0.4976108358210193;0.0900615351748341;0.0940103841704567;10.0;0.752145523017617;-0.2311189360965633;1.044912;1.0;0.7868676107956663
30.007358;-0.0288228486011506;-0.0020382913124641;0.2410978323887468;0.4864848147120123;0.0903185393403306;0.0946230985747715;10.0;0.7510998415499993;-0.2464271453624071;1.044912;1.0;0.7905123382417902
30.007714;-0.0287095064247988;-0.0003477440985558;0.2268820454711049;0.47563574182396;0.090521004515307;0.0952408276464123;10.0;0.7500723510183571;-0.2614658122426194;1.044912;1.0;0.7943657908091974
30.008069;-0.0285631956969766;0.0013252086251173;0.212859681076467;0.4650462445924291;0.0907599517867546;0.0958496061546122;10.0;0.7490646093504819;-0.2762601711728428;1.044912;1.0;0.7983906164324135
30.008424;-0.0284391557313924;0.0029677098783974;0.1990239051310585;0.454794297938657;0.0909532143601621;0.0964242474713509;10.0;0.7480733316076636;-0.2907640573529048;1.044912;1.0;0.802613222393112
30.00878;-0.028306404847988;0.0045917238959418;0.1853773066498743;0.444781063957171;0.0911536068862074;0.0969928286655923;10.0;0.747100345204728;-0.3050291652103519;1.044912;1.0;0.8069871710735357
30.009135;-0.0281846578940959;0.0062313627525294;0.171872648943454;0.4350599775367927;0.0913640756121981;0.0975288377722683;10.0;0.7461446464422417;-0.3190174147536538;1.044912;1.0;0.811494432311395
30.009491;-0.0280842004457954;0.0078214534568504;0.1585758124907955;0.4255646410147668;0.0915887083645487;0.0980770274381656;10.0;0.7452043041934803;-0.3327671519449392;1.044912;1.0;0.8161585890226537
30.009846;-0.0279480696911669;0.0093997430889794;0.1454561319684902;0.4163393284942413;0.091761834424339;0.0986111286276458;10.0;0.7442816410656806;-0.3462722491332108;1.044912;1.0;0.8209105944839892
30.009925;-0.0279334107284493;0.0097458899388796;0.1425473162144735;0.4143173475184302;0.0918078164125982;0.0987195487622998;10.0;0.7440785976045111;-0.3492724999540482;1.044912;1.0;0.8220036051931683
30.009925;-0.0279207429704473;0.0097207463683075;0.14255355400101;0.4143175379902027;0.0918186665120015;0.0987168940274763;10.0;0.744078631957601;-0.3492851253740502;1.044912;1.0;0.8219985988517703
30.009926;-0.0279343921761392;0.0097394562191602;0.1425504611139761;0.4143129390819399;0.0918252081846764;0.0987447247938391;10.0;0.7440786137093252;-0.3492820904203617;1.044912;1.0;0.8220026652817903
30.009926;-0.0279235248754456;0.0097491044878249;0.1425414389489741;0.4143329857573784;0.0918154833137842;0.0987266166451515;10.0;0.7440782346886773;-0.3492816546661932;1.044912;1.0;0.8220061334081006
30.009926;-0.0279287572061905;0.0097581784604993;0.1425346346947317;0.4143190874599985;0.0918124024400324;0.0987406512716317;10.0;0.7440772560646407;-0.3492913873684745;1.044912;1.0;0.8220006548229667
30.009926;-0.0279396872817679;0.009728225846744;0.1424972079493987;0.4143118561520087;0.0918242003011054;0.098729606667121;10.0;0.7440768377129708;-0.3493205288030543;1.044912;1.0;0.8220055316373613
30.009928;-0.0279174040690703;0.0097298695617312;0.1424850989505383;0.4142849859519333;0.0917970871168527;0.0987485917320349;10.0;0.7440734485109435;-0.3493508354233563;1.044912;1.0;0.8220320051761482
30.00993;-0.027937877682231;0.0097620373663346;0.1423771712038759;0.4142308059919604;0.0918159363874644;0.098753420757687;10.0;0.7440667788086931;-0.3494331111070255;1.044912;1.0;0.8220583378828422
30.009934;-0.0279189503296903;0.0097933776071298;0.1422239566480535;0.414102406122018;0.091830918107755;0.098755588430447;10.0;0.7440561052756482;-0.3496009830607597;1.044912;1.0;0.8221216952969007
30.009943;-0.027930528045913;0.0097967070125389;0.1418999897140479;0.4138855998280618;0.0918120868632925;0.0987602221292839;10.0;0.744033740049756;-0.3499330055630252;1.044912;1.0;0.8222447858503684
30.009961;-0.0279283761444108;0.0098647457065567;0.1412579320625883;0.4134250668034992;0.0918289812660343;0.0987901832961222;10.0;0.7439874645278118;-0.3506051466972263;1.044912;1.0;0.8224861846102182
30.009997;-0.0279027402309441;0.0100434294496998;0.1399385715690827;0.412508383569536;0.091865345947542;0.0988448209609827;10.0;0.7438957271601064;-0.3519416184123805;1.044912;1.0;0.8229711458089782
30.010068;-0.0278774277501402;0.010334187449939;0.1373412812671647;0.4107205258642953;0.0918887735164353;0.0989317301428344;10.0;0.7437147870288593;-0.3546251398446757;1.044912;1.0;0.8239515872862269
30.010211;-0.0278494862682108;0.010975967612389;0.1321510355715426;0.4071558179190861;0.0919490824717315;0.0991570659927997;10.0;0.7433524893097331;-0.3598964135980351;1.044912;1.0;0.8259246573414616
30.010497;-0.0277528942549098;0.0121887341242695;0.1218753317749996;0.4001225296191773;0.0921165600650155;0.099574122893063;10.0;0.7426354075085909;-0.3703958514498419;1.044912;1.0;0.8299071727967549
30.010782;-0.0276709131316619;0.0134153686005795;0.1117296075023099;0.3932338907499322;0.0922455596000392;0.0999906689425752;10.0;0.7419283656682701;-0.3807491470654427;1.044912;1.0;0.8339521463772089
30.011068;-0.0275566134273148;0.0146278931608455;0.1016657391944425;0.3864767145359067;0.0923864807369737;0.1003616388944805;10.0;0.7412332389954973;-0.3909531764224526;1.044912;1.0;0.838041722929181
30.011354;-0.0274929826387297;0.0158042343471951;0.0917414564309413;0.3798605371275472;0.0925609376286836;0.1007664118909796;10.0;0.7405467905330403;-0.4010242439940205;1.044912;1.0;0.8421751887527457
30.011639;-0.0274095984672506;0.0169548943537143;0.0818946944791845;0.3734242241586323;0.0926902960280204;0.1011447672430813;10.0;0.7398684685034583;-0.4109226133357298;1.044912;1.0;0.8463535421422365
30.011925;-0.0273247549469924;0.0181325020881913;0.0721774606701879;0.3671107557506247;0.0928277351303811;0.1015384915636619;10.0;0.7392021508782094;-0.4206890043507612;1.044912;1.0;0.8505558021350609
30.01221;-0.0272415392781097;0.0192791600445565;0.0625670687328715;0.3609178439271699;0.0929529172405444;0.1019243271363648;10.0;0.7385447281137245;-0.43031835216824;1.044912;1.0;0.8547856126725182
30.012496;-0.027161063961155;0.0204234597796775;0.0530860148413893;0.3548559269333092;0.0930971123057783;0.1022932696004606;10.0;0.7378958150330114;-0.4398198421697214;1.044912;1.0;0.8590590299164492
30.012782;-0.0270645305483423;0.0215401626110277;0.0437045986211029;0.3489199988806782;0.0932274976883979;0.1026404248563793;10.0;0.7372577203149144;-0.4491810585299152;1.044912;1.0;0.8633347040825481
30.013067;-0.026994273233862;0.0226181561848787;0.0343963820610711;0.3431248400723812;0.0933565766503141;0.102995749219072;10.0;0.7366276061394021;-0.4584215272683148;1.044912;1.0;0.86764321786599
30.013353;-0.0269194894979468;0.0237257594625804;0.0252349133746974;0.3374191507779083;0.0934746358084901;0.1033510095009474;10.0;0.7360054967980986;-0.467514767989282;1.044912;1.0;0.8719614051295654
30.013639;-0.0268446039684691;0.0248059120160885;0.0161844961046634;0.331846656435169;0.0935943034185742;0.1037297935168019;10.0;0.7353935983352461;-0.4764784979193445;1.044912;1.0;0.8762946325599577
30.013924;-0.0267721119518824;0.0258674954251237;0.0072177335760407;0.3263769855126393;0.0937342327398745;0.1040656417906309;10.0;0.7347894276442622;-0.4853334432661413;1.044912;1.0;0.880625958236295
30.01421;-0.0266906852678754;0.0269370297219253;-0.0016422025773747;0.3210629092259371;0.0938299633379667;0.1043808797054123;10.0;0.7341945058888082;-0.4940295434893262;1.044912;1.0;0.884963408042987
30.014495;-0.0266148800911062;0.028002003795149;-0.0103925776751034;0.3158114496560046;0.0939669250633823;0.1047171512121851;10.0;0.7336070778306929;-0.502633141252185;1.044912;1.0;0.8893091182563801
30.014781;-0.0265451338848865;0.0289877470733402;-0.0190262475275526;0.3107167142348035;0.0940609722023137;0.105040575779631;10.0;0.7330283967970633;-0.5111118467446548;1.044912;1.0;0.8936383795506385
30.015067;-0.0264735236524669;0.0300314062873329;-0.0275776035192211;0.305681305897109;0.0941958636339161;0.1053740705035528;10.0;0.7324589684508304;-0.519464835625849;1.044912;1.0;0.8979765839690464
30.015352;-0.0264095299350851;0.0310519699513757;-0.0360248005197707;0.3007981763907621;0.0942838364550997;0.1056881942637479;10.0;0.7318964548376985;-0.527667184411577;1.044912;1.0;0.9023085996643696
30.015638;-0.0263482831096336;0.0320420758941601;-0.044361264634388;0.2959765226184533;0.0944024209947322;0.1060076009438843;10.0;0.7313435430849405;-0.5357918927873973;1.044912;1.0;0.9066426454961556
30.015924;-0.0262869124322356;0.0330181244538643;-0.0525832556248965;0.2912657822467333;0.094514073751053;0.1063092598535243;10.0;0.7307958202999878;-0.5438124843858663;1.044912;1.0;0.910952091435193
30.016209;-0.0261962292909536;0.0339507727318977;-0.0607311097733255;0.2866478458703096;0.0946073618576746;0.1066178313895798;10.0;0.7302572775761565;-0.5516717121073907;1.044912;1.0;0.9152469896567648
30.016495;-0.0261429362696278;0.0349409016495774;-0.0687756923110628;0.2821299107100474;0.0947256361514259;0.1068966310167284;10.0;0.7297275612671403;-0.5594545154194341;1.044912;1.0;0.9195310243837144
30.016781;-0.0260656700026235;0.0358543513280351;-0.0767127955728677;0.2776712579013568;0.0948286478916077;0.1072006481707527;10.0;0.7292033982203957;-0.5671142689945968;1.044912;1.0;0.9238163927043712
30.017066;-0.0260154139605755;0.0368034321870795;-0.0845584199959791;0.2733466457493135;0.0949337328418808;0.1074923879436815;10.0;0.7286887067948201;-0.5746819573429113;1.044912;1.0;0.9280565867197308
30.017352;-0.0259475557163841;0.0377295676783898;-0.0923085055669123;0.2691046362361511;0.095012833851524;0.1077729182578554;10.0;0.7281789409226735;-0.5821209738319731;1.044912;1.0;0.9323009713017236
30.017637;-0.025888310512662;0.0386532773789332;-0.0999449569367561;0.2649331362609098;0.0951342855122148;0.1080711827099603;10.0;0.7276777497564797;-0.5894797807291529;1.044912;1.0;0.9365033511273092
30.017923;-0.02582724181317;0.039543554650427;-0.107529051318186;0.2608275719438064;0.0952075795802299;0.1083552627415535;10.0;0.7271833203240841;-0.5967313274154408;1.044912;1.0;0.9407008243354203
30.018209;-0.025786072731618;0.040422314362729;-0.1149656358709826;0.2568285273556072;0.0953018451965385;0.108617828318458;10.0;0.7266962578977977;-0.6038414923434092;1.044912;1.0;0.9448580170665752
30.018494;-0.0257080053108385;0.0413211317049149;-0.1223591219492735;0.2529277512108411;0.0953819772058543;0.1088770097859961;10.0;0.726216724792984;-0.6108738045115183;1.044912;1.0;0.9490122831934196
30.01878;-0.0256471709257034;0.0421910336576975;-0.1296455425030955;0.2490835206550866;0.0954816742571933;0.1091606052863198;10.0;0.7257421454979373;-0.617822714090129;1.044912;1.0;0.9531309083472618
30.019066;-0.0255891932629611;0.04300583995085;-0.1368065301068751;0.2453272494424433;0.0955779930669307;0.1094238194866003;10.0;0.7252754658995819;-0.6246634957028611;1.044912;1.0;0.9572220181196338
30.019351;-0.0255400832809004;0.0438516116062846;-0.1439220086790935;0.2416161117435191;0.0956851754471228;0.1096566726139233;10.0;0.7248154869215719;-0.6313948639965525;1.044912;1.0;0.9612827708379784
30.019637;-0.0254759377068754;0.0446824481682888;-0.1509234030903035;0.2379996537675604;0.0957506286877484;0.1099288506284705;10.0;0.7243613145319036;-0.6380659889576475;1.044912;1.0;0.9653250497692172
30.019922;-0.0254513723534286;0.0455239189009986;-0.1578374749596884;0.2344511593191473;0.0958280663147374;0.1101656052123197;10.0;0.7239134121467243;-0.6445903917576038;1.044912;1.0;0.969327788359688
30.020208;-0.0253908809578328;0.046343812783152;-0.1646935923693985;0.230998775517937;0.0959042339290834;0.1103966452541351;10.0;0.7234729208077991;-0.6510697996717025;1.044912;1.0;0.9733118167398254
30.020494;-0.0253219883187952;0.04711127956978;-0.1714144085872127;0.2275849948815209;0.0959883269501483;0.1106328588991378;10.0;0.7230388107965194;-0.6574199862452247;1.044912;1.0;0.9772576378709944
30.020779;-0.0252896556414811;0.0479341182842458;-0.1780818158831996;0.2242544293498806;0.0960802446941557;0.1108837192827282;10.0;0.7226100190596947;-0.663691922296929;1.044912;1.0;0.9811818245139023
30.021065;-0.0252188997159329;0.0487050804010667;-0.1846520529085314;0.2209571163529145;0.0961451974584134;0.1111222894283589;10.0;0.7221877636090824;-0.669895034125568;1.044912;1.0;0.9850644662583125
30.021351;-0.0251732123138867;0.0494936214619405;-0.1911657043103143;0.2177544482888933;0.096232752699356;0.1113585030087027;10.0;0.7217708485625832;-0.6759999913258696;1.044912;1.0;0.9889121885936494
30.021636;-0.0251426724422651;0.0502337560049312;-0.1975575060535589;0.2146073225230993;0.0963065302024173;0.1115681012841283;10.0;0.7213599173009567;-0.6819829368384673;1.044912;1.0;0.9927337284174385
30.022208;-0.0250242932123843;0.0517360896941382;-0.2101365222629651;0.2085258070541102;0.0964500658656025;0.1120248604338264;10.0;0.7205574223225556;-0.6937790695046122;1.044912;1.0;1.0002831962058567
30.022722;-0.0249384702274729;0.0530604796768016;-0.2211671122582685;0.2032200990956129;0.0966003282540259;0.1123931484902986;10.0;0.7198527193175728;-0.7040932136260343;1.044912;1.0;1.0069598830004245
30.023236;-0.0248595941822208;0.0543379258045844;-0.2319791640878322;0.1980893234525424;0.0967397667585873;0.1127713585040134;10.0;0.7191666676480256;-0.7141429481064874;1.044912;1.0;1.0135257798341015
30.02375;-0.0247970786485902;0.0555848698681827;-0.2425034924114545;0.1931518121516722;0.0968574961633116;0.1131676869730528;10.0;0.7184985637035715;-0.7239143522796859;1.044912;1.0;1.0199743505550738
30.024264;-0.0247234179444416;0.0567813968821386;-0.252785841687109;0.1884101777028555;0.0969696590433176;0.1135006121911737;10.0;0.7178464268670095;-0.7334831605722554;1.044912;1.0;1.0263198527991972
30.024778;-0.0246373044001967;0.0579899779946014;-0.2628404720379315;0.1838008233309267;0.0970682866650617;0.1138611933719761;10.0;0.7172117247433804;-0.7427680131881675;1.044912;1.0;1.0325510094275463
30.025292;-0.0245716685967732;0.0591407527678576;-0.2726688019733286;0.179369555029166;0.0971823670330561;0.1142068245531803;10.0;0.7165915151202357;-0.7518548859710628;1.044912;1.0;1.038661342953833
30.025807;-0.024497113486779;0.0603025485114442;-0.2822618798036585;0.1750398308658566;0.0973071713050506;0.1145353415763007;10.0;0.7159888110302794;-0.7606716963858388;1.044912;1.0;1.0446609461187597
30.026321;-0.0244176607793375;0.0613939203270385;-0.2915950918079919;0.1709129496696025;0.0973977344439937;0.1148606764546236;10.0;0.7154006366871156;-0.7692980133629537;1.044912;1.0;1.050552760705797
30.026835;-0.0243451290044837;0.0624750559827826;-0.3007635185901092;0.1668806009865361;0.0975154987176932;0.1151848468819023;10.0;0.7148276211292054;-0.7776880836835196;1.044912;1.0;1.056332378164831
30.027349;-0.0242912227750905;0.063543578232603;-0.3096634555101148;0.1630289697528706;0.0976203891934504;0.1154778949745049;10.0;0.7142687050384607;-0.7858828497379798;1.044912;1.0;1.0619944276898217
30.027863;-0.0242242107126416;0.0645807245785922;-0.3183811463503147;0.1592521339200688;0.0977277653771517;0.1157815000691736;10.0;0.7137245780281297;-0.7938413486347587;1.044912;1.0;1.0675476613857355
30.028377;-0.024168810298315;0.0655901899949994;-0.3268733198880649;0.1556348109946751;0.0978187386139335;0.1160727582785145;10.0;0.7131933128102272;-0.8016170440557633;1.044912;1.0;1.072986839647605
30.028891;-0.0240934556598502;0.0665578146145506;-0.3351720648372328;0.152151264301217;0.0979047007149665;0.1163300037610544;10.0;0.7126763939704811;-0.809197057895072;1.044912;1.0;1.07830611064709
30.029405;-0.0240236641710968;0.0675124911716154;-0.3433022396224031;0.1487635061740443;0.0979971483302047;0.1166026342895185;10.0;0.7121726064289824;-0.8165796098249193;1.044912;1.0;1.0835284865761012
30.02992;-0.023977322392276;0.0684466338452708;-0.3512127692628916;0.1454954147023238;0.0980780279354777;0.1168985907436373;10.0;0.711680486714223;-0.8237652876356532;1.044912;1.0;1.0886474440929534
30.030434;-0.0239298227815682;0.0693938308642066;-0.3589249064948066;0.1423094901650977;0.0981756701452908;0.1171343562792657;10.0;0.7112017445291451;-0.8307814829739617;1.044912;1.0;1.0936574230829956
30.030948;-0.023867769946805;0.0702715262442485;-0.3664500273536457;0.1392713070031166;0.0982381818517074;0.1173940522705973;10.0;0.7107353839642064;-0.8376203249029485;1.044912;1.0;1.0985403080217078
30.031334;-0.0238319354886187;0.0709172840693895;-0.3719930433610617;0.137034409276657;0.0983097903179665;0.1175631586350846;10.0;0.710392530413674;-0.8426230782957642;1.044912;1.0;1.1021547557078428
30.031334;-0.0238378225405068;0.0709305642114379;-0.3719879293333029;0.1370049785510858;0.0983185401766664;0.1175672399816926;10.0;0.710392614698417;-0.8426276687390185;1.044912;1.0;1.1021475201313642
30.031334;-0.0238374855826839;0.0709122570230105;-0.3719881753978404;0.1370345182822514;0.098303647740667;0.1175996763039578;10.0;0.7103917749165417;-0.8426535414310853;1.044912;1.0;1.1021692810844603
30.031335;-0.0238176362354615;0.070922995199102;-0.3720092825665204;0.1370301574829679;0.0983109174711236;0.1175808228399183;10.0;0.7103925533408862;-0.8426468915175492;1.044912;1.0;1.102158123596559
30.031336;-0.0238306042302968;0.0709457628669096;-0.3720267851339732;0.1369946811443436;0.0983165126859536;0.1175775326785123;10.0;0.7103904678046469;-0.8426530117325813;1.044912;1.0;1.1021667664508872
30.031338;-0.0238374803484469;0.07092208154977;-0.3720370456758277;0.1370119586266218;0.0982967284918332;0.1175809965001499;10.0;0.7103897235535005;-0.8426690789202156;1.044912;1.0;1.1021903929330046
30.031341;-0.0238220512291544;0.0709273614377575;-0.3721024289562309;0.1369651660107677;0.0983128036961258;0.1175797059607186;10.0;0.7103862132951656;-0.8427091590224476;1.044912;1.0;1.1022292934811393
30.031348;-0.0238414218924842;0.0709446731520901;-0.3722050526625627;0.1369484241858806;0.0983090657414855;0.1175730101156507;10.0;0.7103795472257404;-0.8428123503465802;1.044912;1.0;1.1022920590413643
30.031363;-0.0238386676937214;0.0710010533982869;-0.3724203100939182;0.1368383174617178;0.098307344589963;0.1176071154507186;10.0;0.7103664779207461;-0.8429931330729283;1.044912;1.0;1.1024203299198256
30.031392;-0.0238333103224151;0.0710278267393108;-0.3728082502248283;0.1366999496808504;0.0983205169772968;0.1175994552795265;10.0;0.7103403559336663;-0.8433784586991216;1.044912;1.0;1.102700254828229
30.031451;-0.023815329960521;0.0711383235805256;-0.3736580447336993;0.1363651660897675;0.098331925690205;0.1176444317646396;10.0;0.710289732296073;-0.8441118947664651;1.044912;1.0;1.1032433151938197
30.031567;-0.0237926094814368;0.0713289675131571;-0.3752894596459081;0.1357027998601056;0.0983336728368947;0.1176805123771372;10.0;0.7101883219681326;-0.8456241177100847;1.044912;1.0;1.1043103661955458
30.0318;-0.0237902887608418;0.0717215683800973;-0.3785437069673766;0.1343791189615057;0.0983630935932313;0.1177887143026168;10.0;0.70998631204024;-0.84857704767818;1.044912;1.0;1.1064339541310655
30.032267;-0.0237246708935503;0.0724694740649431;-0.3849738447727953;0.1318452046750638;0.098463090741461;0.1180098308024572;10.0;0.7095913577393698;-0.8543579751793331;1.044912;1.0;1.110640570441782
30.032734;-0.023686058036115;0.0732356102465369;-0.391222018752456;0.1293762844359915;0.0985092607771858;0.118205934832447;10.0;0.7092056634254071;-0.8600455207286614;1.044912;1.0;1.1147641933564243
30.0332;-0.0236495977316342;0.0739543719192927;-0.3973768787412435;0.1269416430518403;0.0985937791105484;0.118416802528539;10.0;0.708827615446488;-0.86557722619689;1.044912;1.0;1.1187966567598755
30.033667;-0.0235919936729065;0.0746517002310664;-0.4033593955865064;0.1246066501742933;0.0986393960687249;0.1186324539773878;10.0;0.7084581813650195;-0.8709631713406729;1.044912;1.0;1.1227426663341808
30.034134;-0.0235697368241561;0.0753616856847572;-0.4092576118488322;0.1223439644708306;0.0987091024198346;0.1188069702652287;10.0;0.7080965988608376;-0.8762374989154115;1.044912;1.0;1.1266312328281745
30.0346;-0.0235066995130475;0.076010529927257;-0.4149780119545524;0.1201437134820795;0.0987533145814301;0.1190075604656001;10.0;0.707745398528148;-0.8814313707586084;1.044912;1.0;1.1304206078504024
30.035067;-0.0234643859351539;0.0767007128270455;-0.4205924618249929;0.1180350707307553;0.0988366086459662;0.1191971367079423;10.0;0.7073992911124862;-0.8864450555473233;1.044912;1.0;1.1341386990222524
30.035534;-0.0234373115717585;0.0773440659990648;-0.4260799579519055;0.1159449136305955;0.098867379853408;0.1193916164674244;10.0;0.7070640660578649;-0.891374521387415;1.044912;1.0;1.1377894033517306
30.036;-0.0233893723465164;0.0779893331595652;-0.4314341371602351;0.1139323482765685;0.0989261282309611;0.1195598962549022;10.0;0.7067353235256931;-0.8962084240726343;1.044912;1.0;1.1413677844969004
30.036467;-0.0233551826623656;0.0786200137274452;-0.4367034999628228;0.1119826459468929;0.0990009347300805;0.1197161732946604;10.0;0.7064142299703108;-0.90090646308376;1.044912;1.0;1.1448571410561972
30.036934;-0.0233201986745466;0.0792217431947628;-0.4418428056452323;0.1100436468066595;0.0990526891207815;0.1199029511347602;10.0;0.7061004640410776;-0.905490311758612;1.044912;1.0;1.1482819791195176
