time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
30.126589;0.7232264371987502;0.0513527614916237;0.6827812838982632;0.0985959108355911;1.0510032396146836;1.0526196922535818;10.0;0.696677061176141;-0.0649320139186368;1.044912;1.0;0.699704497674224
30.126993;0.7230941092600381;0.0496677058378647;0.6826805800966925;0.1002502046849142;1.050471236366267;1.0520622371594952;10.0;0.6969466771428657;-0.0633369561567418;1.044912;1.0;0.6998409758667894
30.127397;0.7230294681113973;0.0480465632224477;0.6826024000266927;0.1018144623131286;1.049958386382069;1.0515055411091916;10.0;0.6972327819087718;-0.0618886368631661;1.044912;1.0;0.6999849661724008
30.127801;0.7229959997197603;0.0465510237417365;0.6825819433206854;0.1033132658656467;1.0494841509252852;1.0510255350189128;10.0;0.6975324508359834;-0.0604914049118983;1.044912;1.0;0.7001658776543316
30.128205;0.7229703470969245;0.0451782195346763;0.6825572417761433;0.1047421614137887;1.049022949400938;1.050528918111142;10.0;0.697849028736783;-0.0591832745236063;1.044912;1.0;0.7003639151137231
30.128609;0.7230188493828247;0.0438455138367901;0.6825946695407298;0.1060578472424428;1.0485904593316164;1.0500762536478303;10.0;0.6981797533833222;-0.0579643164154895;1.044912;1.0;0.7005853203701427
30.129013;0.7230653489542225;0.0426408611082408;0.6826464570047528;0.1073418899547367;1.0482083562219726;1.0496249604935697;10.0;0.6985231902097289;-0.0568300007330398;1.044912;1.0;0.7008424938444404
30.129417;0.7231635569719745;0.0414476761765609;0.6827349817928212;0.1085351013024877;1.0478185553504151;1.0492416059535987;10.0;0.6988793041075866;-0.0557401368235196;1.044912;1.0;0.7011203308642646
30.129821;0.7232886250799913;0.0403630346536907;0.6828492545103415;0.1096849585917807;1.0474497107076717;1.0488330820344622;10.0;0.6992472866103371;-0.0547746248502366;1.044912;1.0;0.7014036552344867
30.130225;0.7234165746928436;0.039386194559786;0.6829769162130109;0.1107958153897109;1.047113576725846;1.0484882880211095;10.0;0.6996274053784363;-0.0538419251523157;1.044912;1.0;0.7017156547209449
30.130629;0.7236091726521424;0.038430398230325;0.683136861346719;0.1118266946098567;1.0467901511588276;1.0481369104137754;10.0;0.7000176594952201;-0.0529635497382913;1.044912;1.0;0.7020361403111245
30.131033;0.7237906752024713;0.0375694485279724;0.683337087599039;0.1127966335074444;1.0465100860159458;1.047821410170065;10.0;0.7004168180085547;-0.0521371174558036;1.044912;1.0;0.7023702381294553
30.131437;0.7239974724563877;0.0367658586471378;0.6835478618285974;0.1137234848217745;1.0462211115140294;1.0475217798529726;10.0;0.7008252637266861;-0.0514006936822812;1.044912;1.0;0.7027109549892536
30.131841;0.7242566779512155;0.0359813182999852;0.6837690750038488;0.1145860541722441;1.0459578063888373;1.047267983138065;10.0;0.7012423213481634;-0.0506904879609413;1.044912;1.0;0.7030849815375396
30.132245;0.7245211198901867;0.0352536491788194;0.6840038586762264;0.1154020203302104;1.0457300011981152;1.046991806614488;10.0;0.7016679952430125;-0.0500476255653859;1.044912;1.0;0.7034556747560308
30.133053;0.7250836465671566;0.0340008424023269;0.6845448055254678;0.1169301308939165;1.0452565664003968;1.0465115870043675;10.0;0.7025395147429581;-0.0488663789035251;1.044912;1.0;0.7042566180891036
30.133781;0.725653412641365;0.0330116270803664;0.6850995066754428;0.118196669795655;1.044897238992746;1.0461213052825065;10.0;0.7033454351510762;-0.0479949301138417;1.044912;1.0;0.7049958320605202
30.134508;0.7262904754441933;0.0321865787395333;0.6856968204669667;0.11932162596174;1.044598877030834;1.0458020750204702;10.0;0.7041704310017308;-0.0472169039102008;1.044912;1.0;0.7057636699362096
30.135235;0.7269358319801783;0.0314779184888451;0.6863235345663123;0.1203346234929806;1.044298476221038;1.0454707335921647;10.0;0.7050087575662433;-0.0465761985962979;1.044912;1.0;0.7065557368120442
30.135962;0.7276594582469255;0.0308604811330582;0.6869607553120801;0.1212855349243763;1.0440497740884207;1.0452195672236058;10.0;0.705857484104826;-0.0460318884466889;1.044912;1.0;0.7073758438871526
30.13669;0.7283703286848037;0.030341528258319;0.687671014156955;0.1221228104442171;1.043827351795151;1.0449978593387808;10.0;0.7067182274629635;-0.0455710137285913;1.044912;1.0;0.7081960684509451
30.137417;0.7291282340064845;0.0299304930147402;0.6884002641172802;0.122895670610197;1.0436306020066903;1.0448059557886922;10.0;0.7075832302603319;-0.0452053255649798;1.044912;1.0;0.7090441791369586
30.138144;0.7299277668146489;0.0295802209027877;0.6891252590501219;0.1235685978830299;1.043474200347979;1.044604940479825;10.0;0.7084554051440826;-0.0448938232648577;1.044912;1.0;0.7098893119142083
30.138871;0.730732874222722;0.029313441186994;0.689901206068866;0.1242208627024911;1.0433311659891502;1.0444652674897854;10.0;0.7093302717250233;-0.0446829256464381;1.044912;1.0;0.7107550477932804
30.139599;0.7315615806804541;0.0291014627295033;0.690654747135846;0.124765480820491;1.0431716889327138;1.0443319138805458;10.0;0.710204720788266;-0.0445246999613411;1.044912;1.0;0.7116176127344774
30.140326;0.7323907994455904;0.0289328143478341;0.6914509782284239;0.125287680230806;1.0430654988967485;1.044212747150175;10.0;0.7110795195788951;-0.0443877245806668;1.044912;1.0;0.7124806445238844
30.141053;0.7332288619842817;0.0288487884752199;0.6922413531726099;0.1257572219981601;1.0429801428276173;1.0441030197372547;10.0;0.7119526653875021;-0.0443219390807328;1.044912;1.0;0.7133392631529599
30.14178;0.7340702536192519;0.0287591563894507;0.6930470403369922;0.1262040045234825;1.042897287119487;1.0440437143874053;10.0;0.7128213782631709;-0.0443283415947172;1.044912;1.0;0.7142156491396381
30.142508;0.7349244168675136;0.0287530247418937;0.6938542299784941;0.1265952034357671;1.0428462674056804;1.043961906068399;10.0;0.7136858528465887;-0.0443248505736225;1.044912;1.0;0.7150764275710817
30.143235;0.735773917073732;0.0287512788111092;0.6946661973121927;0.1269457605821976;1.0427590726298903;1.0439146245013742;10.0;0.7145438060279818;-0.0443707555021291;1.044912;1.0;0.7159366848626063
30.143962;0.7366294012936696;0.0287974777304614;0.6954785758687413;0.1272883509385182;1.042717720862617;1.0438551224678294;10.0;0.7153944884800146;-0.0444382431935451;1.044912;1.0;0.7167829590248043
30.144689;0.737493916515394;0.0288935721403563;0.6962585304435779;0.1275795115926803;1.0427004244468747;1.043827817045581;10.0;0.7162356091765338;-0.0445518726558474;1.044912;1.0;0.7176244025746963
30.145416;0.7383443106419445;0.0290033402117176;0.6970742576717723;0.1278687544059788;1.042673544757024;1.0437981577733606;10.0;0.7170703320180838;-0.0446687833502067;1.044912;1.0;0.7184632500600087
30.146144;0.7391894218545015;0.0291028812976912;0.6978576235067094;0.1281114494486546;1.0426220890691538;1.043794532425703;10.0;0.7178937510073997;-0.0447971050694831;1.044912;1.0;0.719298860405672
30.146871;0.7400148200145144;0.0292480367797815;0.6986608472336978;0.1283301038136663;1.0426380780008877;1.043753615452707;10.0;0.7187068623164681;-0.0449880679642579;1.044912;1.0;0.7201248204896322
30.147598;0.7408721596905119;0.0293788091365763;0.6994386894596129;0.1285597650209627;1.0425964325333583;1.0437437276294046;10.0;0.7195096346483942;-0.0451378164515375;1.044912;1.0;0.7209419081930466
30.148325;0.7416764472699191;0.029526224091908;0.7002287020548035;0.1287358037005845;1.0426191229272586;1.0437592364620878;10.0;0.7202987644856367;-0.0453350312969554;1.044912;1.0;0.7217328145021485
30.14978;0.7433041364545774;0.0299219169513755;0.7017493396406971;0.1291198356243385;1.0425961094419658;1.0437562223672174;10.0;0.721843244268177;-0.0457249957460199;1.044912;1.0;0.7232932569641105
30.151089;0.7447135223581027;0.0302348794917214;0.7030844104951947;0.1294088574556709;1.042600936027566;1.043775626933322;10.0;0.7231894161218927;-0.0460741197961929;1.044912;1.0;0.7246715972430201
30.152398;0.7460935275516202;0.0305725625006299;0.7043632041029153;0.1296484433774178;1.0426262957388468;1.0438120777336393;10.0;0.7244931678547689;-0.0464413107529372;1.044912;1.0;0.725990970054497
30.153707;0.7474058313797842;0.0309183538861074;0.7056426472579249;0.1299018975538818;1.0426265495130949;1.0438082809190286;10.0;0.7257537958122441;-0.0468252389186914;1.044912;1.0;0.7272701344019272
30.155016;0.7487051091758493;0.0313132411966438;0.7068726479237106;0.1301184060171509;1.0426654642348503;1.0438357046880151;10.0;0.7269712163982115;-0.0472178358173799;1.044912;1.0;0.7285147996160962
30.156325;0.7499531559660904;0.0316750714167118;0.7080501074284374;0.1303039350929858;1.042659409324478;1.0439027627923654;10.0;0.728143652503374;-0.0476056901200427;1.044912;1.0;0.7297035569189154
30.157634;0.7511655687986508;0.032027908413109;0.7091828532669652;0.1304603750559524;1.042709634365641;1.0439211053294744;10.0;0.7292726637121423;-0.0479737521691467;1.044912;1.0;0.7308689411780609
30.158943;0.7523316612590814;0.0323559288943409;0.7102593620514974;0.1306409911148743;1.0427391487191864;1.0439569185319415;10.0;0.7303592852338795;-0.0483575252575855;1.044912;1.0;0.7319615581007615
30.160252;0.7534515651048176;0.0326586434787273;0.7113117285606884;0.1308008872382707;1.0427309020868123;1.0440053680515289;10.0;0.7314042320821988;-0.0486852766424508;1.044912;1.0;0.733037305663025
30.161561;0.7545154806942321;0.0330042345550421;0.7123387472972283;0.1309474720124341;1.0427624159688382;1.0440280684696044;10.0;0.732408671585237;-0.0490314890480993;1.044912;1.0;0.734052972809791
30.16287;0.7555306853137993;0.033322747810868;0.7133023773759416;0.1311098416467641;1.0428155272954671;1.0440455705108134;10.0;0.7333711596149902;-0.0493543693164335;1.044912;1.0;0.7350396113330272
30.164179;0.7565170682148578;0.0336234779290362;0.7142495848876208;0.1312325983759452;1.042832394984612;1.0440968467160414;10.0;0.7342965018960593;-0.0496800717273535;1.044912;1.0;0.7359882206252076
30.165488;0.7574850094489217;0.0338702659201077;0.715138240083297;0.1313933579495584;1.0428603678712431;1.0441077480617986;10.0;0.7351813801774858;-0.049983820345884;1.044912;1.0;0.7368920345947484
30.166797;0.7583629549605976;0.034186954103334;0.7159876656454522;0.1315022851623953;1.04287344282424;1.0441491226230917;10.0;0.7360324570203173;-0.0502756318296314;1.044912;1.0;0.7377570152430972
30.168106;0.7592455175236371;0.0344482767631428;0.7167916441817849;0.1316577296583099;1.042883038509294;1.0441714321688536;10.0;0.7368494785708747;-0.0505504039879764;1.044912;1.0;0.7385935986738073
30.169415;0.7600724256405207;0.0346658840444684;0.7176078936378215;0.131786846579685;1.0428949386307702;1.0441744866245837;10.0;0.737630572054274;-0.0508313544536972;1.044912;1.0;0.7393949981163455
30.170724;0.7608743598293564;0.0349016329411077;0.7183569936520343;0.131899519436631;1.0429264590716885;1.0442305266742784;10.0;0.7383827109374125;-0.0510801101853136;1.044912;1.0;0.7401640351313826
30.172033;0.761656370329367;0.035141881487198;0.7190728649137994;0.1320157516212497;1.042950558220049;1.044222474806952;10.0;0.7391021986392812;-0.0513033260150786;1.044912;1.0;0.740888331275124
30.173342;0.7623903528216368;0.0353572340976685;0.7197829891682317;0.1321177030366668;1.0429526213664453;1.0442477287272125;10.0;0.7397929746760223;-0.0515380811397356;1.044912;1.0;0.7415910502009819
30.174651;0.7630963844376687;0.0355453111530011;0.7204263496595743;0.1322418589599908;1.0429627427564936;1.0442618986327494;10.0;0.7404559622083798;-0.0517541658936917;1.044912;1.0;0.7422719681681115
30.17596;0.7637741994768403;0.03574720959022;0.7210791932889254;0.1323489717567866;1.0429782814236654;1.0442856369724358;10.0;0.7410927449344812;-0.0519727356369559;1.044912;1.0;0.7429167280248216
30.177269;0.7644258040553304;0.0359711771843298;0.7216834091443397;0.1324526010519882;1.0429947468258856;1.0442970132278069;10.0;0.7417055071910735;-0.0521933893867804;1.044912;1.0;0.7435439140120077
30.178578;0.765037183263648;0.0361431400472662;0.7222938727978536;0.1325263136776946;1.0429976071756883;1.0443111489061263;10.0;0.7422923265549113;-0.0523841240708043;1.044912;1.0;0.7441490951361985
30.179887;0.7656672185663547;0.0363260382923023;0.7228616511258437;0.1326413896385329;1.0430076265493855;1.0443495260267972;10.0;0.7428586228698596;-0.052579681309564;1.044912;1.0;0.7447346349812352
30.181196;0.7662299104813317;0.0364823994239555;0.7233925317055073;0.1327250300490035;1.0430316125934682;1.0443526296406669;10.0;0.7434033293247655;-0.0527529069464311;1.044912;1.0;0.7452800788833512
30.182505;0.7667821502012213;0.0366234981791499;0.7239295791333281;0.1328448315959678;1.0430520100513443;1.0443728269401982;10.0;0.7439263137083735;-0.0529191956540118;1.044912;1.0;0.7458248340364888
30.183814;0.7673275711299916;0.0367812453845714;0.7244212285877938;0.1328968895525726;1.0430410358152913;1.044398186547775;10.0;0.7444321972747892;-0.0530848359630591;1.044912;1.0;0.7463441212092192
30.185123;0.7678322901754756;0.036941856839668;0.7249246819658514;0.1329793878360949;1.043044445781474;1.044396051330862;10.0;0.7449180181754268;-0.0532467844146157;1.044912;1.0;0.7468261091520103
30.186432;0.7683339752280761;0.0370680066085763;0.7254077508718848;0.1330975890214485;1.0430552968027769;1.0444298507192624;10.0;0.7453871990008663;-0.0534008976836081;1.044912;1.0;0.747315220150927
30.187741;0.7688148949153313;0.0372441966573476;0.7258419855059697;0.1331497823554823;1.043060422107501;1.0444065373268543;10.0;0.7458406491446202;-0.0535505904359842;1.044912;1.0;0.7477646629565393
30.189051;0.7693080398275187;0.0373685268080007;0.7262859170230355;0.1332406023681611;1.043091442772705;1.0444405582146543;10.0;0.7462775860584441;-0.0536748090734789;1.044912;1.0;0.7482181585897062
30.19036;0.7697456211320014;0.0374725964215;0.7267152078065796;0.1333193252466198;1.043085726267987;1.044460536795825;10.0;0.7467004437513584;-0.0538289005225157;1.044912;1.0;0.7486432860565126
30.192978;0.770588072540668;0.0377210604883974;0.727527262184945;0.1334448579821275;1.0430918239108722;1.0444847485105837;10.0;0.7475077053628816;-0.0541014635679453;1.044912;1.0;0.7494769067729258
30.195334;0.771322246493844;0.0379595765597574;0.7282254014488764;0.1335742129524871;1.043124172041611;1.0444981676217688;10.0;0.7481907544456845;-0.0543354666499466;1.044912;1.0;0.7501738536703453
30.19769;0.7720224989025887;0.0381476574686164;0.728882407415968;0.1336603607196269;1.0431539537991648;1.0445299873197629;10.0;0.7488367962370043;-0.0545368703138767;1.044912;1.0;0.7508351068848399
30.200046;0.772671310917433;0.0383467825461851;0.7294840779769817;0.1337834135093716;1.0431510752091218;1.0445202536208509;10.0;0.7494498175760694;-0.0547416867063804;1.044912;1.0;0.7514508124546777
30.202403;0.7733113167739721;0.0385632204216898;0.7300674950022609;0.1338629288113548;1.0431505611684566;1.0445599472073277;10.0;0.7500346265887841;-0.0549429830949912;1.044912;1.0;0.7520653262562654
30.204759;0.773891804660971;0.0387200958215675;0.7306442722302137;0.1339712296302817;1.0431840263787049;1.044564298475053;10.0;0.750589395227351;-0.0551630480237646;1.044912;1.0;0.7526325045087656
30.207115;0.7744709885645099;0.0389120222418993;0.7311828267211421;0.1340416204736275;1.0431879087680789;1.044599438269666;10.0;0.751119692898005;-0.0553310121662594;1.044912;1.0;0.7531775749630122
30.209471;0.775021247383718;0.0390716322785341;0.7316851571585863;0.134121604724695;1.0432139510201968;1.0446126013191095;10.0;0.7516285720553713;-0.0555033057569554;1.044912;1.0;0.7536861311309664
30.211827;0.7755395276285433;0.0392504075977308;0.7321615729188351;0.1341809325962428;1.0432184758003398;1.0446271202415516;10.0;0.7521148292689571;-0.055679736369361;1.044912;1.0;0.7541801260753735
30.214184;0.7760268366837066;0.0393934055184629;0.7326465776209208;0.1342570668455321;1.043251245662869;1.0446543168780107;10.0;0.7525813155117055;-0.0558713515784833;1.044912;1.0;0.7546591410877889
30.21654;0.7765101351377789;0.0395829539375169;0.7330918066202531;0.1343114484937878;1.043244158333967;1.0446572037470627;10.0;0.7530309532192999;-0.0560167903521459;1.044912;1.0;0.7551233667748938
30.218896;0.7769834001954886;0.0397330356490802;0.7335558134005098;0.1343849561196097;1.0432455582123952;1.04467645008017;10.0;0.7534626479126422;-0.0561851446040099;1.044912;1.0;0.7555701244588985
30.221252;0.7774151471146257;0.0398551033449659;0.7339765117956862;0.1344318726848992;1.0432720626508556;1.0447077489722518;10.0;0.7538792163363743;-0.0563382567245243;1.044912;1.0;0.7560014669526054
30.223609;0.7778439582412242;0.0399897962525646;0.734390198974958;0.1344739061912075;1.0432730112124915;1.0447076859026865;10.0;0.754281504722131;-0.0565125517419429;1.044912;1.0;0.7564145427322027
30.225965;0.7782908614982103;0.0401446828805678;0.7347629347292663;0.1345261236593683;1.0432910137041065;1.0447185579300655;10.0;0.7546702461384933;-0.0566316673678791;1.044912;1.0;0.756812983128079
30.228321;0.7786740959321995;0.0402894260851381;0.735140434064958;0.1345999871604782;1.043324707952663;1.0447553265285632;10.0;0.7550470701183081;-0.0568052940264807;1.044912;1.0;0.7571834193525487
30.230677;0.7790796906823652;0.0404500117290907;0.7355165037303995;0.1346474343341901;1.043333734039254;1.0447776526552082;10.0;0.7554105520226946;-0.0569373803954197;1.044912;1.0;0.757562814623221
30.233034;0.7794590264260656;0.0405614106510182;0.7358843665827526;0.1346838927870844;1.0433487945937343;1.044781535707274;10.0;0.7557632149294962;-0.0570822794412397;1.044912;1.0;0.7579199191469795
30.23539;0.7798206813281223;0.0406784726153319;0.7362484345392473;0.1347286631957165;1.043375128410778;1.0448180948829526;10.0;0.7561041285010324;-0.0572163288400897;1.044912;1.0;0.7582775793318021
30.237746;0.7801896853070421;0.0408309865487907;0.7365695263040815;0.1347491295858623;1.043368316947479;1.0448065276796947;10.0;0.756434625710487;-0.0573512657298026;1.044912;1.0;0.7586222619589046
30.240102;0.7805265353321744;0.0409372307649989;0.7369145885719705;0.1347942016342782;1.0434010448170332;1.044828530195723;10.0;0.7567556837192396;-0.0574720093641173;1.044912;1.0;0.7589506070362133
30.242459;0.7808643058152601;0.0410360972514133;0.7372313482602073;0.1348044859274859;1.0434070734659393;1.0448616584743171;10.0;0.7570675644500621;-0.0575911812974236;1.044912;1.0;0.7592647478493135
30.244815;0.7811906243310698;0.0411644632406709;0.7375328536382123;0.1348308500320598;1.0434114312590748;1.044854117183767;10.0;0.7573703720073777;-0.0577340410035841;1.044912;1.0;0.7595804024567115
30.247171;0.7815174193741403;0.0412938150405495;0.7378357848453484;0.1348938844660002;1.0434279267616533;1.0448752018956982;10.0;0.757662431501537;-0.0578409592001356;1.044912;1.0;0.7598834059537001
30.247336;0.7815268132553349;0.0413164005312322;0.7378567047094279;0.1348770798935948;1.0434380468227031;1.0449013941953051;10.0;0.7576828883954535;-0.0578613455572656;1.044912;1.0;0.7599050015186827
30.247336;0.7815437362616623;0.0413161057872714;0.7378608127321606;0.1348885189457856;1.0434323397523666;1.0448947319955473;10.0;0.7576829976267638;-0.0578468875317637;1.044912;1.0;0.7599085850238051
30.247348;0.78152951622797;0.041319423902481;0.7378466583502864;0.1348855659142024;1.0434142351276174;1.0448784070902506;10.0;0.7576855326793941;-0.0578521088400053;1.044912;1.0;0.7598969801181464
30.247361;0.7815408434250011;0.0413226497469749;0.7378504197303302;0.1348758379806094;1.043440369973945;1.0448963524501689;10.0;0.7576861384321777;-0.0578625577195571;1.044912;1.0;0.7599019329337133
30.247386;0.7815315277926086;0.0412906724362727;0.73784762443088;0.134864073164503;1.0434220159980272;1.0448835899994633;10.0;0.7576891205615374;-0.0578380859746692;1.044912;1.0;0.7599163206041705
30.247436;0.7815425593021206;0.0412863003455448;0.7378500483990921;0.1348826073035829;1.043442500755365;1.0448773277081065;10.0;0.75769547412914;-0.0578415094405693;1.044912;1.0;0.7599071408532199
30.247536;0.7815737487358383;0.0413063394580739;0.7378720660495122;0.1348620184175653;1.0434353350533407;1.044866166410594;10.0;0.7577072638179329;-0.0578655229310912;1.044912;1.0;0.7599324575835367
30.247737;0.7815766803092642;0.0413048075085557;0.7379066807017213;0.1348707578653436;1.0434444795636997;1.0448792813278058;10.0;0.7577313671801369;-0.0578824515433415;1.044912;1.0;0.7599443046218191
30.248138;0.7816602324092705;0.0413644814972556;0.7379529862509182;0.1349044477772875;1.0434459044032902;1.044878554523932;10.0;0.7577817501087374;-0.057884466129739;1.044912;1.0;0.7600102902916388
30.248941;0.7817533885374338;0.0413606172845963;0.738063989972465;0.1348823183420205;1.0434170058071186;1.04491059231156;10.0;0.7578768326284233;-0.0579170008208848;1.044912;1.0;0.7600989295774668
30.250547;0.7819586860780428;0.0414526242410839;0.7382333950946128;0.134927080012749;1.0434285968749872;1.044888871828473;10.0;0.7580682680046404;-0.0580273336326314;1.044912;1.0;0.7602935508415837
30.253759;0.782359708192297;0.041630366357626;0.7386235680398465;0.1349694823421292;1.0434487059296802;1.0449119360221086;10.0;0.7584372963422282;-0.0581839406778072;1.044912;1.0;0.7606777962757787
30.25697;0.7827414649555301;0.0417479337193267;0.7389771414554628;0.134957178504449;1.043478561790022;1.0449471425519423;10.0;0.7587924792718238;-0.0583239603430218;1.044912;1.0;0.7610384539130438
30.260182;0.7831107329467697;0.0419019819354666;0.7393360809430958;0.1350181524938725;1.043481611255613;1.0449720155071374;10.0;0.7591318221016431;-0.0584853712859243;1.044912;1.0;0.7614004259111885
30.263393;0.7834711094757328;0.0420553424527568;0.7396956396961273;0.1350151815204088;1.0435234308422034;1.044995705682814;10.0;0.7594575621109152;-0.0586311320381344;1.044912;1.0;0.761734424175203
30.266604;0.7838162892947993;0.0422101138851136;0.7399983395458575;0.1350492951654553;1.0435568360254714;1.045016779232062;10.0;0.7597698493574812;-0.0587577540092141;1.044912;1.0;0.7620608378281845
30.269816;0.7841478853081328;0.0423224981437058;0.7403235128440924;0.135038434889341;1.043555648523;1.045022484154506;10.0;0.7600679385039505;-0.0589084018454562;1.044912;1.0;0.7623611486331158
30.273027;0.7844588329466017;0.0424449208704224;0.7406106035997484;0.1350451095998218;1.0435893743815532;1.0450558860091737;10.0;0.7603534606417838;-0.0590512371522563;1.044912;1.0;0.7626548571152726
30.276239;0.7847818228310836;0.0425689190447934;0.7408984825983805;0.1350700235307426;1.04359958465974;1.045097244165709;10.0;0.7606254356773581;-0.0591807602676459;1.044912;1.0;0.7629374027098351
30.27945;0.7850667983316092;0.0427271644096247;0.7411884961115812;0.1350572807308472;1.0436230533541773;1.045102979049566;10.0;0.7608853171527383;-0.0593354934352093;1.044912;1.0;0.7632020658422924
30.282662;0.7853311663780247;0.0428303599692629;0.7414278697144029;0.1350595468912757;1.0436333380254326;1.045143566358948;10.0;0.7611325414789337;-0.0594530302424107;1.044912;1.0;0.7634683140898477
30.285873;0.7856023114711368;0.0429577309359702;0.74167371910127;0.1350626612797375;1.043663286320674;1.0451620703617566;10.0;0.7613665123789685;-0.0595736001938774;1.044912;1.0;0.7637028649813324
30.289085;0.7858542915677665;0.0431180033612688;0.7419196065258072;0.1350540009781964;1.0436795208751566;1.0451944855664357;10.0;0.7615883239594625;-0.0597111430915324;1.044912;1.0;0.7639348846311529
30.292296;0.7860952260259729;0.0432364179455761;0.7421295050254764;0.1350479017120038;1.0437041353591834;1.04519432500841;10.0;0.76179842666423;-0.0598345478463324;1.044912;1.0;0.7641661570792483
30.295508;0.7863093702715809;0.0433457050607673;0.7423479621004178;0.1350137654292502;1.0437127833690834;1.0452351537267008;10.0;0.7619972742770608;-0.0599522882396454;1.044912;1.0;0.7643722961500484
30.298719;0.7865297898153994;0.0434635678718474;0.7425766880306053;0.1350022696561405;1.0437672492445094;1.0452605614421695;10.0;0.7621836918372329;-0.0600610884006093;1.044912;1.0;0.7645590328280781
30.301931;0.7867216340312508;0.0436028491564454;0.7427543347487162;0.1349468318387022;1.043772834072861;1.0452804484280525;10.0;0.7623596310884431;-0.0601923982608631;1.044912;1.0;0.7647532057099375
30.305142;0.7869119796555841;0.043702743214653;0.7429502278699804;0.1349218029062322;1.0437804896600889;1.045292560620572;10.0;0.7625235210813398;-0.0603000406381993;1.044912;1.0;0.7649202266899302
30.311565;0.7872848021931484;0.043943420470773;0.7432515238468071;0.1348783401896034;1.0438619462295629;1.0453454776637383;10.0;0.7628185258762423;-0.0605257730881853;1.044912;1.0;0.7652316040200313
30.317346;0.7875476948826964;0.0441561502187905;0.7435383825328253;0.134794598752123;1.0438912110892495;1.0454143550640531;10.0;0.763046493426289;-0.0607506037129009;1.044912;1.0;0.7654674806433732
30.323126;0.7877968044672082;0.0443214796210464;0.7437363980399659;0.1346984710243196;1.043934371346266;1.0454702582530355;10.0;0.7632385787927652;-0.0609196009405235;1.044912;1.0;0.7656742028843344
30.328907;0.7879781964149685;0.0445185471436379;0.7439486079206858;0.1345729829451329;1.0439710720637194;1.0455049086706596;10.0;0.7633999794332348;-0.0611361639211428;1.044912;1.0;0.7658587475213275
30.334688;0.7881821535552489;0.0447284384375983;0.744125957166185;0.1344889948862616;1.0440335739772382;1.0455649765025117;10.0;0.7635282188003791;-0.0613124975564543;1.044912;1.0;0.765993840618738
30.340468;0.7883190386916861;0.0449282672497413;0.7442613146060714;0.1343743324172853;1.0440971939517147;1.0456146006031937;10.0;0.7636254644857627;-0.061500722587053;1.044912;1.0;0.7661156881652995
30.346249;0.7884189472123481;0.0450702201189266;0.7443645591884016;0.1342183379966305;1.0441113361935654;1.0456731181353114;10.0;0.763691789013488;-0.0616687275291116;1.044912;1.0;0.7661908419459088
30.35203;0.7885109686856967;0.0452702170598774;0.7444336048958269;0.1340816595641538;1.0441914137521109;1.0457363532712638;10.0;0.7637303167431778;-0.0618086284604945;1.044912;1.0;0.7662501451531529
30.35781;0.7885487901441957;0.0454382728178739;0.744494158226556;0.133938011944324;1.044217155889373;1.0457926833153492;10.0;0.7637392272684705;-0.0619775880873126;1.044912;1.0;0.7662547625116148
30.363591;0.788595501418723;0.0455918095780316;0.7445039335331943;0.1337525010220198;1.0442791977658457;1.045843005243899;10.0;0.7637221544587233;-0.0621358718693804;1.044912;1.0;0.7662587833808255
30.369372;0.7885711562673416;0.0457908452213297;0.7445161623075758;0.1336022736585317;1.044342290538701;1.0458915154794357;10.0;0.7636786635221396;-0.0623018902284445;1.044912;1.0;0.766221488424315
30.375152;0.7885500789783526;0.0459505049679678;0.7444763805782285;0.1333940673531028;1.0444134540745011;1.0459542831839956;10.0;0.763608861618972;-0.062450618397464;1.044912;1.0;0.76617177633286
30.380933;0.7885158435859112;0.0461193474372237;0.7444443818823456;0.133209350317834;1.0444475536820568;1.0460437513492604;10.0;0.7635155498446216;-0.0625990356755237;1.044912;1.0;0.7660851725743516
30.386714;0.7884332039685847;0.0462605727798383;0.7443505059644752;0.1330098054954216;1.0445088072492257;1.046106862973904;10.0;0.7634004902077317;-0.0627450340013552;1.044912;1.0;0.7659935535366152
30.392494;0.7883299850142853;0.0464448496883008;0.7442843014108882;0.1327931533547602;1.044582135093004;1.046148621494036;10.0;0.7632616506630838;-0.0629011031024443;1.044912;1.0;0.7658554054678711
30.398275;0.7882210122144385;0.0466049141678017;0.744165968039671;0.1325934396519905;1.0446287107449406;1.0462028458760502;10.0;0.7631010657794912;-0.0630378513014158;1.044912;1.0;0.7657192512661798
30.409836;0.7879061533872206;0.0468770803926386;0.7438786940908391;0.132128790395641;1.044756145749133;1.0463524603451555;10.0;0.7627236725186671;-0.0633071505896188;1.044912;1.0;0.7653565449966786
30.420242;0.7875866708174045;0.0471711638535601;0.7435680336663659;0.1316844792174589;1.044862864325276;1.0464605010782717;10.0;0.7623184057526284;-0.0635369242573439;1.044912;1.0;0.7649842451154336
30.430647;0.7872098247698451;0.0474085283209615;0.7431986802157354;0.1312359223884163;1.0450073245545677;1.0465953450523109;10.0;0.7618589288869921;-0.0637620767118828;1.044912;1.0;0.7645397378225464
30.441052;0.7867734037056874;0.047696499396078;0.7427951051510473;0.1307845400908699;1.0450930693424871;1.0467002182242502;10.0;0.761350232297546;-0.0639790424502608;1.044912;1.0;0.7640454054645007
30.451457;0.7862833087642132;0.0479551883103149;0.7423182442361077;0.1303030854708309;1.0452289326177089;1.0468208441791034;10.0;0.7607953091146051;-0.0641917190592321;1.044912;1.0;0.7635074869129435
30.461862;0.7857605089733025;0.048164783082759;0.741821157540085;0.1297904600900685;1.045342654386899;1.0469650609438752;10.0;0.7602009218314214;-0.0644200937476717;1.044912;1.0;0.7629363666710445
30.472267;0.7852034203598689;0.0484036817377184;0.7412989249778198;0.129280377612566;1.0454645400626368;1.0470976465336097;10.0;0.7595700548566262;-0.0646022174036775;1.044912;1.0;0.762322468002234
30.482673;0.7845915729003949;0.0486844941440318;0.740739785378774;0.1287561954570312;1.0456012493583715;1.0472419734844267;10.0;0.758905797317023;-0.0648083517062782;1.044912;1.0;0.7616855989564486
30.493078;0.7839569729207956;0.0488809956758672;0.7401524821071032;0.128192989503444;1.0457415280537588;1.0473360887277194;10.0;0.7582118979110534;-0.0649995751029673;1.044912;1.0;0.7610107024052403
30.503483;0.783311537946885;0.0491141627623066;0.7395307636022928;0.1276716911238666;1.0458408068850815;1.0474929176802263;10.0;0.7574933713432662;-0.0652028011927031;1.044912;1.0;0.7603144187896956
30.513888;0.7826350516966131;0.0493793748226033;0.7388911679521927;0.1271147183384223;1.045979847872636;1.047636118355249;10.0;0.7567534859088614;-0.0653703211525282;1.044912;1.0;0.7595790973893165
30.524293;0.7819430689350092;0.0495900194174955;0.7382467525282452;0.1265601806424535;1.0461174760544585;1.0477324254972524;10.0;0.7559957462077098;-0.0655788158745722;1.044912;1.0;0.758850153377775
30.534699;0.781220085093446;0.0498087609593583;0.7375728237607323;0.1260171815853405;1.046232682440528;1.047891449823993;10.0;0.755220772017278;-0.065743494211847;1.044912;1.0;0.7580957223397329
30.545104;0.7805183838682271;0.0500209762365528;0.736878255228738;0.125442838165651;1.046344159307368;1.0480185956620958;10.0;0.754433797365868;-0.0659307278575466;1.044912;1.0;0.7573195960246646
30.555509;0.779775145899599;0.0502370594678997;0.7361791244982626;0.124860777476337;1.0464753993408042;1.0481272903378365;10.0;0.7536377335057671;-0.0660809078236306;1.044912;1.0;0.7565356535495014
30.565914;0.7790254394064601;0.0504796290512878;0.7354828319139586;0.1242959021045494;1.0466293058808869;1.048281037727126;10.0;0.7528327680727145;-0.0662739656895562;1.044912;1.0;0.7557472899493688
30.576319;0.778274229179853;0.0507016868169746;0.7347615308495707;0.123727924778526;1.0467487822149648;1.0484037394591077;10.0;0.7520221462523248;-0.0664434246733215;1.044912;1.0;0.7549625667765658
30.586724;0.7775401488851142;0.0509103907109366;0.7340525429483791;0.1231519590865777;1.0468551577669032;1.0485341744732986;10.0;0.7512098087485597;-0.0665836452701492;1.044912;1.0;0.7541715900432887
30.59713;0.7767806182039328;0.0511070206327714;0.7333616662327254;0.1226057172981635;1.0470082802234943;1.0486887755703147;10.0;0.7503947370681502;-0.0667706698438036;1.044912;1.0;0.7533653574177749
30.607535;0.7760123419216393;0.0513135449628671;0.7326328498080243;0.1220296117296456;1.0471150572779482;1.04879718760537;10.0;0.749578779332753;-0.0669271752381371;1.044912;1.0;0.752573795114895
30.61794;0.7752710531833756;0.0515395941388736;0.7319246627430065;0.1214958451594261;1.0472318097595412;1.0489280727232804;10.0;0.7487678707165595;-0.0670674003595518;1.044912;1.0;0.7517796841721323
30.63875;0.77376322054416;0.0519079756811693;0.7305158624237568;0.1203853884222547;1.0474948006643925;1.049189567641141;10.0;0.7471567926818431;-0.0674019697178623;1.044912;1.0;0.7501953412315686
30.65748;0.772425977484103;0.0522770687051506;0.7292652828250431;0.1194048470580759;1.047718027610089;1.0493966620252773;10.0;0.7457281256713865;-0.0676811344086012;1.044912;1.0;0.7488037630259265
30.676209;0.7711317910866223;0.0526600502393044;0.7280083529607393;0.1184340942931581;1.0479319372574405;1.0496174964843583;10.0;0.7443270489594588;-0.0679539585830014;1.044912;1.0;0.747440565208533
30.694938;0.769852086987514;0.0530000934429077;0.7268070110378975;0.1174596884491396;1.048125225829548;1.049845203361204;10.0;0.7429572801425891;-0.0682427676889819;1.044912;1.0;0.7460912944756295
30.713668;0.7686294509916264;0.0533477613789138;0.7256429333938493;0.1165452423673298;1.0483689558414573;1.0500744916963107;10.0;0.7416264765966827;-0.0685293853823853;1.044912;1.0;0.7447971641654793
30.732397;0.767423742210722;0.0537150268646531;0.7245222284706168;0.1156526561354923;1.0485721792203182;1.0502722164247178;10.0;0.7403358146557076;-0.0687843707536512;1.044912;1.0;0.7435469171319216
30.751126;0.7662656142953136;0.0540372172697055;0.7234333292604863;0.1147736805710977;1.0487511821235145;1.0504708702797798;10.0;0.7390868238174377;-0.0690511818485276;1.044912;1.0;0.7423273995812161
30.769856;0.7651426584413301;0.0543814951384614;0.7223910953081978;0.1139123167548913;1.0489346175852012;1.0506813314312111;10.0;0.7378842734323129;-0.0693434523750164;1.044912;1.0;0.741143588551936
30.788585;0.7640661627297389;0.0547423511042988;0.7213756147434097;0.1130848714442729;1.049124062703371;1.050878409653661;10.0;0.7367303139197127;-0.0695998748332206;1.044912;1.0;0.7400237693448176
30.807314;0.7630501687870335;0.055089270399246;0.7204054344910114;0.1123047541344031;1.049323300009533;1.051076592170201;10.0;0.7356244761255261;-0.0698841762027941;1.044912;1.0;0.7389442536712277
30.826044;0.7620990338730618;0.0553861085158822;0.7194984119381993;0.1115026988529236;1.0494977717706546;1.0512759933052809;10.0;0.7345692146732752;-0.0701490066638827;1.044912;1.0;0.7379307494854302
30.844773;0.7611631135602924;0.0557554536195508;0.7186040183740504;0.1107664304005052;1.0496615437924883;1.0514523063793628;10.0;0.733561868816197;-0.0704169873647718;1.044912;1.0;0.7369383070351674
30.882232;0.7594595491144243;0.0564092569751367;0.7170125755252478;0.109331328978644;1.0500175487375716;1.0518032937227626;10.0;0.7316925004577088;-0.0709683004088513;1.044912;1.0;0.7351300462647085
30.915945;0.7580892264159139;0.0569521765015519;0.7157033182834709;0.1081190753011142;1.0502998782912436;1.0521129048298057;10.0;0.7301743856763561;-0.0714535821171694;1.044912;1.0;0.7336747825234585
30.949657;0.7568437910694495;0.0575378178306162;0.7145455246800532;0.1069887494287695;1.0505710975463782;1.0523774640113583;10.0;0.7288042943367786;-0.0719209002209378;1.044912;1.0;0.7323494978637874
30.98337;0.7557545861692744;0.0581234748583544;0.7134984534629996;0.105947255773074;1.050860214108028;1.0526573863175384;10.0;0.7275742684190385;-0.0723937040610593;1.044912;1.0;0.7311774542392929
31.017083;0.7547896623206024;0.0586855266887894;0.7125839994451828;0.104944522611128;1.0511145400094326;1.0529411563193671;10.0;0.7264781798868962;-0.0728775699704511;1.044912;1.0;0.7301390867210015
31.050796;0.7539500160678211;0.0592425156436675;0.7117993078326321;0.1040155562644745;1.051318529716541;1.053188083911068;10.0;0.7255024628595017;-0.0733458583427143;1.044912;1.0;0.7292048407369777
31.084508;0.7532102195994063;0.0597715178416093;0.7111129881570037;0.1031207042732119;1.051551047784566;1.053409596165655;10.0;0.724639219245952;-0.0738336410554521;1.044912;1.0;0.7283976764259504
31.118221;0.7525707417411401;0.0602825576560076;0.7104946615523207;0.1022965767960923;1.0517749265330285;1.0536537654196745;10.0;0.723880684308318;-0.0742902902227455;1.044912;1.0;0.7277000417506443
31.151934;0.7520226827096477;0.0608285855187701;0.7099940638098942;0.1015575944563771;1.0519957665355535;1.0538770877287806;10.0;0.7232122789368259;-0.074768555378513;1.044912;1.0;0.7270770117933667
31.185647;0.7515662718879054;0.0613840659762701;0.7095781153917526;0.1007931871511015;1.0521811100761496;1.0540836720059608;10.0;0.7226298395644661;-0.075229448946547;1.044912;1.0;0.726541935660642
31.21936;0.7511749411603967;0.0618624752570487;0.7091970286664021;0.1001130761129664;1.0524075754823596;1.0543067718539771;10.0;0.7221196797692668;-0.0756721590821655;1.044912;1.0;0.7260940135388323
31.253072;0.7508553517378229;0.0624130179386175;0.7089022265736358;0.0994596944071161;1.0525723546013137;1.054488206859398;10.0;0.7216759321434183;-0.0761344379187132;1.044912;1.0;0.7257004949563477
31.286785;0.7505981793241203;0.0628796255392254;0.708646419915807;0.0988289117260466;1.0527596360264897;1.0546731357105508;10.0;0.7212904993213846;-0.0765975460122596;1.044912;1.0;0.7253674948457873
31.320498;0.7503664006847112;0.0634039380446482;0.7084247122901384;0.0982330537417916;1.052930782149068;1.054846944046126;10.0;0.720955727035442;-0.0770517094746776;1.044912;1.0;0.725068105451079
31.354211;0.7502041443478086;0.0638675729843412;0.7082752795693453;0.0976628787732532;1.0530894751102915;1.055049429919132;10.0;0.7206644984137376;-0.0774718159841705;1.044912;1.0;0.7248299349948256
31.374241;0.7500993727365488;0.0641465541876469;0.7081888600893408;0.0973239575837756;1.053192723928328;1.0551692699200734;10.0;0.720509496377296;-0.077749663043525;1.044912;1.0;0.7247056517987533
31.374241;0.7501180495160281;0.0641815323800741;0.7081700165279049;0.0973424921722844;1.0531949004564685;1.055168675109227;10.0;0.7205093423570474;-0.077725436082415;1.044912;1.0;0.7247003434057345
31.374499;0.7500978819859637;0.0641726908938015;0.7081713207995002;0.0973330341595362;1.0531958590789468;1.055169718688796;10.0;0.7205075101978738;-0.0777525143708493;1.044912;1.0;0.7246978099393189
31.374758;0.7501085303319277;0.064158203949385;0.708166885229916;0.0973503823163287;1.0532187818203405;1.055147238869834;10.0;0.7205057418047155;-0.077758650495513;1.044912;1.0;0.7246955608147615
31.375274;0.7501144073067438;0.064170424377994;0.7081661762190784;0.0973345414352975;1.0532051947009606;1.0551677249989508;10.0;0.7205019139982203;-0.0777734285315063;1.044912;1.0;0.724692281111381
31.376308;0.7501016734464306;0.0642097000008649;0.7081715003158023;0.0973009701432362;1.0532239135933497;1.0551519913543763;10.0;0.720495864621739;-0.0777573410215989;1.044912;1.0;0.7247025999607491
31.378374;0.7501020968142625;0.0642101477048606;0.7081739125375596;0.0972720982491893;1.0532362693784894;1.0551582246854712;10.0;0.7204801436179339;-0.0777835485467706;1.044912;1.0;0.7246797604248973
31.382508;0.750071669343763;0.0642659983667438;0.7081430500114246;0.0972193531524731;1.0532340576196833;1.0551997649012448;10.0;0.7204501511775186;-0.0778624579656475;1.044912;1.0;0.7246573963899573
31.390774;0.7500588563605913;0.0643988423931269;0.7081164410791189;0.0970701010847257;1.0532681298250643;1.0552338742585134;10.0;0.7203931864459978;-0.0779569057360703;1.044912;1.0;0.7246035590586779
31.407308;0.7500046996930985;0.064658246013735;0.7080554676909157;0.0968124727828382;1.0533748612519174;1.0553055900194632;10.0;0.7202828150771504;-0.0781522758954213;1.044912;1.0;0.7245325928696824
31.440374;0.7499056781670448;0.0651212651339017;0.7079797820870547;0.0963254291747823;1.0535253639534234;1.0554804834760427;10.0;0.7200837650403377;-0.0785883000606788;1.044912;1.0;0.724369770762092
31.473441;0.7498422987823278;0.0655458712908362;0.7079145400721037;0.0958416964403553;1.0536804750789963;1.0556531002665468;10.0;0.7199086752889924;-0.0790185394156459;1.044912;1.0;0.7242429897829527
31.506508;0.749775884267877;0.0659767312043337;0.7078872695592581;0.0953639410114546;1.0538042281114122;1.055803297444947;10.0;0.7197555265208404;-0.0794071702779914;1.044912;1.0;0.7241402762000269
31.539574;0.7497431988227736;0.066430160122917;0.7078249421037133;0.0948954997337837;1.0539511610633017;1.0559681581135305;10.0;0.719619508512424;-0.0798099393846827;1.044912;1.0;0.7240345930101691
31.572641;0.7497138020467978;0.0668668876263836;0.7078084038932542;0.0944855861118415;1.0540945988718942;1.056082045550943;10.0;0.7194981695830392;-0.080188660588714;1.044912;1.0;0.7239636405199968
31.605708;0.7497094877726953;0.0672774080177677;0.7078127518137493;0.0940764989926128;1.0542230666512402;1.056255848138582;10.0;0.7193893576338722;-0.0805689150058165;1.044912;1.0;0.7238928893648867
31.638774;0.7497153761954014;0.0676576949854941;0.7078092171478206;0.0936697894441822;1.0543680461060083;1.056398017405079;10.0;0.7192925568788203;-0.0809287092426225;1.044912;1.0;0.7238516608718
31.671841;0.7497051195050382;0.0680437455369816;0.7077979565191149;0.0932496189386861;1.0544690800797298;1.0565116447766374;10.0;0.7192023332300527;-0.0812962866637645;1.044912;1.0;0.7238007964541274
31.704908;0.7497327231019845;0.0684419160003178;0.7078206814989614;0.092894017213269;1.054617774097293;1.0566336014992517;10.0;0.7191215165390785;-0.0816523117169697;1.044912;1.0;0.7237547684586544
31.771041;0.7497465724793074;0.0691863583672165;0.7078450393493053;0.0921301898097987;1.054820558221324;1.0569004257433965;10.0;0.7189734318666964;-0.0823557408888972;1.044912;1.0;0.7236920617583157
31.837175;0.7497788931604861;0.0699069053704346;0.7078588048525769;0.0914478473052844;1.055052747499699;1.05712662201288;10.0;0.7188402632057085;-0.0830013812205333;1.044912;1.0;0.7236292179902761
31.903308;0.749805340310692;0.0705988746480338;0.7079132052763305;0.0907777322327767;1.055266195217892;1.0573858360105386;10.0;0.7187193391882257;-0.0836046033977447;1.044912;1.0;0.7235830348937518
31.969441;0.7498447595126938;0.0712047690419278;0.7079400377655606;0.0901487318433281;1.055471336788394;1.0575858952206687;10.0;0.7186059594167923;-0.0841849218671727;1.044912;1.0;0.7235352492365122
32.035575;0.7498852248589014;0.0718087411670929;0.7079635065103183;0.0895937336974841;1.0556742483685913;1.057789794711279;10.0;0.718496897516617;-0.0847323699057839;1.044912;1.0;0.7234995510028115
32.101708;0.7499009189063658;0.0723823110329619;0.7079874843258487;0.0890315211153807;1.0558595035663638;1.0579645274863452;10.0;0.7183917749721483;-0.0852752762676399;1.044912;1.0;0.7234381540031176
32.167841;0.7499371773259577;0.072934781574268;0.7080259453777057;0.088514089492341;1.056028543622847;1.0581618857279649;10.0;0.7182913295518115;-0.0857359936270436;1.044912;1.0;0.7234101351769003
32.233975;0.7499401523877034;0.073402946612406;0.7080408490251942;0.0879907210981134;1.0561695437508545;1.0583334148210102;10.0;0.7181935568799637;-0.0861883675647898;1.044912;1.0;0.7233560046888632
32.300108;0.7499681837772579;0.0738696668280097;0.7080447751259464;0.0875470982431973;1.0563189414177567;1.0584818968294745;10.0;0.7180991324538015;-0.0866469217559036;1.044912;1.0;0.7233186868643675
32.366242;0.749985907163958;0.0743246391387367;0.7080559496985634;0.0871292910792211;1.0564639467911068;1.058643766314094;10.0;0.71800943943715;-0.0870369410488681;1.044912;1.0;0.7232828363001866
32.432375;0.749985599488096;0.0747259899249919;0.7080640629642384;0.0867275043390903;1.056583736759369;1.0587629629955524;10.0;0.7179232243642483;-0.0873906895017171;1.044912;1.0;0.7232332326757076
32.498508;0.7500037453628363;0.0750947055138814;0.7080651652979767;0.0863616210839247;1.0567093390262785;1.058888296326527;10.0;0.7178435507122847;-0.0877438128736136;1.044912;1.0;0.7231909221887433
32.564642;0.7499981005102108;0.0754734038980838;0.7080659844099488;0.0859885251631563;1.056826516023169;1.059020061654793;10.0;0.7177684103324621;-0.088073847181749;1.044912;1.0;0.7231622562291218
32.630775;0.7499927332891752;0.0757918292591779;0.7080729835615638;0.0856899739506232;1.0569331086540674;1.0591237218678298;10.0;0.7176978172836891;-0.0883491516136308;1.044912;1.0;0.7231353239534302
32.696908;0.7499948105910156;0.0760725164899996;0.708081088142333;0.0853842411432739;1.057013251634744;1.059225885024137;10.0;0.717632869287501;-0.0886104319641607;1.044912;1.0;0.7231021645158451
32.763042;0.750003914212323;0.0763191910284754;0.7080844979949878;0.0851236915846947;1.057087620091855;1.059331228277604;10.0;0.7175730667928762;-0.0888457355628283;1.044912;1.0;0.723076342657634
32.829175;0.7500005876732597;0.0765619869294596;0.7080861502028095;0.0849089743646192;1.057182973899632;1.0593787276194957;10.0;0.7175208546645891;-0.0890796531598811;1.044912;1.0;0.7230424101890224
32.895309;0.7499944482026545;0.0767430654250823;0.7080946650493866;0.0847149804629299;1.05723237237332;1.059447582807154;10.0;0.7174719557013676;-0.0892685502105583;1.044912;1.0;0.723016175762056
32.961442;0.7500028171436581;0.0769533363755284;0.7080728282063341;0.0845271063854487;1.0572995558642684;1.0595421496477888;10.0;0.7174297461189149;-0.0894235299403077;1.044912;1.0;0.722995154054613
33.027575;0.7499945875347385;0.0771141690286398;0.7080965921087321;0.0843383942599008;1.0573266931548124;1.0596010172544466;10.0;0.7173941290982381;-0.0895801868489826;1.044912;1.0;0.7229816580038735
33.093709;0.7500077598834163;0.0772467895751594;0.7080903275296738;0.0842361353018602;1.0573690674398826;1.0596191387932383;10.0;0.7173612605780424;-0.0896854750518838;1.044912;1.0;0.7229597241892297
33.159842;0.7500065186357342;0.0773570367881369;0.7080872645121938;0.0841070698827373;1.057410788761875;1.0596728069559629;10.0;0.7173358633807205;-0.0897828668805037;1.044912;1.0;0.7229438801389446
33.225975;0.7500022532556411;0.0774474824372663;0.7080672307303424;0.0840055619218667;1.0574625344353248;1.0597075228683437;10.0;0.7173164106438574;-0.0898655054185916;1.044912;1.0;0.7229430042170019
33.292109;0.7500164295000085;0.0774961176713528;0.7080764699377136;0.0839313420077359;1.057488827920224;1.0597287830907685;10.0;0.7173004970360671;-0.0899421645932445;1.044912;1.0;0.7229275409976893
33.358242;0.749991595973568;0.0775774559528021;0.7080736473361975;0.0839148894910784;1.057488060640946;1.059724714927032;10.0;0.7172889468259809;-0.0899809896265265;1.044912;1.0;0.7229277480082642
33.424376;0.7499960447116989;0.0776198699480562;0.7080666189867538;0.0838499926806559;1.057477776508886;1.05973252674168;10.0;0.7172831254665134;-0.0900182381772892;1.044912;1.0;0.722921551224231
33.490509;0.7500022307426089;0.0776242814435328;0.7080992568568641;0.0838444454527437;1.057508650387643;1.059765214580599;10.0;0.7172815811355656;-0.0900075656953561;1.044912;1.0;0.7229244724502338
33.556642;0.7499985816811745;0.0775936478913556;0.7080996521195428;0.0838693558602167;1.0574878379023125;1.0597497975341967;10.0;0.7172822811072609;-0.0900185449195388;1.044912;1.0;0.7229141316115351
33.622776;0.7500018245420627;0.0775929144574151;0.7080676120874846;0.0839121463381808;1.0574741446334883;1.0597436409000134;10.0;0.7172905470266497;-0.0900072016639331;1.044912;1.0;0.722928610457692
33.688909;0.7500161278046485;0.0775373175885102;0.7080915496232415;0.0839270475617847;1.0574770172773549;1.0597204712167496;10.0;0.7173002967480482;-0.0899662488163428;1.044912;1.0;0.7229342921439189
33.755042;0.7499941741654199;0.0774610801936491;0.7080783262008544;0.0839823506492761;1.0574567821548386;1.0597100250823623;10.0;0.7173152589681254;-0.0898840149891163;1.044912;1.0;0.7229345192572608
33.821176;0.7500022273864686;0.0774055831930035;0.7080881391239343;0.0840736779095204;1.0574479665673289;1.059684192030277;10.0;0.7173329213130205;-0.0898430304614904;1.044912;1.0;0.7229506838098843
33.887309;0.7500169603276304;0.0772897031370051;0.7080808169781625;0.0841608352963098;1.0573890808056368;1.0596338371007168;10.0;0.7173545324761269;-0.0897382621561847;1.044912;1.0;0.7229657522527083
33.953443;0.7500170174423576;0.0771774200153618;0.7080739710050925;0.0842729348005904;1.0573798493799402;1.0596257152593158;10.0;0.7173787684817308;-0.0896362197086314;1.044912;1.0;0.7229723471441899
34.019576;0.7500049186475267;0.0770933893521459;0.7080908784687482;0.08439315477516;1.0573315041773017;1.0595679914633724;10.0;0.7174077836220665;-0.0895542336991472;1.044912;1.0;0.7229788984584368
34.151843;0.7500142391309446;0.0767935027602587;0.7080754270808035;0.0846641155015142;1.057251131981795;1.059490418104622;10.0;0.7174711105014611;-0.089296702749721;1.044912;1.0;0.7230285283497119
34.270883;0.7500203337413633;0.0764982083232312;0.7080786446208194;0.0849642919443998;1.057170236504187;1.059359887843759;10.0;0.7175375751898255;-0.0890201321694594;1.044912;1.0;0.7230579553800536
