time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
34.389923;0.7500123609853393;0.076177984698727;0.7080913695985364;0.0852573904633112;1.057039927822063;1.0592633207565398;10.0;0.7176123663105367;-0.0887389635625743;1.044912;1.0;0.7230993400113529
34.508963;0.7500240716335345;0.0758175873261717;0.7080857769432938;0.0856194025313115;1.0569186056694742;1.059142621574776;10.0;0.717695651541447;-0.0884145527244632;1.044912;1.0;0.7231268909241028
34.628003;0.7500004645720733;0.0754836169157811;0.7080948059111913;0.0859820869284891;1.0568275054224736;1.0590083492956557;10.0;0.7177839946362917;-0.0880538441580318;1.044912;1.0;0.7231766177704155
34.747043;0.7500075761392101;0.075048580501807;0.7081019127117736;0.0863992949073439;1.056675177444682;1.0588982858734437;10.0;0.7178775114702813;-0.087715585763642;1.044912;1.0;0.72322969149803
34.866083;0.7500077051641839;0.074621764399015;0.7081014284178767;0.0868400604975294;1.056569234867382;1.058728688256044;10.0;0.7179771692574765;-0.0873014142032033;1.044912;1.0;0.7232762803762669
34.985123;0.7500267669380177;0.0741904310873038;0.7080976407840089;0.0872834759696339;1.0564190216639229;1.0586018232223593;10.0;0.7180793744110049;-0.0869092293497238;1.044912;1.0;0.7233334291929839
35.104163;0.7500052389792551;0.0737401671878328;0.7081029135906058;0.08770945852858;1.056263393545933;1.0584176935216507;10.0;0.7181856515977466;-0.0864773525997389;1.044912;1.0;0.7233924881542807
35.223203;0.7500105013800054;0.073268274436314;0.7080853771601859;0.0882130951881214;1.0561100099973129;1.0582881453412092;10.0;0.7182950002578687;-0.0860797538096522;1.044912;1.0;0.7234486169014892
35.342244;0.7500194659437651;0.0727708158630109;0.7080838549763196;0.088674925707477;1.0559563695312368;1.0581035846509113;10.0;0.7184078720945168;-0.0856246416699711;1.044912;1.0;0.7235109923636585
35.461284;0.7500336151583268;0.0722986530824459;0.708080861658086;0.0891752627008664;1.0558231175071282;1.0579457567501431;10.0;0.7185200512204238;-0.0851946282271811;1.044912;1.0;0.7235566941400235
35.580324;0.7500174521886211;0.0718106479416712;0.7081060741508997;0.0896485853513712;1.05566722540142;1.0577804545553406;10.0;0.7186351863582682;-0.0847329276844851;1.044912;1.0;0.7236234152951007
35.699364;0.7500205675608137;0.0713294464422467;0.7080878645597951;0.0901227426660271;1.0554924836820574;1.057618889179173;10.0;0.7187503013336703;-0.0842708575507335;1.044912;1.0;0.7236857595568761
35.818404;0.750023020932362;0.0708062462152339;0.708101847803976;0.0906500361554704;1.0553537958515304;1.057418252384491;10.0;0.7188647646685928;-0.0838262510576378;1.044912;1.0;0.7237479104954903
35.937444;0.750027803188762;0.0703179298442721;0.7081010472162522;0.0911165127388346;1.0551982739065566;1.057268048392425;10.0;0.7189798789007358;-0.0833804916767466;1.044912;1.0;0.7238178385810234
36.056484;0.7500109011203052;0.0698580480648982;0.7080877172162886;0.0916133610221556;1.0550084144312055;1.057090870037532;10.0;0.7190947465508583;-0.0829414335142927;1.044912;1.0;0.7238755132180762
36.175524;0.7500104517766281;0.069359627186697;0.7080871793902375;0.0921168405063622;1.0548629072803553;1.0569158686156896;10.0;0.7192076975890044;-0.0824765037096243;1.044912;1.0;0.7239311066472134
36.294564;0.7500130287377971;0.0688840464391967;0.7080946603236381;0.0926029758838212;1.0547288750944612;1.0567513134101745;10.0;0.7193207615645273;-0.0820356887592875;1.044912;1.0;0.7240036541750381
36.413604;0.7500311278056767;0.0684208937513372;0.7080887138583417;0.0930555054000593;1.054580435999528;1.0566249457954435;10.0;0.719430361234828;-0.0816347863734377;1.044912;1.0;0.7240551880046001
36.532644;0.7500268044240906;0.0679352600050174;0.7081052158619927;0.0935099513338556;1.0544044739716898;1.0564694133525503;10.0;0.7195368952514062;-0.0812045786746894;1.044912;1.0;0.72412217995631
36.651684;0.7500200572080067;0.0674799350716889;0.7080828890430185;0.0939748502120646;1.0542797271669757;1.0562961736889669;10.0;0.7196431967341995;-0.0807772672498492;1.044912;1.0;0.7241721455176666
36.770725;0.7500269663316659;0.0670288399223338;0.708090205357856;0.0944033218911201;1.0541468974826778;1.056156666244073;10.0;0.719746421369816;-0.0803734778744185;1.044912;1.0;0.7242397046190638
36.889765;0.7500216765783325;0.0666209222807203;0.7081075231007888;0.0948592506552438;1.0539975964025123;1.0560057571832857;10.0;0.7198466934370494;-0.0799919880348307;1.044912;1.0;0.7242977772880216
37.008805;0.7500137800382155;0.0662107415704074;0.7081025199315476;0.0952731714817049;1.0538689181715797;1.055848421788141;10.0;0.7199438103471221;-0.0795982460681348;1.044912;1.0;0.7243402399671585
37.127845;0.7500287953375406;0.0657912893658829;0.7080927573645271;0.0956657484003413;1.0537152774659435;1.05571541517995;10.0;0.7200373632609575;-0.0792564643264701;1.044912;1.0;0.7243967460697066
37.246885;0.7500365224815269;0.0654053331558453;0.7081116021432806;0.0960501358134511;1.0536238513311105;1.055591105929149;10.0;0.7201262131632526;-0.0788766143840964;1.044912;1.0;0.7244480108237947
37.365925;0.7500294839593266;0.065059374950343;0.7080944015349657;0.0964158484794877;1.0534812437083994;1.0554711609512115;10.0;0.7202137606027285;-0.0785678850652744;1.044912;1.0;0.724505539908503
37.484965;0.7500127881432953;0.0646862512687938;0.7080887601695091;0.0967684904804711;1.0533629199617227;1.055331746333214;10.0;0.7202964814049703;-0.0782210062877602;1.044912;1.0;0.7245459752596017
37.604005;0.7500370556134047;0.0643357040984692;0.7080902050138743;0.0971207329690282;1.0532795077946542;1.0552236479586727;10.0;0.7203762580082501;-0.077932244798211;1.044912;1.0;0.7245953475010919
37.723045;0.7500235658331769;0.0640193542997438;0.7080856533808062;0.097450731284644;1.053150972244706;1.055100495086942;10.0;0.7204528550378654;-0.0776088933543784;1.044912;1.0;0.7246385789754303
37.842085;0.750010394921095;0.0637324659945457;0.7081143436475298;0.0977592406302467;1.0530578281163132;1.0550143566468464;10.0;0.720524443775358;-0.0773368271989007;1.044912;1.0;0.7246723793198313
37.961125;0.7500239997553158;0.0634261426037243;0.7081092701596604;0.0980247034606086;1.0529854155978808;1.0549077002913931;10.0;0.7205924538382168;-0.0770764867021015;1.044912;1.0;0.7247207041662252
37.96699;0.7500241601727751;0.0634068875209771;0.7080933800135893;0.0980642404163421;1.052985974866233;1.0549039846638453;10.0;0.7205953817871854;-0.0770515652143431;1.044912;1.0;0.7247131518351739
37.96699;0.7500397121434189;0.0634255677764918;0.7080889919907218;0.0980684015320233;1.0529780262089172;1.0549021974356074;10.0;0.7205967768509867;-0.0770644616755557;1.044912;1.0;0.7247086038267702
37.968827;0.7500157271529079;0.0634395594455089;0.7081012053178207;0.0980561935786126;1.052974311193853;1.0549139940699497;10.0;0.7205977606013068;-0.0770403365170852;1.044912;1.0;0.7247178719717966
37.970663;0.750016152158885;0.0634338205631368;0.7080950545879805;0.0980427655258645;1.0529566762546296;1.0548987510462382;10.0;0.7205986124150231;-0.0770630661039677;1.044912;1.0;0.724726457088834
37.974336;0.7500314426965053;0.063386603124093;0.7080970093011278;0.0980858383149782;1.0529467800916346;1.05489558848009;10.0;0.7205998526155644;-0.0770591561989721;1.044912;1.0;0.7247274248152841
37.981683;0.7500230415868463;0.0633770258656098;0.7081020674644222;0.0980798069358399;1.0529740610949183;1.0548811479845208;10.0;0.7206037072294819;-0.0770289618042945;1.044912;1.0;0.7247227835230263
37.996375;0.7500134793111778;0.0633741299013425;0.7080916746586873;0.0981015990379743;1.052948329262445;1.0548621193069874;10.0;0.7206116819916241;-0.0770022331021474;1.044912;1.0;0.7247310741697468
38.02576;0.7500165569702855;0.0632860314937471;0.7081100090918203;0.0981737229632149;1.0529093906525775;1.0548591639707214;10.0;0.7206287873460365;-0.0769208574394301;1.044912;1.0;0.72473552152814
38.08453;0.7500224575640473;0.0631776567538574;0.7081012499086607;0.0983214642215395;1.052875630029473;1.0548019751252995;10.0;0.7206585980255406;-0.0767998876623036;1.044912;1.0;0.7247464184722887
38.202071;0.7500164831921828;0.0628931242439172;0.7080956518073445;0.0985687006595187;1.0528063834909718;1.0547185000333847;10.0;0.7207213210411786;-0.0765731229956214;1.044912;1.0;0.7247814338573092
38.319611;0.7500138902995607;0.0626192897570007;0.7080835504831282;0.0988256979975616;1.052715013444757;1.0546274073441924;10.0;0.7207792574124589;-0.0763301253147863;1.044912;1.0;0.7248335504888206
38.554692;0.7500349193330387;0.0621749896200568;0.7080969151183293;0.0993255550263868;1.0525686876233138;1.0544657835935844;10.0;0.7208914647258415;-0.0758893809106307;1.044912;1.0;0.7248871442603495
38.789773;0.7500324125856683;0.0616997121897325;0.7080846666968661;0.099777187548961;1.0524334953554468;1.0542938993130897;10.0;0.7209979653419923;-0.0754695543864079;1.044912;1.0;0.7249465593220296
39.259935;0.7500248416511535;0.0608986461689215;0.7080873773980914;0.100577993909304;1.052153780263683;1.054025977412626;10.0;0.7211863234902612;-0.0747224186958418;1.044912;1.0;0.725056045927041
39.68308;0.7500240324917046;0.0602608879258341;0.7081073187120386;0.1012004889669849;1.0519664931774535;1.0538092267158148;10.0;0.7213334183291294;-0.0741507210073258;1.044912;1.0;0.7251482619642767
40.106226;0.7500158522977756;0.059750226700348;0.7080914451286787;0.1017446557954259;1.051777624100621;1.0536415695060724;10.0;0.7214592408044034;-0.0736561648879335;1.044912;1.0;0.7252317452376059
40.529371;0.7500070421210682;0.0592883731773931;0.7081013991337044;0.1022001479205688;1.0516442577377698;1.053471493353934;10.0;0.7215687019000191;-0.0732498419728722;1.044912;1.0;0.7252873279676278
40.952517;0.7500284234097947;0.0588905765431052;0.7081097657229654;0.1025952956222399;1.0515049087059392;1.053348806780611;10.0;0.721659053084189;-0.0728884369925094;1.044912;1.0;0.7253507931570469
41.375663;0.750027598124808;0.0585981138306455;0.708100613062937;0.1029372894888584;1.051405183117101;1.0532508217176235;10.0;0.721733734204598;-0.0726063203601952;1.044912;1.0;0.7253965219691331
41.798808;0.7500258018959404;0.0583298696807203;0.7080957966916009;0.103207670804677;1.0513377495273966;1.0531505483684682;10.0;0.7217963047305929;-0.0723717938591881;1.044912;1.0;0.7254190181091748
42.221954;0.7500101283296828;0.0581004555572891;0.7080984952571688;0.1034212920720542;1.0512604086198094;1.0530640950346004;10.0;0.7218456160958607;-0.0721748759835518;1.044912;1.0;0.7254482988742175
42.645099;0.7500121659659537;0.0579548459624594;0.7080902605984535;0.1035617025476379;1.051205400787717;1.0530098021434324;10.0;0.7218863187875769;-0.0720143737271173;1.044912;1.0;0.7254829672511365
43.068245;0.7500066394577949;0.0578214046880936;0.7081037623789924;0.1037183141117845;1.051154416373956;1.052973985272912;10.0;0.7219175031491817;-0.0718971814147953;1.044912;1.0;0.7254995655822568
43.49139;0.7500232396356327;0.0577035275514866;0.708085896769581;0.1038246537140005;1.0511216812170368;1.0529201001956603;10.0;0.7219397355124025;-0.0718095172456564;1.044912;1.0;0.7255117496485135
43.914536;0.7500065246730925;0.0576427916150346;0.7080848778168349;0.1038964475267658;1.0511048155213645;1.0529030003914328;10.0;0.7219571215953757;-0.0717426806797148;1.044912;1.0;0.7255170163708853
44.337682;0.7500068574585819;0.0575933048281162;0.7080815141593813;0.1039492995454944;1.051088353172344;1.0528925316738798;10.0;0.7219686116163666;-0.0716896509340575;1.044912;1.0;0.7255249627280547
44.760827;0.7500164211848872;0.0575576296904434;0.7081019890610194;0.1039491275021884;1.0510695561308816;1.052879224386698;10.0;0.7219767369897715;-0.0716626422999341;1.044912;1.0;0.7255301941765157
45.183973;0.7500244466561035;0.0575092181868305;0.7080927601355943;0.1039717858820663;1.0510929810526073;1.0528737691262378;10.0;0.7219802807836291;-0.0716198062741259;1.044912;1.0;0.7255410080195646
45.607118;0.7500270402967705;0.0575172792880047;0.7080982101261732;0.103986752561531;1.051067624672601;1.0528603406527786;10.0;0.7219816654367852;-0.0716229921670814;1.044912;1.0;0.725544046689971
46.030264;0.7500293918076377;0.0575253005405754;0.7080827393814161;0.1039897078721354;1.0510791640557695;1.052887180329608;10.0;0.7219810321056117;-0.0716254710186297;1.044912;1.0;0.725529779678823
46.453409;0.7500129288180529;0.0575529926316303;0.7080796478283455;0.1039632608448046;1.0510950307247031;1.0528699623891944;10.0;0.7219785388627258;-0.0716317519230366;1.044912;1.0;0.7255305504109913
46.876555;0.7500133677780104;0.0575570282796246;0.7081030340549713;0.1039495725600382;1.051082663659244;1.052900446647891;10.0;0.7219757555775241;-0.0716402860456093;1.044912;1.0;0.7255276683241431
47.2997;0.7500195715597139;0.0575591143978627;0.7080984275826997;0.103930553708664;1.0510745888548252;1.0528880916898282;10.0;0.721970565723513;-0.0716758659451553;1.044912;1.0;0.7255341530477142
47.722846;0.7500112138033409;0.0575905284003893;0.7080821598860908;0.1039013765840212;1.0511103521704068;1.0528816128662548;10.0;0.7219659472707304;-0.0716856447946205;1.044912;1.0;0.7255218363055668
48.569137;0.7500181721865248;0.0576232342527269;0.7081108494841639;0.1038816903692112;1.051092909595139;1.0528966429731872;10.0;0.721955233984006;-0.0717287113513502;1.044912;1.0;0.7255238506892593
49.415428;0.750021408046619;0.0576904177356337;0.7081114182538465;0.1038520040528662;1.0511269729313446;1.0529123096854396;10.0;0.7219456161937834;-0.071783114139483;1.044912;1.0;0.7255226126947864
50.261719;0.7500082819511982;0.0577229059695101;0.7080824781461653;0.103809423063805;1.051130441488184;1.05295632165106;10.0;0.7219367391795839;-0.0718087290535422;1.044912;1.0;0.7255165535488597
51.108011;0.7500285306599733;0.0577429778283196;0.7081065718289832;0.1037543664349284;1.0511620979241412;1.0529610274304186;10.0;0.7219272744429568;-0.0718372926012765;1.044912;1.0;0.7255098574009031
51.954302;0.7500049323273723;0.0577714035360977;0.7081052527493684;0.1037496721240817;1.051151574425064;1.0529651854506237;10.0;0.7219203189487534;-0.0718497461538885;1.044912;1.0;0.7254953323390215
52.800593;0.7500270581032462;0.0578129038917556;0.7081112230378677;0.1037259437675226;1.0511783412582474;1.0529732275161017;10.0;0.7219162311136262;-0.0718935271681499;1.044912;1.0;0.7255020160054785
53.800593;0.7500078473912877;0.0578282910764392;0.7080818494664797;0.1036792854421403;1.051177476652954;1.052975518534959;10.0;0.7219116697122615;-0.0718877921149827;1.044912;1.0;0.7254934429112195
54.800593;0.7500044513689391;0.0578350801909743;0.7081091628325589;0.1036671222692546;1.0511813892732855;1.052966664409017;10.0;0.7219089648685951;-0.0719199375328725;1.044912;1.0;0.7255010929804447
55.800593;0.750009887494266;0.0578265181135698;0.7080806065902645;0.1036543393132642;1.0511684134750832;1.0529677325937552;10.0;0.7219078178449502;-0.071921074100489;1.044912;1.0;0.7254948765159144
56.800593;0.750034479272494;0.0578392744405201;0.7080955117787393;0.1036762325815386;1.0511623377691757;1.0529783532211792;10.0;0.7219060973131359;-0.071943114235393;1.044912;1.0;0.7254859541675907
57.800593;0.750020779933437;0.0578518339312851;0.7081040775401082;0.1036569875269958;1.0511681141638305;1.0530006798643845;10.0;0.7219067796594574;-0.0719414662153821;1.044912;1.0;0.7254871016088025
58.800593;0.7500072643301562;0.0578696310417243;0.7080835420555701;0.10364821928001;1.0511625382827428;1.052987815755277;10.0;0.7219051448172725;-0.0719326112329253;1.044912;1.0;0.7254867958005355
59.800593;0.750005367412916;0.0578530006007563;0.7081015804391917;0.1036673770018512;1.0511740308586448;1.052984835211291;10.0;0.7219061623295536;-0.0719304400702209;1.044912;1.0;0.7254966226205917
60.800593;0.7500149914211027;0.0578482419392147;0.7080972613386312;0.1036449738189837;1.0511753589270507;1.052969181506269;10.0;0.7219061012694216;-0.0719184649046011;1.044912;1.0;0.7254899771516478
61.800593;0.7500333204429305;0.0578280563397297;0.7080886547286852;0.10368215707662;1.051188681255721;1.0529989819800103;10.0;0.7219055591286806;-0.071928176939335;1.044912;1.0;0.7254975887091929
62.800593;0.7500097840684111;0.0578332538207078;0.708095275325404;0.103674781053152;1.0511760196076465;1.0529988847100171;10.0;0.7219063646948637;-0.0719117288155769;1.044912;1.0;0.7254984719308156
63.800593;0.7500170203491743;0.0578692258419176;0.7080857980133132;0.1036793466018933;1.0511705198825088;1.0529757914605569;10.0;0.7219052695299638;-0.0719298661758514;1.044912;1.0;0.725500277223948
64.800593;0.7500177203402668;0.0578348901662879;0.7081068715794543;0.1036798001238908;1.0511697645697593;1.052982832497926;10.0;0.7219069627131751;-0.0719132454698888;1.044912;1.0;0.7255021947785009
65.800593;0.7500283769887434;0.0578280948460837;0.7080939650903038;0.103656960149682;1.051194102842194;1.05297339316439;10.0;0.7219062674244004;-0.0719247465131851;1.044912;1.0;0.7254886990378625
66.800593;0.7500337994880577;0.0578392080640667;0.7080943262350498;0.103652148846009;1.0511659677182648;1.0529769943867209;10.0;0.7219076352506175;-0.0719108994048696;1.044912;1.0;0.7254907520489327
67.800593;0.7500224896645818;0.0578520341255519;0.7081012083860146;0.1036823502304055;1.0511813985650018;1.052990157779303;10.0;0.7219065801041964;-0.0719243404170372;1.044912;1.0;0.7254928573685178
68.800593;0.750033712356861;0.0578529555563518;0.7081005377392755;0.1036681932127762;1.051175840562795;1.0529713800820268;10.0;0.7219074165925964;-0.0719166680322656;1.044912;1.0;0.7255026822482656
69.800593;0.7500111308314589;0.0578667021077609;0.7080860453992467;0.1036513831139948;1.0511804506789508;1.05299942910259;10.0;0.7219073857048529;-0.0719090727141773;1.044912;1.0;0.7254934420051634
70.800593;0.7500329185900897;0.0578392659776407;0.7080891271675872;0.1036707883122162;1.051175846358695;1.0529915265581422;10.0;0.7219063920167871;-0.0719372374171283;1.044912;1.0;0.7254988172796737
71.800593;0.7500305516981997;0.0578401886443107;0.7081054465073437;0.1036601061204856;1.0511641576331887;1.0529705193776264;10.0;0.7219062293073101;-0.0719378871566319;1.044912;1.0;0.7255017704736361
72.800593;0.7500089770662988;0.057840389450672;0.7081024003483785;0.1036879778137094;1.0511689498533658;1.0530010229000286;10.0;0.7219067119954086;-0.0719369759713595;1.044912;1.0;0.7254953367766603
73.800593;0.750018386834754;0.0578290923764871;0.7080896952902432;0.1036777187470471;1.051175088582862;1.0529968838770518;10.0;0.7219063463137492;-0.0719222811838631;1.044912;1.0;0.7254897203502616
74.800593;0.7500206458394408;0.057836801715428;0.7080845541316588;0.1036699928695702;1.0511744742593565;1.0529755069642075;10.0;0.7219073315983564;-0.0719393866212164;1.044912;1.0;0.7254911788491013
75.800593;0.7500163423371539;0.0578337736543045;0.7081026440043977;0.1036590214257456;1.0511853351469524;1.052982145013681;10.0;0.7219069791348174;-0.0719156276568872;1.044912;1.0;0.7254890127363899
76.800593;0.7500077167001852;0.0578213134539136;0.708098136945237;0.1036803960006678;1.051172301653744;1.052979100039721;10.0;0.7219064826126049;-0.0719314298897711;1.044912;1.0;0.7254856646846605
77.800593;0.7500134727613934;0.0578519654759016;0.7080834419628441;0.1036763335155832;1.0511640644865106;1.0529661973857083;10.0;0.721907737222409;-0.0719387394974975;1.044912;1.0;0.7254866036742718
78.800593;0.7500326747209509;0.0578465670874851;0.7080955151341817;0.1036696867086656;1.0511753082192652;1.0529653302207431;10.0;0.7219068014472229;-0.071927883897668;1.044912;1.0;0.7254981384947589
79.800593;0.7500207214245526;0.0578602829948869;0.708082180709935;0.1036621386694494;1.051177967385619;1.0529931958830214;10.0;0.7219074517160038;-0.0719227985054554;1.044912;1.0;0.7254907817498946
80.800593;0.7500106385820009;0.0578528919013038;0.7080971227756824;0.103677058042507;1.0511899714510589;1.0530009282334034;10.0;0.7219078586419543;-0.0719076872803373;1.044912;1.0;0.72548737618849
81.800593;0.7500233515755342;0.0578331838530946;0.7080958808400519;0.1036816578142818;1.051158431017517;1.0529834183835818;10.0;0.7219070996687077;-0.0719111216067226;1.044912;1.0;0.7254909337284641
82.800593;0.7500208457242036;0.057858457694441;0.7080890952232807;0.1036506299595728;1.05116412689878;1.052988372493149;10.0;0.7219069447487733;-0.0719241788880912;1.044912;1.0;0.7255013530013347
83.800593;0.7500171588375057;0.0578625069470486;0.7080836108164672;0.10365210923728;1.051183989127454;1.0529939261318952;10.0;0.7219077376066093;-0.0719249910222839;1.044912;1.0;0.7254981577242805
84.800593;0.7500235979545138;0.0578520288067486;0.708079542821028;0.1036812995348186;1.0511797406341228;1.0530010875955695;10.0;0.7219076986727425;-0.0719171975068463;1.044912;1.0;0.725490675488629
85.800593;0.7500147769896482;0.0578538462603415;0.7081062541596469;0.1036616539003124;1.0511816412337098;1.052972354621633;10.0;0.7219070286180866;-0.071930766260048;1.044912;1.0;0.7254899519676509
86.800593;0.7500339938058668;0.0578456495005928;0.7081083737384196;0.1036625985606037;1.05117173414482;1.0529916855255397;10.0;0.7219074791080082;-0.0719163886960429;1.044912;1.0;0.7254942711822144
87.800593;0.7500055494620863;0.0578593959201439;0.7080978969654983;0.1036572625316157;1.051182011482927;1.0529901684879264;10.0;0.7219067557988621;-0.0719382612376717;1.044912;1.0;0.7254946202976924
88.800593;0.7500062914417563;0.0578381809156901;0.7081049063298304;0.1036614777121189;1.0511949914217529;1.0529990474355309;10.0;0.721906395854629;-0.0719266147374234;1.044912;1.0;0.7254867683465445
89.800593;0.7500140606561166;0.0578327398591859;0.7080866255041355;0.1036747371766695;1.0511695847492084;1.052977485303578;10.0;0.7219068456443143;-0.0719095341937244;1.044912;1.0;0.7254987594414982
90.800593;0.7500245006485672;0.0578217183631186;0.7081115039861405;0.1036512572935685;1.0511918220227725;1.0529959605862271;10.0;0.7219068800296613;-0.0719366149129939;1.044912;1.0;0.7254927945344163
91.800593;0.7500149314302162;0.0578659429361831;0.7080843643456607;0.1036617540811698;1.0511680406373287;1.0529660727782308;10.0;0.7219069787338168;-0.0719096238518293;1.044912;1.0;0.725496167910299
92.800593;0.750014681887976;0.0578405236343878;0.708092955157206;0.1036635428701519;1.0511851579476212;1.052987716227702;10.0;0.7219062418552058;-0.0719281613217101;1.044912;1.0;0.7254887115923767
93.800593;0.7500180481350369;0.0578301854478378;0.7080800500063437;0.1036609186502407;1.0511726197467932;1.0530018424598502;10.0;0.7219063085680527;-0.0719243059680006;1.044912;1.0;0.7254859448089472
94.800593;0.7500327854420504;0.0578353928749595;0.7081003541603141;0.1036729809032531;1.0511942899744324;1.0529763740519738;10.0;0.7219064866105966;-0.0719258785374839;1.044912;1.0;0.7254859204868181
95.800593;0.7500083126358421;0.0578643312279652;0.7081060541816133;0.1036838058557221;1.0511604485617954;1.052980899036319;10.0;0.7219074166936001;-0.0719299887021022;1.044912;1.0;0.7255036680145878
96.800593;0.7500217321707545;0.0578203760924043;0.7081095695765107;0.103681669698041;1.0511614316414444;1.053000974317029;10.0;0.721906756931232;-0.0719401946073929;1.044912;1.0;0.7255001427778575
97.800593;0.7500095598116198;0.0578272653693468;0.7081036874568607;0.1036534085692155;1.0511924197451088;1.052999203803312;10.0;0.721906288552335;-0.0719187999372784;1.044912;1.0;0.7254883780449098
98.800593;0.7500086668108793;0.0578360730761792;0.7080915991209726;0.1036855592489787;1.0511724919640677;1.0529998338915088;10.0;0.7219072592786724;-0.071923729922431;1.044912;1.0;0.7254858854372094
99.800593;0.7500249854890504;0.0578433943515001;0.7080975291871047;0.1036624665630239;1.051189273667524;1.0529841459137774;10.0;0.7219067832857419;-0.0719305926540937;1.044912;1.0;0.7255030379491024
100.0;0.7500183037249413;0.0578328873084572;0.7080920200189275;0.1036885286498704;1.0511847638882783;1.052971643208884;10.0;0.721906306269643;-0.0719330898047763;1.044912;1.0;0.7254992006486869
