time;LineAll_line_P2Pu;LineAll_line_Q2Pu;LineAll_line_PInj2Pu;LineAll_line_QInj2Pu;BusPDR_bus_terminal_V;Wind_Turbine_WTG4B_wecc_repc_uPu;StepUp_Xfmr_tapChanger_tap_value;Wind_Turbine_WTG4B_injector_idPu;Wind_Turbine_WTG4B_injector_iqPu;Wind_Turbine_WTG4B_wecc_repc_URefPu;Wind_Turbine_WTG4B_omegaRefPu;Wind_Turbine_WTG4B_injector_i
0.0;0.7500000001628915;2.262616301292388e-06;0.717581000164519;0.0269124831290476;1.0444447433892394;1.0449118590621955;10.0;0.7274711894949175;-0.0172474987038467;1.0449121505195866;1.0;0.7276756832369956
0.0;0.7500000000643222;4.785123929165168e-06;0.7175810001586358;0.0269124096105898;1.044444765542822;1.044912079752801;10.0;0.7274712167667612;-0.0172478933637119;1.044912231390342;1.0;0.7276755558862192
0.1;0.7500000001070389;3.723704513790251e-06;0.717581000234024;0.0269118185705707;1.0444447633184952;1.0449119001456648;10.0;0.7274711110381927;-0.0172474812547931;1.0449121372499086;1.0;0.7276756318038895
0.2;0.7500000000993887;4.915462825301867e-06;0.7175810001369596;0.0269108866831653;1.0444447480553571;1.0449118918262843;10.0;0.7274711977092663;-0.0172455490560826;1.044912087872759;1.0;0.7276756766621885
0.4;0.7500000001979383;1.3757175145205818e-06;0.7175810001897717;0.0269103750789443;1.0444447313910086;1.0449120682469872;10.0;0.7274712346813305;-0.0172440385476271;1.0449123524794646;1.0;0.7276757834313207
0.8;0.7500000000945396;3.5777508774166617e-06;0.7175810001064397;0.0269115767199983;1.0444448540131412;1.0449121411573992;10.0;0.7274712413985301;-0.0172480879552392;1.0449122298918527;1.0;0.7276755325211918
1.6;0.7500000001487211;1.4943158866564525e-06;0.7175810000761479;0.0269104423325918;1.044444819404437;1.04491211735316;10.0;0.7274711660174384;-0.0172440179764498;1.044912547903171;1.0;0.7276757383205913
2.6;0.7500000002837711;4.633289769201875e-06;0.7175810002869257;0.0269122096130651;1.0444447360073432;1.0449119923408785;10.0;0.7274712679244397;-0.0172472895886731;1.044912224508173;1.0;0.7276756002452066
3.6;0.7500000000851277;1.6247170608709355e-06;0.717581000255683;0.0269126722517527;1.0444448599012373;1.04491210419018;10.0;0.7274711366318407;-0.0172470373010556;1.0449122408306355;1.0;0.7276757464953822
4.6;0.7500000001579135;2.8720676170837544e-06;0.7175810001065767;0.0269115297943935;1.0444446371525744;1.0449121485490782;10.0;0.727471081492548;-0.0172464049095819;1.0449121621305315;1.0;0.7276757480806366
5.6;0.7500000001361465;5.0152180418050485e-06;0.7175810002263161;0.026911054622947;1.0444447512358062;1.0449120574511284;10.0;0.7274712015606879;-0.0172474867339913;1.0449123035787131;1.0;0.7276756826876531
6.6;0.7500000002035261;4.06618505650528e-06;0.717581000084481;0.0269112660306154;1.044444815575004;1.0449118423593242;10.0;0.7274712167718047;-0.0172447790103661;1.0449123032333454;1.0;0.7276755750231813
7.6;0.7500000001802453;5.323491390996839e-06;0.7175810002714873;0.0269139993797979;1.04444484158218;1.0449120226940454;10.0;0.7274711389621391;-0.0172459900260264;1.0449121881699948;1.0;0.7276757620301338
8.6;0.7500000002435324;1.0274653162931152e-06;0.7175810000577764;0.0269102287007019;1.0444448242862745;1.0449120635355706;10.0;0.7274712137950832;-0.017245197212571;1.0449121310437464;1.0;0.7276757320659213
9.6;0.7500000000992741;8.802326406704344e-07;0.7175810000765603;0.0269125604750385;1.0444447135778785;1.044911919767682;10.0;0.7274712577401287;-0.0172445905707931;1.0449123155867768;1.0;0.7276756267398442
10.6;0.7500000002240904;2.6712332150410627e-06;0.7175810002750473;0.0269139336565957;1.044444707125837;1.0449119182778646;10.0;0.7274711828517837;-0.0172483678231602;1.0449123263378348;1.0;0.7276756998305407
11.6;0.7500000001179703;1.803323428788524e-06;0.717581000093117;0.0269106963128851;1.0444448643961295;1.0449119420403026;10.0;0.7274710392303907;-0.017245178139223;1.0449122951459453;1.0;0.7276755595177747
12.6;0.7500000002764897;1.0334131407610114e-06;0.7175810002492087;0.0269117997291349;1.044444652048622;1.0449120792979314;10.0;0.7274710562005432;-0.0172483369638812;1.0449125771816117;1.0;0.7276757862964722
13.6;0.7500000002197258;2.437228960171878e-06;0.7175810000925174;0.0269136557394253;1.0444447986115346;1.044912156007241;10.0;0.7274710783449622;-0.0172474229015975;1.0449125219529531;1.0;0.7276756569480903
14.6;0.7500000000731962;2.881114416813529e-06;0.7175810002942817;0.0269107973800632;1.0444447224836226;1.044911996639025;10.0;0.727471185622887;-0.0172472366703613;1.0449124457010943;1.0;0.7276756539172476
15.6;0.7500000001814765;1.2212772078659811e-06;0.7175810001768466;0.0269121951523448;1.0444448153879;1.044911964501204;10.0;0.727471245779907;-0.0172452821814945;1.0449122075521504;1.0;0.7276757370892863
16.6;0.7500000003213835;4.383444024366585e-06;0.7175810002880876;0.0269101545177419;1.04444486349989;1.0449120389330249;10.0;0.7274711259351104;-0.0172447589173348;1.0449123381024137;1.0;0.7276756325230528
17.6;0.7500000000691204;2.6197416547285163e-06;0.7175810002813934;0.0269109470468451;1.0444447686468132;1.0449120566582333;10.0;0.7274712443794193;-0.0172478382945267;1.0449123507726683;1.0;0.727675600151519
18.6;0.7500000000360226;4.2392704448853e-06;0.7175810001574353;0.0269107601466476;1.044444691010121;1.0449121819795093;10.0;0.7274711772984178;-0.0172451785739562;1.044912125282876;1.0;0.7276755248530227
19.6;0.7500000000913459;1.3568239463699667e-06;0.7175810001320205;0.0269115989233801;1.0444447765943676;1.0449121103271453;10.0;0.7274711159760636;-0.0172451607296892;1.044912408834077;1.0;0.7276755752975572
19.999996;0.7500000001004233;2.328235971042368e-06;0.7175810002323414;0.0269109076285181;1.044444660502705;1.0449118597587526;10.0;0.7274712305731357;-0.0172481085030592;1.0449124242673664;1.0;0.7276755955530615
19.999996;0.7500000003228935;9.501646284711136e-07;0.7175810001507839;0.0269132021143063;1.0444446898768864;1.0449120137348815;10.0;0.7274711731306788;-0.0172467726462934;1.0658101345627964;1.0;0.7276756574977071
20.000045;0.7500000001137866;4.718453004299514e-06;0.7175810000394138;0.0269136467865619;1.0444448452425177;1.0449120220483736;10.0;0.7274711754516399;-0.0172466027249912;1.0658100924782992;1.0;0.7276757745619621
20.000094;0.7500000002912944;1.8314552548162067e-06;0.7175810002495185;0.026912544291618;1.0444447572541489;1.044912156808123;10.0;0.7274711336888143;-0.0172448302422751;1.0658101890986351;1.0;0.7276757067197352
20.000192;0.750000000164176;1.1400234735283315e-06;0.7175810003103664;0.0269123313854503;1.0444446493373294;1.0449119644558944;10.0;0.727471036092457;-0.0172454107719196;1.0658100884247077;1.0;0.7276755769936644
20.000389;0.7500000000551905;2.3834603527683926e-06;0.7175810000449813;0.0269140497429288;1.0444447368047636;1.0449121001345685;10.0;0.7274712033270231;-0.0172453008222033;1.065810102317011;1.0;0.7276755083113798
20.000781;0.7500000002161731;2.8349113564283444e-06;0.7175810002243578;0.0269120631333037;1.0444448333296887;1.044912116957436;10.0;0.7274711180184612;-0.0172454541057917;1.065810230058648;1.0;0.7276756428236801
20.001567;0.7500000000633688;5.212790885916376e-06;0.7175810000539053;0.0269113310236985;1.0444446372249785;1.044911982501618;10.0;0.7274710603555553;-0.017247316008808;1.0658105240272462;1.0;0.727675646569947
20.003137;0.7500000000468271;5.337603265735612e-06;0.7175810001726364;0.0269104636527812;1.0444448058551878;1.044911840704719;10.0;0.7274712353542407;-0.0172486028906784;1.065810116257519;1.0;0.727675633333336
20.006279;0.7500000002037943;1.0285417856215836e-05;0.7175810001070859;0.0269021471268232;1.0444448352716602;1.044912003140417;10.0;0.727471118113172;-0.0172529821046634;1.065810368336639;1.0;0.7276757157395769
20.00942;0.7500010003064992;2.26525734606685e-05;0.7175820001457034;0.0268926621218292;1.0444458499594391;1.0449129817848049;10.0;0.727471114692961;-0.0172654025459797;1.0658101224426115;1.0;0.7276760401849286
20.015703;0.7500020002393545;4.767792474028386e-05;0.7175830002089617;0.0268677683649248;1.044446838622958;1.04491497589209;10.0;0.7274710873021916;-0.017286455943238;1.0658104921497458;1.0;0.7276766799979673
20.021986;0.7500040001934948;7.682509036519749e-05;0.7175840001028189;0.0268388146404106;1.0444487722757057;1.0449170321878458;10.0;0.7274702172992334;-0.0173174721771332;1.0658104444742555;1.0;0.7276763922738493
20.028269;0.7500050002539708;0.0001138382007587;0.7175850001433344;0.0268058999973436;1.0444507083114938;1.0449198463051728;10.0;0.7274701722017304;-0.0173495493016155;1.0658103811906456;1.0;0.7276770954742232
20.030231;0.7500050000665263;0.0001227448940134;0.7175860000749965;0.0267942927236708;1.0444506799476183;1.0449211603056645;10.0;0.7274692010101207;-0.0173610339255351;1.0658103057437416;1.0;0.7276763627490326
20.030231;0.7500050001606812;0.000123951547203;0.7175860002704713;0.0267973603953828;1.0444507735862216;1.0449209248096771;10.0;0.7274691474772961;-0.0173611263770966;1.0658102301102323;1.0;0.727676408900889
20.03028;0.7500050000871327;0.0001243024651196;0.7175860003082403;0.026797700571461;1.0444508260825398;1.0449209874194567;10.0;0.7274690495429555;-0.0173643737562224;1.0658105603049637;1.0;0.7276765101311171
20.030329;0.75000500031258;0.0001273081775162;0.717586000188437;0.026794286385672;1.044450791021624;1.0449208543719388;10.0;0.7274692538421018;-0.0173603626701616;1.0658100706077172;1.0;0.7276763306617132
20.030427;0.7500050002926516;0.0001253997612395;0.7175860001364097;0.0267970322628561;1.044450785685397;1.0449211568907766;10.0;0.7274691634163465;-0.0173643934133167;1.06581039589379;1.0;0.72767656076424
20.030624;0.7500050003014004;0.0001273159134079;0.7175860003102188;0.0267932883981484;1.0444508374998098;1.0449209168696014;10.0;0.7274691118027187;-0.0173630053276577;1.06581024870443;1.0;0.7276765788761417
20.031016;0.7500050003036564;0.0001274378409836;0.7175860002653065;0.0267933868573937;1.0444507167295831;1.044921155991127;10.0;0.7274691561807992;-0.0173653246594397;1.0658104713677277;1.0;0.7276766059194258
20.031801;0.7500060001079963;0.000133622076514;0.7175860001660792;0.026784765493701;1.0444518454731275;1.044921904036137;10.0;0.7274692326418424;-0.017371222413263;1.0658101085557852;1.0;0.7276766928458007
20.033372;0.7500060001898781;0.0001429796085665;0.717586000162824;0.0267786668431539;1.0444517625966252;1.044922001942305;10.0;0.7274690519703153;-0.0173819202303605;1.0658102278422334;1.0;0.7276769671184928
20.036512;0.7500060001979931;0.0001636145676491;0.7175870000870509;0.0267601418616206;1.0444527418278664;1.0449241039867634;10.0;0.7274692491855728;-0.0173974542568286;1.065810231092719;1.0;0.7276773551747167
20.042793;0.7500070001985127;0.0002019101934653;0.717588000208436;0.0267243337392593;1.0444546797088752;1.044926843348636;10.0;0.7274672792041416;-0.0174371915095338;1.0658105625224377;1.0;0.7276761471273239
20.055354;0.7500090002285791;0.0002799744652694;0.7175890000581596;0.0266475164705379;1.0444588489997089;1.0449328898568109;10.0;0.7274650918762952;-0.0175107282241372;1.0658105436544747;1.0;0.7276759408698021
20.067916;0.7500100002481661;0.0003642271392407;0.7175900003236443;0.026566941213378;1.0444638519384226;1.0449387998179285;10.0;0.7274612182603268;-0.0175922079024391;1.0658101360768146;1.0;0.7276739534752563
20.093038;0.7500110001461976;0.0005397598689493;0.7175910000588843;0.026396108216691;1.044472840493571;1.0449520164852548;10.0;0.7274531665185773;-0.0177593746454086;1.0658102336900477;1.0;0.7276699890451126
20.118161;0.7500120000667894;0.0007254777738352;0.7175920001301146;0.0262185553444005;1.044482839763493;1.0449669005693392;10.0;0.7274441843132355;-0.0179360771642399;1.0658105056794256;1.0;0.7276652458987664
20.143284;0.7500120001938314;0.0009228235503515;0.717592000189483;0.0260326306341724;1.0444926956753915;1.044980987543899;10.0;0.7274342689269094;-0.0181208227016577;1.0658101036239445;1.0;0.7276599687004258
20.168407;0.7500120000949192;0.0011210847008237;0.7175930001904985;0.025839241247248;1.0445028070325706;1.0449957217792143;10.0;0.7274242433357861;-0.0183123499658513;1.0658105079362392;1.0;0.7276547367997857
20.19353;0.7500120002229018;0.0013303876657774;0.7175930002463726;0.0256427313901588;1.0445137222717982;1.0450119015424273;10.0;0.7274132100037738;-0.0185109312001215;1.0658105364814645;1.0;0.7276487049490813
20.218653;0.750012000043257;0.0015419166127054;0.7175930001836881;0.0254367173037308;1.044524759641181;1.0450278273364464;10.0;0.727402120134862;-0.0187162393013174;1.065810295371657;1.0;0.7276428718770962
20.243776;0.7500120000506375;0.0017588640433853;0.7175920002336282;0.0252294934323533;1.0445368046400851;1.045044945865863;10.0;0.7273901119158891;-0.0189217945060634;1.0658104353541926;1.0;0.7276363565634889
20.294022;0.750012000082434;0.002204665823329;0.7175920000697544;0.0248023465552141;1.044559793454917;1.0450779033004536;10.0;0.7273661424546566;-0.0193456128528912;1.065810386485637;1.0;0.727623519065636
20.344268;0.7500110001358936;0.0026623654203203;0.7175910000526798;0.0243628753355903;1.0445837860352585;1.045112877926914;10.0;0.7273410862562176;-0.0197814268891556;1.0658103552697908;1.0;0.7276103951568006
20.394513;0.750010000076165;0.0031297676616799;0.7175900001672945;0.0239134368405344;1.0446077601166046;1.0451485142763306;10.0;0.7273150994896757;-0.0202341603073775;1.0658101490930023;1.0;0.7275965788298151
20.444759;0.7500090002348285;0.0036105870833421;0.7175890002877388;0.0234526527213624;1.0446336373883596;1.045184666563837;10.0;0.7272891086637797;-0.020692794419654;1.0658105431279603;1.0;0.7275835316258865
20.495005;0.7500080002884514;0.0041027437842029;0.717588000201405;0.0229784021396735;1.0446585945193034;1.045221357272364;10.0;0.7272620854341546;-0.0211577565373307;1.0658103788910342;1.0;0.727570067386076
20.595497;0.7500060002960749;0.0051106511135435;0.7175870002062921;0.0220121576645642;1.0447116130014331;1.0452982428641853;10.0;0.7272081102630049;-0.0221231789559478;1.0658101391668366;1.0;0.7275446737027536
20.695988;0.7500050001837726;0.0061531429361704;0.7175860002207531;0.0210147291986674;1.0447655423420537;1.0453773833910247;10.0;0.7271511049942493;-0.0231122916236115;1.0658105319614546;1.0;0.7275184519551307
20.79648;0.7500040002362054;0.0072222107269686;0.7175840003039139;0.0199883959820804;1.0448223779053976;1.0454582324688912;10.0;0.727094069884302;-0.0241358123271625;1.0658105536048912;1.0;0.7274947521416989
20.896972;0.7500030001920578;0.008325827266013;0.7175840002695477;0.0189295725223419;1.0448795040762964;1.045540908936605;10.0;0.7270351742022295;-0.0251888938586717;1.065810182438866;1.0;0.7274714928135908
20.997463;0.7500030001159853;0.0094510870454811;0.7175830000985094;0.0178510960842065;1.0449384175406775;1.0456256749663542;10.0;0.7269752697144093;-0.0262630208729764;1.065810071400628;1.0;0.7274494908933555
21.097955;0.7500020003113772;0.0106068012189895;0.7175830000667437;0.0167438120195588;1.044998266062423;1.0457137372851717;10.0;0.726914133590973;-0.0273608789274591;1.065810505215279;1.0;0.7274289873281143
21.198447;0.7500020001845127;0.011779431516584;0.7175830002955296;0.0156198904124626;1.0450604225222824;1.0458024320845405;10.0;0.7268521459621154;-0.0284857241669182;1.0658103444418543;1.0;0.7274101470246154
21.298938;0.7500020002251089;0.0129782659198104;0.717582000073174;0.0144709903284082;1.04512225682099;1.0458921893814066;10.0;0.7267891451294405;-0.0296267394084028;1.065810124084484;1.0;0.7273929187379758
21.39943;0.7500020002063623;0.0141972817395683;0.7175820002562091;0.0133012804061737;1.04518627371191;1.0459851085285037;10.0;0.7267251204790608;-0.0307886851485082;1.0658102253299158;1.0;0.7273770814434954
21.499922;0.7500010001263617;0.0154348592498573;0.7175820001156136;0.0121186939346897;1.045251216630442;1.0460780426611245;10.0;0.7266592091933919;-0.0319676841378886;1.065810285916155;1.0;0.7273620337364691
21.600413;0.7500010001809008;0.0166856250083495;0.7175820000869034;0.0109157349994415;1.045316081756776;1.0461728498007914;10.0;0.7265930534919333;-0.0331591909442443;1.0658104084968545;1.0;0.7273495094063984
21.700905;0.7500010000452749;0.0179537518443466;0.7175820002491305;0.0097004763268493;1.0453831992154077;1.0462688351164953;10.0;0.726527079953759;-0.0343713973772595;1.0658104409147673;1.0;0.7273399775045377
21.801397;0.7500010000703297;0.0192406220242554;0.7175820001569416;0.0084740676914068;1.0454500694255413;1.046365549821363;10.0;0.7264590495675013;-0.0355918470749211;1.0658102003729264;1.0;0.7273308822707065
21.901888;0.7500010001337623;0.0205342929603986;0.7175820002092189;0.0072334093426242;1.0455169458864118;1.0464633133097174;10.0;0.7263912198374548;-0.0368273217135956;1.0658102897294122;1.0;0.7273240922319343
22.00238;0.7500010001073517;0.0218375340458277;0.7175820001187797;0.0059824666569871;1.045584961152974;1.0465621865279364;10.0;0.7263230745847247;-0.0380696183961139;1.0658105623854004;1.0;0.7273203845762474
22.102872;0.7500010001348764;0.0231561332960137;0.7175820002322248;0.0047261641313794;1.0456538589413134;1.0466611456878572;10.0;0.7262532229112089;-0.0393219190994251;1.065810273748565;1.0;0.727317041987444
22.303855;0.75000100029907;0.025807749101621;0.7175810001810241;0.0021878389449363;1.045791778093924;1.0468616016419572;10.0;0.7261141458235691;-0.041846124217439;1.0658104891612974;1.0;0.7273191684418662
22.48474;0.7500010001282902;0.0282115295786878;0.7175810001516628;-0.0001162960729525;1.0459178225530514;1.047042389581468;10.0;0.7259882450430426;-0.0441382872034548;1.0658104049773276;1.0;0.7273289680256741
22.665625;0.750000000113731;0.0306308760687954;0.717581000293141;-0.0024249159813542;1.0460435990347026;1.047225008929732;10.0;0.7258612292828228;-0.046439503809859;1.0658105115350158;1.0;0.7273453771491821
22.84651;0.7500000002734718;0.033049075590236;0.7175810000668995;-0.0047442778317543;1.046169550791629;1.047407983080781;10.0;0.7257341693771794;-0.0487440764537185;1.0658100996348427;1.0;0.7273693721637023
23.027395;0.7500000002922602;0.0354698239196634;0.7175810002145107;-0.0070582114544153;1.0462963777532974;1.0475904316977782;10.0;0.7256072236792682;-0.0510473387818485;1.065810272545146;1.0;0.7274007783718536
23.20828;0.7500000002108328;0.0378835512955297;0.7175810001452745;-0.0093621224465775;1.046421409204889;1.047772170643092;10.0;0.7254812068540032;-0.0533432026027606;1.0658101112472116;1.0;0.7274398977122112
23.389165;0.7500000001366858;0.0402831128828268;0.7175810002620645;-0.0116581027767594;1.0465472053677136;1.0479529421343143;10.0;0.7253560793981524;-0.0556262611702154;1.0658104074860142;1.0;0.7274860407149507
23.57005;0.7500000002851079;0.0426650541745882;0.7175800000542991;-0.0139367560266797;1.0466712776252778;1.0481327340961482;10.0;0.7252312784339187;-0.0578929597458409;1.0658105545660506;1.0;0.7275382556427912
23.750935;0.7500000000536664;0.0450296292485914;0.7175800001751188;-0.0161940361137665;1.0467941627026636;1.0483102477200483;10.0;0.7251082479880478;-0.0601383731971293;1.0658105192179608;1.0;0.7275977737360929
23.93182;0.7499990001630369;0.0473651373331388;0.7175800002225147;-0.0184253869313546;1.0469159776400117;1.0484870648555862;10.0;0.7249862067671399;-0.0623588150030953;1.065810548161242;1.0;0.7276631277642306
24.112705;0.7499990003136959;0.049672425272879;0.7175800002346381;-0.0206262922311362;1.047035817199746;1.0486605606137134;10.0;0.724865031760794;-0.0645490648334332;1.065810470175592;1.0;0.727733936598026
24.29359;0.7499990002350962;0.0519508589918967;0.7175800001514169;-0.0228008187191044;1.0471537346146922;1.048831233082058;10.0;0.7247461253281141;-0.0667133619662966;1.065810349688728;1.0;0.7278104017518785
24.474475;0.749999000214039;0.0541880696561716;0.7175800000516853;-0.0249399927351233;1.047270764080708;1.0490002473260875;10.0;0.7246302390777591;-0.0688393133465106;1.0658105694702418;1.0;0.7278928924812104
24.65536;0.749999000288573;0.056394312448475;0.7175800002321593;-0.0270410472161662;1.0473857521106889;1.0491660201140716;10.0;0.7245152365177443;-0.0709291787781876;1.065810195779622;1.0;0.727979443788499
24.836245;0.7499990001559651;0.0585548990488115;0.7175800001037224;-0.0291027958050517;1.0474976287720197;1.04932845007376;10.0;0.724402258653574;-0.0729862319891022;1.065810110015389;1.0;0.7280698079374022
25.01713;0.7499990001576178;0.0606740470360144;0.7175800001816532;-0.0311280392370006;1.0476076193949224;1.0494884866400351;10.0;0.7242921536024595;-0.074998584733048;1.065810352724841;1.0;0.7281648649698975
25.198015;0.7499990001895773;0.0627554336145542;0.7175800001088456;-0.0331073952669382;1.047715476147039;1.0496442140371522;10.0;0.7241842593244325;-0.0769707403106146;1.0658101673059828;1.0;0.7282633178192932
25.3789;0.7499990001636185;0.0647889025467136;0.7175800000725867;-0.0350443120216782;1.0478214559844423;1.049796679936054;10.0;0.7240781109965183;-0.078896690082558;1.065810369352849;1.0;0.7283642217713427
25.559785;0.7499990001130082;0.0667722715351343;0.7175790002791655;-0.0369396815604663;1.0479254243756932;1.0499465050094303;10.0;0.7239751680187844;-0.080782720868642;1.065810291192749;1.0;0.7284683289563789
25.74067;0.7499990001482942;0.0687166426898453;0.7175790001439101;-0.0387901123750579;1.0480253161131017;1.0500923683009735;10.0;0.7238742470884846;-0.0826212399912813;1.0658101791567238;1.0;0.7285746411849392
25.921555;0.7499990002280637;0.0706060433131994;0.7175790002691486;-0.0405950595219446;1.0481241216115282;1.050235050021648;10.0;0.7237762577305161;-0.0844167971171479;1.0658103538320685;1.0;0.7286830893098846
26.10244;0.7499990002087481;0.0724563014625307;0.7175790003244695;-0.0423515055228089;1.048220111526602;1.0503728438915785;10.0;0.7236801955702842;-0.0861686735879246;1.0658101506209163;1.0;0.7287925808808875
26.283325;0.7499980002537606;0.0742510345192534;0.7175790002990752;-0.0440647045673359;1.0483129521210444;1.0505085563437786;10.0;0.7235870734703757;-0.0878716736287989;1.0658100674715705;1.0;0.7289036114776396
26.46421;0.7499980000990101;0.0760027537579909;0.717579000066357;-0.0457327645527954;1.0484039409563677;1.0506394279882862;10.0;0.7234972079784714;-0.0895290705289548;1.0658101598164036;1.0;0.7290161805452717
26.645095;0.7499980001918791;0.0777054896363165;0.7175790001755844;-0.0473532832701627;1.048491935021979;1.0507673149386103;10.0;0.7234080407192092;-0.0911452346958421;1.065810085966005;1.0;0.7291277246457673
26.82598;0.7499980001495501;0.0793622556681614;0.7175790002453232;-0.0489266620371905;1.0485779488861393;1.0508919446013054;10.0;0.7233230863561088;-0.092710346031103;1.0658105760773688;1.0;0.7292409056923965
27.006865;0.7499980003102916;0.0809695135562604;0.7175790002857503;-0.0504576123131865;1.0486617093813322;1.051012923981323;10.0;0.7232402751422689;-0.0942344514684287;1.0658103944984352;1.0;0.7293538584803496
27.18775;0.7499980000817884;0.0825301421122156;0.7175790001219979;-0.0519434823739282;1.048742704230235;1.0511294710945012;10.0;0.7231592510316976;-0.095716011689723;1.065810424384409;1.0;0.7294661086003331
27.368635;0.7499980001910508;0.0840481713568419;0.7175790000838367;-0.0533851056564403;1.048821721584246;1.051243230558532;10.0;0.7230801144512706;-0.0971515558470269;1.065810076000633;1.0;0.7295775883324811
27.54952;0.7499980002892069;0.0855182427483299;0.7175790002432367;-0.0547890924645346;1.0488977101309451;1.0513541233161434;10.0;0.7230041590658114;-0.0985442639584194;1.0658100927529413;1.0;0.7296890100219728
27.730405;0.7499980000601327;0.0869416539895483;0.7175790001684185;-0.0561439731693969;1.0489717019709854;1.0514611317656994;10.0;0.7229312244310135;-0.0998914164473431;1.065810486781304;1.0;0.7298003238208547
27.91129;0.7499980002974237;0.0883267900046268;0.717579000079864;-0.0574593030574241;1.049043435338382;1.0515647341558294;10.0;0.7228592054464489;-0.1012017254584589;1.0658102927280375;1.0;0.7299096374442257
28.092175;0.7499980001513393;0.0896689059753386;0.7175790001423712;-0.0587344961172267;1.0491124137938608;1.0516658449162155;10.0;0.7227900910594036;-0.1024737931035659;1.0658102362557056;1.0;0.7300182503300895
28.27306;0.7499980001415145;0.0909710368162363;0.7175790001755661;-0.0599741804085109;1.0491805198624666;1.051762464600461;10.0;0.7227231846561737;-0.1037003745372836;1.0658103854628544;1.0;0.7301257255845656
28.453945;0.7499980002498534;0.0922292405271376;0.717579000053855;-0.0611687377947343;1.0492452734325537;1.051857486235528;10.0;0.7226582571025408;-0.1048963855250422;1.0658102955410056;1.0;0.7302317485246647
28.63483;0.7499980001748916;0.0934489690097025;0.7175790002074116;-0.062332250240279;1.0493084008945903;1.051948186404522;10.0;0.7225951413942233;-0.1060493236259417;1.0658101398317177;1.0;0.7303361268799686
28.815715;0.7499980000671949;0.0946335652016875;0.7175790001640548;-0.0634562867821755;1.0493703906571077;1.052037248698876;10.0;0.7225340549389024;-0.107170081571104;1.0658102851508782;1.0;0.7304389961061447
28.9966;0.7499980000757183;0.0957770721610023;0.7175790002160947;-0.064544340781806;1.049429381107861;1.052122861852843;10.0;0.7224750934028259;-0.1082530445268919;1.0658102354152277;1.0;0.7305406133176574
29.177485;0.7499980001655787;0.0968876776478235;0.7175790001390163;-0.0655982971342936;1.0494871183725538;1.0522066097823934;10.0;0.7224181311290948;-0.1093006843610028;1.0658103508298358;1.0;0.7306404736481658
29.35837;0.749998000277611;0.0979660997694157;0.7175790001170679;-0.0666200057254299;1.049542069296281;1.0522867404295502;10.0;0.7223621527433814;-0.1103197166651987;1.0658103955575724;1.0;0.7307379444843708
29.539255;0.7499980001300206;0.0990056393723797;0.7175790000579724;-0.0676143596088354;1.049596203754989;1.0523656735677624;10.0;0.7223092319389975;-0.1113052352504008;1.0658103627461224;1.0;0.730835222039107
29.72014;0.7499980002824144;0.1000185225976962;0.7175790002010126;-0.0685735083886412;1.0496492240863946;1.0524404087704513;10.0;0.7222571310997726;-0.1122615092918271;1.0658102518824246;1.0;0.7309298289106717
29.901025;0.7499980001604362;0.1009970126967022;0.717579000050943;-0.0695041479370596;1.0496999806414375;1.0525141633613828;10.0;0.7222060740715319;-0.1131862913337259;1.065810118375576;1.0;0.7310222299638154
30.08191;0.7499980001365002;0.1019477191906662;0.7175790000561084;-0.0704041814625022;1.049748996105602;1.052585251611984;10.0;0.7221572513076772;-0.1140830155083643;1.065810268685235;1.0;0.7311134621701146
30.262795;0.7499980001382291;0.1028671792035735;0.7175790000574476;-0.071278743896197;1.0497969477322096;1.0526540074046755;10.0;0.7221101689747309;-0.1149538362729599;1.0658103561099566;1.0;0.7312033434138931
30.44368;0.7499980001805299;0.1037640189047143;0.7175790001201039;-0.0721290378037936;1.0498429841102117;1.0527208754565882;10.0;0.7220642199128554;-0.1157978344706431;1.065810367837655;1.0;0.7312912926465401
30.624565;0.749998000106539;0.104630538257741;0.7175790002379475;-0.0729498205452783;1.049888056882441;1.0527857378070318;10.0;0.7220190541685925;-0.1166187134085505;1.0658103396228211;1.0;0.7313769936383383
30.80545;0.7499980002997143;0.1054724768794406;0.7175790001718031;-0.0737522537011888;1.049931014829939;1.0528496043010491;10.0;0.7219762637480489;-0.1174120274625135;1.0658101091375634;1.0;0.7314618405813802
30.986335;0.7499980001068208;0.1062891847240285;0.7175790003132866;-0.0745279312701404;1.049973821022676;1.0529104796047868;10.0;0.7219342292477328;-0.1181867277519642;1.0658103475216805;1.0;0.7315447096545552
31.16722;0.7499980001547182;0.1070813171870912;0.7175790000721157;-0.0752781785739474;1.0500148146387227;1.0529694047840756;10.0;0.721893080982152;-0.1189378793501331;1.065810291745571;1.0;0.7316257497859784
31.348105;0.7499980001866607;0.1078534671147309;0.7175790001367433;-0.0760129488927835;1.050054834819307;1.0530273921211777;10.0;0.72185409912215;-0.1196639015155755;1.0658101315779875;1.0;0.7317060115196619
31.52899;0.7499980002481186;0.108606342199599;0.7175790001861716;-0.076723040976921;1.0500937554791427;1.0530834451976994;10.0;0.7218150961690659;-0.1203751143962301;1.0658101977043952;1.0;0.7317839167790449
31.89076;0.7499980002570399;0.1100428676665444;0.717579000081192;-0.0780947873606512;1.0501678702518245;1.0531912130023429;10.0;0.7217411597174606;-0.1217358134894584;1.065810433985411;1.0;0.731936144333674
32.216353;0.7499980002997396;0.1112763637874475;0.7175790000710539;-0.0792633036245645;1.050231809403655;1.053284155340639;10.0;0.7216782354265358;-0.1228994572008738;1.065810114794593;1.0;0.7320684815513889
32.541946;0.7499980000482559;0.1124546368560524;0.7175790000857954;-0.0803806065999847;1.050292654103964;1.0533717428336231;10.0;0.7216170774023651;-0.1240069396182462;1.0658104119278862;1.0;0.732195423119974
32.867539;0.7499980000637624;0.1135756394367771;0.7175790001483353;-0.0814439992912521;1.0503507138596615;1.0534557516300986;10.0;0.7215601212167313;-0.1250725945304457;1.065810185867022;1.0;0.7323200553251976
33.193132;0.7499980000525016;0.1146562422020063;0.7175790001188338;-0.0824665982300721;1.0504066210337526;1.0535365771847274;10.0;0.7215051227552387;-0.126085091865323;1.0658101512410665;1.0;0.7324401824607217
33.518725;0.7499980002007915;0.1156853405010979;0.7175790000475692;-0.0834456453155608;1.05045955089602;1.0536135608145534;10.0;0.721452042435284;-0.1270600953099458;1.0658105108787763;1.0;0.7325562637770863
33.844318;0.749998000043745;0.1166772765691708;0.7175790001036882;-0.0843828589400037;1.0505106206329418;1.053687397467308;10.0;0.7214010377475969;-0.1279974062929703;1.0658102728922316;1.0;0.7326687675798716
34.169911;0.7499980002044353;0.1176277685612029;0.717579000081552;-0.0852879299674085;1.0505605518808117;1.053759211931154;10.0;0.7213522213921756;-0.1288928341363715;1.0658105528088238;1.0;0.7327779282063838
34.495504;0.7499980001155448;0.1185457843561647;0.7175790002812458;-0.0861582198730831;1.0506074339894629;1.053827053454035;10.0;0.7213051481073811;-0.1297601842999458;1.0658102486360763;1.0;0.7328841322606257
34.821097;0.7499980001036999;0.1194310354483177;0.7175780000487383;-0.0869961310615471;1.0506534715621894;1.053894059519613;10.0;0.721260086019633;-0.1305944407990521;1.065810096503053;1.0;0.7329880082739789
35.14669;0.7499980002808813;0.1202807686826151;0.7175780002351368;-0.0878009339206276;1.050697457854018;1.0539568121436416;10.0;0.7212160665699668;-0.1313975057155439;1.0658102665518612;1.0;0.7330886425167303
35.451611;0.7499980001694767;0.1210511676462056;0.7175780001769166;-0.0885355059526811;1.050737449144821;1.0540148060002863;10.0;0.7211771436287693;-0.1321251022002057;1.065810452470598;1.0;0.7331809408533093
35.451611;0.7499980002533839;0.1210510531401275;0.7175780001283629;-0.0885350318088642;1.050737356319512;1.0540147285111994;10.0;0.7211771468809862;-0.1321232657980749;1.065810281034162;1.0;0.7331809066037847
35.452158;0.7499980002530692;0.1210546299306255;0.7175780001361973;-0.0885344038066254;1.0507373314917572;1.0540148507176812;10.0;0.7211771579081179;-0.132126567278697;1.0658101808643252;1.0;0.7331813787722302
35.452705;0.7499980000707686;0.1210543847908335;0.7175780002712595;-0.0885391685528938;1.050737464416519;1.054014912639165;10.0;0.7211760436276122;-0.1321268171485094;1.065810448618959;1.0;0.7331806042003888
35.4538;0.7499980001212345;0.1210593775920145;0.7175780000407678;-0.0885411631742166;1.0507373266596585;1.054015758976346;10.0;0.7211761163602172;-0.1321320228627324;1.0658105644890914;1.0;0.7331808196459179
35.45599;0.7499980002353459;0.1210654497662121;0.7175780002694971;-0.0885453718103992;1.0507372723809372;1.0540157120722988;10.0;0.7211761959573473;-0.1321361360066769;1.0658104473052803;1.0;0.7331818788428357
35.46037;0.7499980002540139;0.1210747042012204;0.7175780002703201;-0.0885531382124608;1.0507383792767828;1.0540168846413172;10.0;0.7211761869967019;-0.1321447405385646;1.065810140801742;1.0;0.7331837188409521
35.46913;0.7499980001439297;0.1210973305941316;0.7175780001979915;-0.0885739697229627;1.0507392873705086;1.054017884419383;10.0;0.7211740855013351;-0.1321674003941344;1.0658101789792576;1.0;0.7331855452170717
35.486648;0.7499980001187713;0.1211395446289586;0.7175780000941481;-0.0886175758041247;1.0507414319724606;1.0540217314350762;10.0;0.72117216022652;-0.1322081444188763;1.0658105414869363;1.0;0.7331908728376646
35.521686;0.7499980002278266;0.1212246744757648;0.7175780003050931;-0.0886994358781251;1.0507462344971188;1.0540276871928451;10.0;0.7211681198737542;-0.132287175685829;1.0658100817837557;1.0;0.7332015798734253
35.591762;0.7499980001330729;0.1213984559293231;0.7175780002944375;-0.0888644053702158;1.0507552706924428;1.054040871302404;10.0;0.721159086223655;-0.1324519903670029;1.0658102140683927;1.0;0.7332222867470136
35.731914;0.7499980002282426;0.1217388650217865;0.7175780000755969;-0.0891873773838946;1.0507723320245534;1.0540666873574276;10.0;0.7211412633189893;-0.13277261631508;1.0658103186263743;1.0;0.7332628019711489
36.012217;0.7499980003051425;0.1224087778788496;0.7175780000965598;-0.0898183811974649;1.0508073906624995;1.0541167694676494;10.0;0.7211070957240047;-0.1334042775746332;1.0658105374680342;1.0;0.733343756345395
36.292521;0.7499980000681223;0.1230594247897062;0.7175780000966178;-0.0904362696261744;1.0508403927316454;1.0541646682019117;10.0;0.721074278359975;-0.1340162496244757;1.065810389231533;1.0;0.7334229660647149
36.853128;0.7499970002611632;0.1243077540754129;0.7175780001269706;-0.0916185959479306;1.050905121433407;1.0542583294502692;10.0;0.7210100853859721;-0.1351935217691955;1.0658104882848949;1.0;0.7335761518913918
37.354153;0.7499970001474531;0.125362902761806;0.7175780000946193;-0.0926221190691786;1.050960127904216;1.0543373697759473;10.0;0.7209562162401737;-0.1361935239215381;1.06581030878288;1.0;0.7337077073333331
37.855179;0.7499970001182195;0.1263721690539062;0.7175780002803329;-0.0935773449969527;1.0510120663448477;1.0544132537602546;10.0;0.7209042084296156;-0.1371424158278735;1.0658104422192085;1.0;0.7338337496128017
38.356204;0.7499970001977047;0.127338748670691;0.7175780002166481;-0.0944905540085392;1.0510611094615208;1.0544849360513977;10.0;0.7208550824218392;-0.1380528005483797;1.0658102278606678;1.0;0.7339559494760771
38.85723;0.7499970001793701;0.1282538466740194;0.7175780002789324;-0.0953578574101919;1.051109062387981;1.0545530293810506;10.0;0.720808134308187;-0.1389184317212529;1.0658105627885202;1.0;0.7340730772978565
39.358255;0.7499970002689462;0.129130034001551;0.7175780001556644;-0.0961864591957766;1.0511541551784107;1.054618935601822;10.0;0.7207632698661046;-0.139739032075626;1.0658105102950115;1.0;0.7341852776587844
39.85928;0.7499970003140173;0.1299621023783707;0.7175780001981851;-0.0969751683674278;1.0511970278578628;1.0546805559887036;10.0;0.7207211310485837;-0.1405255918842741;1.0658100702799602;1.0;0.7342940426536025
40.360306;0.7499970001065073;0.1307568120736983;0.7175780000791525;-0.097727275302726;1.0512379858387382;1.0547396598773542;10.0;0.7206802677287302;-0.1412736700448621;1.06581021709561;1.0;0.7343971605412477
40.861331;0.7499970002462323;0.1315102921204499;0.7175780001985862;-0.0984446753373674;1.0512770132207951;1.0547964155792773;10.0;0.7206422078268923;-0.1419865529165266;1.0658102190707568;1.0;0.7344974485703168
41.362357;0.7499970000727172;0.1322328105647685;0.7175780001424019;-0.0991235558459448;1.0513139743414763;1.0548503129223024;10.0;0.7206050589648506;-0.1426668203830934;1.0658101017065915;1.0;0.7345925307129614
41.863382;0.7499970000799969;0.1329117428139489;0.7175780000636289;-0.0997705159128229;1.0513499949944096;1.0549013683292954;10.0;0.7205702708174765;-0.1433101047953645;1.0658100948347362;1.0;0.7346833186228505
42.364408;0.7499970003183675;0.1335636742321461;0.7175780001652325;-0.1003883956625279;1.051382910293837;1.0549493945754895;10.0;0.720537155057595;-0.1439199459150571;1.0658102516654744;1.0;0.7347705981186515
42.865433;0.7499970001834818;0.1341799954487417;0.7175780002943037;-0.1009725435378299;1.051414953225584;1.0549953130639915;10.0;0.7205050532521595;-0.144504277083228;1.065810126364627;1.0;0.7348534322389418
43.366459;0.7499970001750049;0.1347640288610617;0.7175780002863374;-0.1015225981853328;1.05144482276062;1.0550392021877544;10.0;0.7204751338571496;-0.1450540816148114;1.0658102662950666;1.0;0.7349325822034835
43.867484;0.7499970002396985;0.1353204930029704;0.7175780001660169;-0.1020470615667818;1.051473741331224;1.0550808936238192;10.0;0.7204471087197898;-0.1455738112887167;1.065810076102985;1.0;0.7350081389002306
44.36851;0.7499970001630534;0.1358431602630551;0.7175780002185044;-0.1025475080833047;1.051500811184272;1.0551198426359547;10.0;0.7204202623319377;-0.1460684584267282;1.065810224958706;1.0;0.7350798439588233
44.869535;0.7499970002959524;0.1363404259014362;0.7175780001498363;-0.1030185912973887;1.0515267211759949;1.0551570312269472;10.0;0.7203951357160986;-0.146541314234222;1.0658103636657257;1.0;0.7351486836262662
45.37056;0.7499970002697821;0.1368148885548649;0.7175780001276246;-0.1034645747137716;1.0515508726127196;1.0551919825229088;10.0;0.7203711299041056;-0.1469827037337599;1.0658100666310133;1.0;0.7352136084472979
45.871586;0.7499970002309994;0.1372573004100533;0.7175780002510729;-0.1038829633200533;1.0515737704600898;1.0552259364698404;10.0;0.7203481557913568;-0.1474023443888123;1.0658104515319329;1.0;0.7352753560531222
46.372611;0.7499970003060853;0.1376781843604292;0.7175780003104493;-0.1042857307489816;1.0515958732847552;1.055256907840226;10.0;0.7203272575570653;-0.1477989464133106;1.0658101330387213;1.0;0.7353343733610903
46.873637;0.7499970000393035;0.1380774943497357;0.7175780002749051;-0.1046615340006577;1.0516157898698404;1.0552865806236478;10.0;0.7203061122585662;-0.1481742901550481;1.0658105608449615;1.0;0.7353894865067372
47.374662;0.7499970003135742;0.1384548201563136;0.71757800016436;-0.1050169445225263;1.051635630689741;1.055314571612574;10.0;0.720287081404198;-0.1485312255147818;1.0658105649663956;1.0;0.735442573689034
47.875688;0.7499970002201614;0.138812338922097;0.717578000257222;-0.1053581891029616;1.0516536587801997;1.0553414872741869;10.0;0.7202692725510451;-0.1488676417604904;1.065810290996262;1.0;0.7354927053820138
48.376713;0.7499970000636088;0.1391503611306436;0.717578000206638;-0.1056757744918476;1.0516717321792766;1.0553665234430287;10.0;0.7202521765291136;-0.1491829714503199;1.0658103497017266;1.0;0.7355403332384336
48.877739;0.7499970001184608;0.1394701221574819;0.7175780002711732;-0.1059777114988154;1.0516876336525507;1.0553906556340504;10.0;0.7202350626136974;-0.1494815211640777;1.0658101320619264;1.0;0.7355845342496975
49.378764;0.7499970001914777;0.1397683439866484;0.7175780002797683;-0.1062619068306659;1.0517035768428515;1.0554123779768445;10.0;0.7202200705987115;-0.1497681523761563;1.0658105028452325;1.0;0.7356277769313061
49.87979;0.7499970001868337;0.1400565826241334;0.717578000305848;-0.1065288730005507;1.0517175649184882;1.0554344781863056;10.0;0.7202051886410905;-0.1500338653786606;1.065810520147849;1.0;0.7356675760275558
50.380815;0.7499970002715844;0.140323171786924;0.7175780002517008;-0.106784963683163;1.0517316086253914;1.0554545111730764;10.0;0.7201920987612498;-0.1502900177339229;1.065810176795836;1.0;0.7357067205353865
50.88184;0.7499970000687538;0.1405798187246899;0.7175780001821496;-0.107025525713968;1.051744548948964;1.0554732791592003;10.0;0.7201790795278132;-0.1505291304360306;1.0658104695542332;1.0;0.735743061951361
51.382866;0.7499970001744634;0.1408219726476731;0.7175780001349054;-0.1072546221127416;1.0517576481483546;1.05549132843989;10.0;0.7201661856527254;-0.1507545158020504;1.065810110346714;1.0;0.7357769141112674
51.883891;0.7499970001623668;0.141048468598355;0.717578000161483;-0.1074712152378273;1.0517697383605675;1.0555081580867294;10.0;0.7201552374787796;-0.1509698462647963;1.0658101948080176;1.0;0.7358100493404145
52.384917;0.7499970002204526;0.1412633865669207;0.7175780001915535;-0.1076743692236588;1.051780696449251;1.0555242803653029;10.0;0.7201441808604504;-0.1511743292118988;1.065810079422726;1.0;0.7358410880545141
52.885942;0.7499970001328408;0.1414671257561484;0.7175780001609158;-0.1078692314505592;1.0517906162946702;1.0555393442339596;10.0;0.720133259832634;-0.1513642937426249;1.0658104326347568;1.0;0.7358699130358889
53.386968;0.7499970001422842;0.1416595299785502;0.7175780000499493;-0.108049749818594;1.0518005881922916;1.0555542124312982;10.0;0.7201241223922655;-0.1515481782604617;1.0658102592380057;1.0;0.7358983998139045
53.887993;0.7499970001811156;0.1418407879498567;0.7175780002401014;-0.108222237309449;1.0518107270232162;1.0555671796133377;10.0;0.7201140858918728;-0.1517201235342918;1.0658103222842794;1.0;0.7359240807417574
54.389019;0.7499970001836757;0.1420183278290616;0.7175780000765555;-0.1083893127673671;1.051819693825773;1.0555800391032604;10.0;0.7201051675205666;-0.1518837478564988;1.065810521240774;1.0;0.7359488556034307
55.389019;0.7499970002873934;0.1423326909527379;0.7175780002804729;-0.1086907265720555;1.0518355609492174;1.0556040863869185;10.0;0.7200892635479467;-0.1521815767113944;1.0658100708422045;1.0;0.7359950422558559
56.289019;0.7499970000496365;0.1425958692436755;0.7175780002144038;-0.1089342425169102;1.0518486572768253;1.0556232193587711;10.0;0.7200760872703597;-0.1524256493053621;1.0658104020681949;1.0;0.7360327526491164
57.189019;0.749997000057353;0.1428287939089806;0.7175780000611321;-0.1091530621229867;1.051860565777896;1.055641049862713;10.0;0.7200641952777165;-0.1526488105199827;1.0658104687405603;1.0;0.7360669091987793
58.089019;0.7499970001391413;0.1430387832376816;0.7175770001573414;-0.1093579217682768;1.0518715862370294;1.055657161000935;10.0;0.7200530735796535;-0.1528451682311284;1.0658102811630763;1.0;0.7360976574066951
58.989019;0.7499970002289988;0.1432332577728671;0.7175770002955285;-0.1095375460110621;1.051881441956915;1.0556709861671962;10.0;0.7200432274805855;-0.1530285256552451;1.0658101513056493;1.0;0.7361255157782282
59.889019;0.749997000209729;0.1434062095552013;0.7175770001759496;-0.1097038213448647;1.051890497442113;1.0556841467924454;10.0;0.7200350480203053;-0.1531921208232595;1.0658103128321663;1.0;0.7361520844011674
60.789019;0.7499970000798566;0.1435636000115319;0.7175770001657956;-0.1098551820932532;1.0518994970559938;1.0556960848616446;10.0;0.7200262370008863;-0.1533414900914251;1.0658103990628036;1.0;0.7361740495601483
61.689019;0.7499970001607051;0.1437078883728612;0.7175770001687568;-0.109987272554762;1.0519064796310664;1.0557070701871838;10.0;0.7200191313357437;-0.1534750646074107;1.0658104918074305;1.0;0.7361954308397743
62.589019;0.749997000096891;0.1438409631074996;0.71757700028717;-0.1101114613230975;1.0519134214572257;1.0557170845687964;10.0;0.7200131779799261;-0.1535973628579238;1.0658101287066335;1.0;0.7362149106506729
63.489019;0.7499970001446299;0.1439568842291763;0.717577000282664;-0.1102222578768551;1.0519195782628898;1.0557250717391051;10.0;0.7200071265528987;-0.1537119386639528;1.0658104809154128;1.0;0.7362321991498615
64.389019;0.7499970000905702;0.1440645407616064;0.7175770002223364;-0.1103262638020607;1.051924468813002;1.0557329566125644;10.0;0.7200010561771271;-0.1538090654476296;1.065810421265769;1.0;0.7362474850285909
65.289019;0.7499970001717667;0.1441591900763083;0.7175770000361106;-0.1104152796598636;1.0519294258074208;1.055740888457254;10.0;0.7199960396150807;-0.1539013262297497;1.0658101461197675;1.0;0.7362617963445773
66.189019;0.7499970000844204;0.1442487846065422;0.7175770000983381;-0.1104991920917027;1.0519345007134857;1.0557468731240736;10.0;0.7199921304282165;-0.1539858019396872;1.0658101971491418;1.0;0.7362750208279871
67.089019;0.7499970001821358;0.1443261600661466;0.7175770000944092;-0.1105752585073888;1.0519385462225732;1.0557528481592764;10.0;0.7199882098891874;-0.1540589691802213;1.065810081786616;1.0;0.7362865560062346
67.989019;0.7499970001375478;0.1444013746107848;0.7175770003168571;-0.1106423852478265;1.0519424474293608;1.055757720355972;10.0;0.7199840634027458;-0.1541252859641669;1.065810222579589;1.0;0.7362969100889384
68.889019;0.7499970003079569;0.1444660343165516;0.717577000073808;-0.110702757150907;1.0519455554843966;1.055762968476716;10.0;0.7199811827676018;-0.1541903990818618;1.065810552718827;1.0;0.7363069262488817
69.789019;0.7499970001526873;0.1445239608188418;0.7175770002273264;-0.1107594854601021;1.0519486218150729;1.0557677114915756;10.0;0.7199780558300141;-0.1542455210795672;1.065810202579372;1.0;0.73631563854875
70.689019;0.749997000154483;0.1445772566568062;0.7175770002412617;-0.11080899771698;1.0519516335256445;1.0557718560203904;10.0;0.7199751622931349;-0.1542924493053192;1.0658101586068187;1.0;0.7363233130419036
71.689019;0.7499970002338102;0.1446342073258044;0.7175770002139484;-0.110860549494652;1.0519534266512751;1.0557757407348367;10.0;0.719972214145611;-0.1543445525692263;1.0658103936762928;1.0;0.7363306610036678
72.689019;0.7499970003119413;0.1446794246255885;0.717577000312254;-0.1109054451766776;1.0519565576532517;1.0557787032896808;10.0;0.7199700707763841;-0.1543894270996131;1.0658102603776425;1.0;0.7363385226974097
73.689019;0.7499970001786646;0.1447210763264969;0.7175770002471896;-0.1109470013535161;1.0519585108790312;1.055781774114804;10.0;0.7199682426811467;-0.1544310669163742;1.0658101391200951;1.0;0.7363449460746112
74.689019;0.7499970002413751;0.1447613591322693;0.7175770001553674;-0.1109850236505671;1.0519604921941708;1.0557847938669211;10.0;0.7199661644144846;-0.1544646684952328;1.0658103287238856;1.0;0.7363503814890123
75.689019;0.7499970001184152;0.1447960998015859;0.7175770001809195;-0.1110153854190922;1.0519626076919135;1.0557880089786522;10.0;0.7199642353529799;-0.1544973166671622;1.065810253084433;1.0;0.736355309653856
76.689019;0.7499970000554552;0.1448283215216325;0.7175770001709896;-0.1110455560265402;1.0519644757382018;1.0557899978041194;10.0;0.7199622728130894;-0.1545295601345909;1.0658103865430186;1.0;0.7363594714929576
77.689019;0.749997000162941;0.1448518186643197;0.7175770002176763;-0.1110699932010767;1.0519654181730649;1.055791945995718;10.0;0.719961093283321;-0.1545557590730476;1.0658102182822866;1.0;0.7363640265967177
78.689019;0.7499970000465273;0.1448788533700832;0.7175770002292423;-0.1110939101832167;1.0519664547832237;1.055793962930874;10.0;0.7199600414688896;-0.1545780333716766;1.065810206783546;1.0;0.7363677365384615
79.689019;0.7499970001564402;0.1449004778027544;0.7175770001767047;-0.1111186882658522;1.051967506122438;1.0557958724507808;10.0;0.7199581636580359;-0.1545967385365706;1.065810184992684;1.0;0.736370404113934
80.689019;0.7499970000727822;0.1449199682131492;0.7175770001777916;-0.1111341798231984;1.0519685834181898;1.0557968203593775;10.0;0.7199570851140586;-0.1546152501734466;1.0658103119326092;1.0;0.7363733081009443
81.689019;0.7499970000787223;0.1449381892374963;0.7175770000434721;-0.1111501509327694;1.0519694523887275;1.0557989100507206;10.0;0.7199571160943724;-0.1546364323461801;1.0658104072111332;1.0;0.7363767688773581
82.689019;0.749997000151018;0.1449528560611043;0.7175770000982017;-0.1111675751282018;1.0519704365782496;1.05579990703681;10.0;0.719956054339496;-0.1546510992163892;1.0658105734409982;1.0;0.7363792039137076
83.689019;0.7499970003122912;0.1449706106821305;0.7175770001667284;-0.1111794345061659;1.0519715374445116;1.0558008078556378;10.0;0.7199551485569654;-0.1546641097003509;1.065810365658251;1.0;0.7363810162390444
84.689019;0.7499970000789757;0.1449810122025524;0.7175770000934097;-0.111190895938472;1.051972464570872;1.0558016730663546;10.0;0.7199542244820509;-0.1546742985715273;1.0658105421146675;1.0;0.7363827119411895
85.689019;0.7499970003120666;0.1449948132528085;0.7175770001662223;-0.1112025569807901;1.0519725347761646;1.055802946979709;10.0;0.7199542381160505;-0.1546839943899555;1.0658102220018433;1.0;0.7363847959669889
86.689019;0.7499970001953632;0.1450062059314659;0.7175770001529872;-0.111212691739608;1.0519733767628423;1.0558038239351395;10.0;0.7199531258017344;-0.1546944489176877;1.0658101915425102;1.0;0.7363858676971842
87.689019;0.7499970001845941;0.1450156135007542;0.7175770000444099;-0.1112238284879863;1.0519735834986612;1.0558037351036371;10.0;0.7199531398001517;-0.1547052475544603;1.0658103846554527;1.0;0.7363876495784812
88.689019;0.7499970000708628;0.1450240365705304;0.7175770001976407;-0.1112294769067425;1.051974434524719;1.0558050016457132;10.0;0.7199521734777143;-0.1547103165310268;1.0658100834887814;1.0;0.7363884175363007
89.689019;0.7499970001032;0.1450313411561649;0.7175770000741146;-0.1112385022102094;1.0519744610367008;1.055804994976526;10.0;0.7199521038657819;-0.1547179731504497;1.0658100931548378;1.0;0.7363899316882887
90.689019;0.7499970001185466;0.1450339586759848;0.717577000264483;-0.1112459333852994;1.051974563544467;1.0558057758224446;10.0;0.7199520429624632;-0.1547245213319357;1.065810079476012;1.0;0.7363910458057954
91.689019;0.7499970001492708;0.145042852483284;0.7175770001693562;-0.1112493770437108;1.0519754555381655;1.0558057303601756;10.0;0.7199512358479584;-0.1547316060455334;1.0658101629425485;1.0;0.7363913967775197
92.689019;0.7499970001771836;0.1450489938311583;0.7175770001205103;-0.1112562332530881;1.0519753955051512;1.0558067535332498;10.0;0.719951193201418;-0.154734662764957;1.0658100836884816;1.0;0.7363925594719454
93.689019;0.7499970001294839;0.145052203914217;0.7175770000643558;-0.1112582448765636;1.0519753800538107;1.055806786073184;10.0;0.7199511027424439;-0.1547407644238018;1.065810262965637;1.0;0.7363933454450393
94.689019;0.7499970000481757;0.1450577352829218;0.7175770001382179;-0.1112640324297166;1.051975494725346;1.055806826858125;10.0;0.7199511030337126;-0.1547420577279517;1.0658103723148935;1.0;0.7363940907108025
95.689019;0.7499970000665234;0.1450594809012536;0.7175770003034379;-0.1112666837412918;1.051976502379352;1.0558079586774567;10.0;0.7199502166955953;-0.1547470262705516;1.0658104236542965;1.0;0.7363940716514347
96.689019;0.7499970003121847;0.1450630612862961;0.7175770001014566;-0.1112704158089609;1.0519764904898226;1.0558077250494329;10.0;0.7199501744710173;-0.1547500793013282;1.0658102344179892;1.0;0.7363945060641542
97.689019;0.7499970000609936;0.1450676918433988;0.7175770000536459;-0.1112725631787849;1.0519763880381967;1.0558079307134858;10.0;0.7199502171372715;-0.1547551636605653;1.065810296830208;1.0;0.7363952241767531
98.689019;0.7499970002151599;0.1450705384752338;0.7175770003073346;-0.1112778291761045;1.0519765488594826;1.0558079031477068;10.0;0.719950249653972;-0.1547581434813898;1.0658101527760624;1.0;0.7363960076729911
99.689019;0.7499970002522248;0.1450735937543344;0.7175770001991404;-0.1112774853690629;1.0519765118348623;1.055808667569155;10.0;0.7199502469657642;-0.1547589102894427;1.065810121939654;1.0;0.7363962094238844
100.0;0.7499970001025492;0.1450714852128584;0.7175770000876361;-0.1112781327600834;1.0519764632990802;1.055808798183529;10.0;0.7199502465776496;-0.154757954485133;1.065810121992968;1.0;0.7363966242453166
