time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_VoltageSetpointPu
0.000000000;1.044e+00;8.333e-01;-3.176e-10;7.979e-01;1.513e-09;1.044e+00;7.500e-01;1.963e-09;1.000e+01;8.335e-01;1.556e-02;1.556e-02
29.999994000;1.044e+00;8.333e-01;-8.726e-10;7.979e-01;5.429e-09;1.044e+00;7.500e-01;-5.948e-09;1.000e+01;8.335e-01;1.556e-02;1.556e-02
29.999994000;2.300e-05;1.222e-05;-6.111e-05;-2.075e-09;5.618e-09;2.300e-05;1.100e-05;-5.501e-05;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.099163000;1.200e-05;1.109e-06;-3.333e-05;-7.605e-10;-4.643e-09;1.200e-05;9.935e-07;-3.000e-05;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.110863000;1.200e-05;-7.780e-06;-3.222e-05;-3.655e-11;-7.179e-09;1.201e-05;-7.002e-06;-2.900e-05;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.149994000;2.400e-05;-3.556e-05;-5.222e-05;5.048e-09;-3.578e-09;2.400e-05;-3.205e-05;-4.700e-05;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.149995000;1.064e+00;-1.298e+00;4.775e-01;-1.220e+00;4.488e-01;1.064e+00;-1.168e+00;4.298e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.150147000;1.145e+00;-1.311e+00;7.009e-01;-1.145e+00;6.123e-01;1.145e+00;-1.180e+00;6.308e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.150161000;1.152e+00;-1.311e+00;7.231e-01;-1.137e+00;6.275e-01;1.152e+00;-1.179e+00;6.508e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.151513000;1.581e+00;5.500e-02;2.050e+00;3.479e-02;1.297e+00;1.581e+00;4.950e-02;1.845e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.151545000;1.582e+00;9.024e-02;2.050e+00;5.704e-02;1.296e+00;1.582e+00;8.121e-02;1.845e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.151577000;1.583e+00;1.245e-01;2.049e+00;7.868e-02;1.295e+00;1.583e+00;1.121e-01;1.844e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.152377000;1.559e+00;6.980e-01;1.898e+00;4.479e-01;1.218e+00;1.559e+00;6.282e-01;1.708e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.152665000;1.545e+00;8.056e-01;1.836e+00;5.213e-01;1.188e+00;1.545e+00;7.251e-01;1.652e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.152729000;1.543e+00;8.250e-01;1.824e+00;5.348e-01;1.182e+00;1.543e+00;7.425e-01;1.641e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.153645000;1.513e+00;9.909e-01;1.695e+00;6.547e-01;1.120e+00;1.513e+00;8.918e-01;1.526e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.153933000;1.508e+00;1.017e+00;1.671e+00;6.743e-01;1.109e+00;1.508e+00;9.151e-01;1.504e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.154163000;1.504e+00;1.033e+00;1.656e+00;6.864e-01;1.101e+00;1.504e+00;9.293e-01;1.491e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.154336000;1.502e+00;1.042e+00;1.647e+00;6.938e-01;1.097e+00;1.502e+00;9.379e-01;1.482e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.156538000;1.479e+00;1.100e+00;1.550e+00;7.438e-01;1.048e+00;1.479e+00;9.902e-01;1.395e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.157956000;1.459e+00;1.109e+00;1.460e+00;7.597e-01;1.001e+00;1.459e+00;9.977e-01;1.314e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.158340000;1.453e+00;1.109e+00;1.432e+00;7.635e-01;9.856e-01;1.453e+00;9.981e-01;1.288e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.158468000;1.450e+00;1.109e+00;1.422e+00;7.647e-01;9.803e-01;1.450e+00;9.982e-01;1.280e+00;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.162436000;1.370e+00;1.073e+00;1.080e+00;7.834e-01;7.881e-01;1.370e+00;9.660e-01;9.718e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.167805000;1.268e+00;9.807e-01;6.830e-01;7.733e-01;5.385e-01;1.268e+00;8.826e-01;6.147e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.168317000;1.260e+00;9.719e-01;6.519e-01;7.715e-01;5.175e-01;1.260e+00;8.747e-01;5.867e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.175229000;1.162e+00;8.686e-01;3.197e-01;7.477e-01;2.752e-01;1.162e+00;7.818e-01;2.878e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.175485000;1.159e+00;8.655e-01;3.102e-01;7.469e-01;2.677e-01;1.159e+00;7.789e-01;2.792e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.178557000;1.126e+00;8.318e-01;2.093e-01;7.389e-01;1.860e-01;1.126e+00;7.486e-01;1.884e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.178813000;1.123e+00;8.293e-01;2.019e-01;7.383e-01;1.798e-01;1.123e+00;7.464e-01;1.817e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.179069000;1.121e+00;8.269e-01;1.947e-01;7.378e-01;1.737e-01;1.121e+00;7.442e-01;1.752e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.179325000;1.118e+00;8.245e-01;1.876e-01;7.372e-01;1.677e-01;1.118e+00;7.420e-01;1.688e-01;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.183936000;1.083e+00;7.913e-01;8.609e-02;7.310e-01;7.953e-02;1.083e+00;7.122e-01;7.748e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.184916000;1.077e+00;7.867e-01;7.134e-02;7.304e-01;6.624e-02;1.077e+00;7.081e-01;6.421e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.185112000;1.076e+00;7.859e-01;6.863e-02;7.304e-01;6.378e-02;1.076e+00;7.073e-01;6.177e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.186876000;1.068e+00;7.798e-01;4.728e-02;7.301e-01;4.427e-02;1.068e+00;7.018e-01;4.255e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.187072000;1.067e+00;7.793e-01;4.522e-02;7.301e-01;4.237e-02;1.067e+00;7.013e-01;4.070e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.187268000;1.067e+00;7.787e-01;4.322e-02;7.301e-01;4.052e-02;1.067e+00;7.009e-01;3.890e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.189424000;1.059e+00;7.744e-01;2.457e-02;7.310e-01;2.319e-02;1.059e+00;6.969e-01;2.211e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.189620000;1.059e+00;7.741e-01;2.315e-02;7.311e-01;2.186e-02;1.059e+00;6.967e-01;2.083e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.192560000;1.052e+00;7.718e-01;6.219e-03;7.337e-01;5.911e-03;1.052e+00;6.947e-01;5.597e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.192756000;1.052e+00;7.718e-01;5.343e-03;7.339e-01;5.081e-03;1.052e+00;6.946e-01;4.809e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.194716000;1.049e+00;7.721e-01;-2.032e-03;7.363e-01;-1.938e-03;1.049e+00;6.949e-01;-1.829e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.194912000;1.048e+00;7.721e-01;-2.646e-03;7.365e-01;-2.524e-03;1.048e+00;6.949e-01;-2.381e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.195304000;1.048e+00;7.723e-01;-3.810e-03;7.370e-01;-3.636e-03;1.048e+00;6.951e-01;-3.429e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.196676000;1.046e+00;7.733e-01;-7.304e-03;7.390e-01;-6.981e-03;1.046e+00;6.959e-01;-6.574e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.197656000;1.045e+00;7.741e-01;-9.309e-03;7.405e-01;-8.904e-03;1.045e+00;6.967e-01;-8.378e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.199224000;1.044e+00;7.758e-01;-1.181e-02;7.429e-01;-1.131e-02;1.044e+00;6.982e-01;-1.063e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.199616000;1.044e+00;7.763e-01;-1.232e-02;7.436e-01;-1.180e-02;1.044e+00;6.987e-01;-1.108e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.199812000;1.044e+00;7.765e-01;-1.255e-02;7.439e-01;-1.202e-02;1.044e+00;6.989e-01;-1.130e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.200204000;1.044e+00;7.770e-01;-1.300e-02;7.445e-01;-1.245e-02;1.044e+00;6.993e-01;-1.170e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.201184000;1.043e+00;7.784e-01;-1.394e-02;7.462e-01;-1.337e-02;1.043e+00;7.005e-01;-1.255e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.206555000;1.042e+00;7.865e-01;-1.612e-02;7.551e-01;-1.547e-02;1.042e+00;7.079e-01;-1.450e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.207260000;1.041e+00;7.876e-01;-1.614e-02;7.563e-01;-1.550e-02;1.041e+00;7.089e-01;-1.453e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.218323000;1.041e+00;8.041e-01;-1.379e-02;7.723e-01;-1.324e-02;1.041e+00;7.236e-01;-1.241e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.223883000;1.041e+00;8.106e-01;-1.222e-02;7.785e-01;-1.174e-02;1.041e+00;7.295e-01;-1.100e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.224883000;1.041e+00;8.116e-01;-1.197e-02;7.795e-01;-1.149e-02;1.041e+00;7.305e-01;-1.077e-02;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.234883000;1.041e+00;8.200e-01;-9.927e-03;7.874e-01;-9.532e-03;1.041e+00;7.380e-01;-8.934e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.238883000;1.041e+00;8.224e-01;-9.350e-03;7.897e-01;-8.978e-03;1.041e+00;7.401e-01;-8.415e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.242883000;1.041e+00;8.244e-01;-8.878e-03;7.916e-01;-8.524e-03;1.041e+00;7.420e-01;-7.990e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.244883000;1.041e+00;8.253e-01;-8.673e-03;7.924e-01;-8.328e-03;1.041e+00;7.427e-01;-7.806e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.256883000;1.042e+00;8.290e-01;-7.746e-03;7.960e-01;-7.437e-03;1.042e+00;7.461e-01;-6.971e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.272883000;1.042e+00;8.316e-01;-6.927e-03;7.984e-01;-6.650e-03;1.042e+00;7.485e-01;-6.234e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.278883000;1.042e+00;8.322e-01;-6.677e-03;7.988e-01;-6.409e-03;1.042e+00;7.490e-01;-6.009e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.280883000;1.042e+00;8.323e-01;-6.597e-03;7.990e-01;-6.332e-03;1.042e+00;7.491e-01;-5.937e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.294883000;1.042e+00;8.331e-01;-6.091e-03;7.996e-01;-5.846e-03;1.042e+00;7.498e-01;-5.482e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.326883000;1.042e+00;8.336e-01;-5.148e-03;7.998e-01;-4.939e-03;1.042e+00;7.503e-01;-4.633e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.333883000;1.042e+00;8.337e-01;-4.971e-03;7.998e-01;-4.769e-03;1.042e+00;7.503e-01;-4.474e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.537883000;1.044e+00;8.335e-01;-2.201e-03;7.987e-01;-2.109e-03;1.044e+00;7.501e-01;-1.981e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.563883000;1.044e+00;8.334e-01;-2.038e-03;7.986e-01;-1.953e-03;1.044e+00;7.501e-01;-1.834e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
30.564883000;1.044e+00;8.334e-01;-2.032e-03;7.986e-01;-1.947e-03;1.044e+00;7.501e-01;-1.829e-03;1.000e+01;8.335e-01;1.556e-02;1.556e-02
33.049883000;1.044e+00;8.333e-01;-5.668e-05;7.979e-01;-5.426e-05;1.044e+00;7.500e-01;-5.100e-05;1.000e+01;8.335e-01;1.556e-02;1.556e-02
33.073883000;1.044e+00;8.333e-01;-5.111e-05;7.979e-01;-4.894e-05;1.044e+00;7.500e-01;-4.600e-05;1.000e+01;8.335e-01;1.556e-02;1.556e-02
34.301883000;1.045e+00;8.333e-01;1.333e-04;7.978e-01;1.277e-04;1.045e+00;7.500e-01;1.200e-04;1.000e+01;8.335e-01;1.556e-02;1.556e-02
100.000000000;1.044e+00;8.333e-01;8.710e-10;7.979e-01;1.069e-09;1.044e+00;7.500e-01;3.773e-09;1.000e+01;8.335e-01;1.556e-02;1.556e-02
